 13/05/91 CYME INTERNATIONAL    100.0 1991 S IEEE 300-BUS TEST SYSTEM
BUS DATA FOLLOWS                   6515 ITEMS
3125 bus-312563    1  1  0 1.0223 -25.07    12.00      0.00    6.99    0.00   63.00 1.0230    0.00    0.00  0.0000  0.0000    0
3126 bus-312663    1  1  2 1.0438 -18.41     0.00      0.00    0.00    1.21   63.00 1.0450    6.00   -6.00  0.0000  0.0000    0
3127 bus-312763    1  1  0 1.0397 -27.47    91.70     19.90    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.1900    0
3128 bus-3128150   1  1  0 0.9627 -25.83     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
3129 bus-312963    1  1  0 1.0280 -10.27    36.10      2.40    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3130 bus-313063    1  1  0 1.0701 -22.03     2.00      2.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3131 bus-313163    1  1  0 0.9862 -25.77    26.50     -0.40    0.00    0.00   63.00 0.9850    0.00    0.00  0.0000  0.0000    0
3132 bus-313290    1  1  0 1.0067 -36.63    13.70     -5.40    0.00    0.00   90.00 1.0100    0.00    0.00  0.0000  0.0000    0
3133 bus-313390    1  1  0 1.0463 -26.68    38.60      4.60    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
3134 bus-313463    1  1  0 1.0537 -14.12    31.20      4.20    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3135 bus-3135380   1  1  0 1.0709  -7.43     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
3136 bus-313690    1  1  2 1.0650 -21.48     0.00      0.00   10.28    1.10   90.00 1.0650    1.10    0.80  0.0000  0.0000    0
3137 bus-3137225   1  1  0 1.0424 -19.97    60.10     11.80    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3138 bus-3138225   1  1  0 1.0431 -19.95    42.20     -4.10    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3139 bus-313963    1  1  0 1.0375 -10.13    12.60      3.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3140 bus-3140225   1  1  0 1.0700  -0.14    33.00      7.00    0.00    0.00  225.00 1.0660    0.00    0.00  0.0000  0.0000    0
3141 bus-314163    1  1  0 1.0365 -22.52    47.10     -7.50    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3142 bus-314263    1  1  2 1.0341 -20.22     0.00      0.00    0.00    0.45   63.00 1.0360    0.50   -0.50  0.0000  0.0000    0
3143 bus-314363    1  1  0 1.0238 -18.97     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3144 bus-3144225   1  1  0 1.0477 -29.48     6.50      1.80    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3145 bus-314563    1  1  0 1.0159 -32.88    17.70     12.30    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3146 bus-3146225   1  1  0 1.0477 -29.48    54.50      5.30    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3147 bus-314763    1  1  0 1.0136 -26.77    25.80      2.30    4.14    0.00   63.00 1.0130    0.00    0.00  0.0000  0.0000    0
3148 bus-314863    1  1  0 1.0249 -22.46     1.00      0.40    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3149 bus-3149225   1  1  0 1.0552 -17.49     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3150 bus-3150380   1  1  0 1.0087 -17.51     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
3151 bus-315163    1  1  0 0.9920 -18.52    16.80      0.50    0.00    0.00   63.00 0.9940    0.00    0.00  0.0000  0.0000    0
3152 bus-315290    1  1  0 1.0101 -14.86     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
3153 bus-3153380   1  1  0 1.0640 -14.16     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
3154 bus-3154380   1  1  0 1.0644 -14.64     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
3155 bus-315563    1  1  0 1.0183 -27.57     4.90      0.10    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3156 bus-315663    1  1  0 1.0366 -13.39    32.50      1.20    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3157 bus-315790    1  1  2 1.0490 -24.90     0.00      0.00   38.21    2.37   90.00 1.0490   22.00  -10.00  0.0000  0.0000    0
3158 bus-315863    1  1  0 1.0246 -24.26    32.00      2.70    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3159 bus-315990    1  1  2 1.0670 -22.02     0.00      0.00   13.38    4.77   90.00 1.0670   14.00  -10.20  0.0000  0.0000    0
3160 bus-316090    1  1  0 1.0256 -31.37    20.10      4.40    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
3161 bus-316163    1  1  0 0.9972 -33.93    23.60      2.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3162 bus-316263    1  1  0 1.0433 -10.37     0.30     -0.20    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3163 bus-3163225   1  1  0 1.0676 -34.50   117.40     24.90    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.8000    0
3164 bus-316463    1  1  0 1.0351 -21.95     9.40      2.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3165 bus-3165225   1  1  0 1.0891 -17.72     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3166 bus-316663    1  1  0 0.9872 -23.67     1.80      0.10    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3167 bus-3167225   1  1  0 1.0540 -30.11    57.40     14.10    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3168 bus-3168225   1  1  0 1.0599 -31.15    44.10      6.30    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3169 bus-316990    1  1  0 1.0314 -36.69     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
3170 bus-317063    1  1  0 1.0359 -16.90     0.70     -2.40    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3171 bus-317163    1  1  0 1.0154 -30.26     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3172 bus-317290    1  1  0 1.0306 -22.12    15.30     -2.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
3173 bus-317363    1  1  0 1.0020 -26.12     0.70     -0.10    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3174 bus-317463    1  1  0 1.0504 -21.91    48.50      5.70    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3175 bus-317563    1  1  0 1.0214 -28.75    38.90      8.60    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3176 bus-3176225   1  1  0 1.0311 -24.22     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3177 bus-317763    1  1  0 1.0090 -60.51     8.40     -3.50    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3178 bus-3178150   1  1  2 1.0159 -24.15     0.00      0.00    0.00    1.88  150.00 1.0170   20.00   -6.00  0.0000  0.0000    0
3179 bus-3179225   1  1  0 1.0402 -24.24     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.7800    0
3180 bus-3180380   1  1  0 1.0346 -21.07     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
3181 bus-318163    1  1  0 1.0272 -29.85    18.80     -0.20    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3182 bus-318290    1  1  0 0.9888 -27.00    25.30      2.60    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
3183 bus-318363    1  1  0 1.0517 -26.29    10.50      1.80    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3184 bus-318490    1  1  0 1.0346 -34.60    27.70     -1.40    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
3185 bus-318590    1  1  0 1.0222 -31.31    48.50     -1.80    0.00    0.00   90.00 1.0240    0.00    0.00  0.0000  0.0000    0
3186 bus-318663    1  1  0 0.9996 -16.87    22.90      2.10    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3187 bus-318763    1  1  0 1.0183 -19.83    11.30      0.70    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3188 bus-318863    1  1  0 1.0610 -18.70    13.30     -0.60    2.22    0.00   63.00 1.0610    0.00    0.00  0.0000  0.0000    0
3189 bus-318963    1  1  0 1.0138 -15.94     3.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3190 bus-319063    1  1  0 1.0164 -20.20    45.80      9.90    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3191 bus-3191225   1  1  0 1.0348 -31.79    15.00      5.10    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3192 bus-3192225   1  1  0 1.0348 -31.79    25.00      6.90    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3193 bus-319390    1  1  0 1.0372 -30.75    31.20      3.50    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
3194 bus-3194225   1  1  0 1.0400 -15.23    37.00     33.60    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3195 bus-319563    1  1  0 1.0120 -21.82    35.20      1.40    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3196 bus-319690    1  1  0 1.0182 -32.81     8.70      4.10    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
3197 bus-319790    1  1  0 1.0284 -33.83    40.00     12.60    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
3198 bus-3198225   1  1  0 1.0524 -29.20     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3199 bus-3199225   1  1  0 1.0528 -31.05     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3200 bus-320063    1  1  0 1.0506 -21.79     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3201 bus-320163    1  1  0 1.0093 -21.75    56.30     13.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3202 bus-3202225   1  1  0 1.0094 -18.43     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3203 bus-320363    1  1  0 1.0083 -31.30    12.90     -0.10    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3204 bus-3204225   1  1  0 1.0492 -30.39    30.30     20.50    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3205 bus-3205225   1  1  0 1.0548 -29.97     0.30      6.70    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3206 bus-320690    1  1  0 1.0314 -40.61    20.10     -0.30    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
3207 bus-320763    1  1  0 1.0325 -41.57    14.70      0.60    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.1000    0
3208 bus-320890    1  1  0 1.0544 -19.93    22.10     -1.10    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
3209 bus-320963    1  1  0 1.0344  -1.89    18.70     -4.30    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3210 bus-3210150   1  1  2 1.0990 -16.95    11.00      0.00    6.23    0.81  150.00 1.0990    2.00    0.00  0.0000  0.0000    0
3211 bus-321163    1  1  0 1.0350 -20.38    48.20     -2.80    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3212 bus-3212225   1  1  0 1.0427 -32.74   127.00     32.70    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3213 bus-321363    1  1  0 1.0373  -8.78     7.50     -0.20    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3214 bus-321463    1  1  0 1.0359 -19.33     0.80      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3215 bus-321563    1  1  0 1.0450 -32.46     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3216 bus-321663    1  1  0 0.9783 -36.32     2.90     -0.20    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3217 bus-3217225   1  1  0 1.0185 -32.46   163.30     70.40    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3218 bus-321890    1  1  0 1.0048 -49.87    46.90      0.30    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
3219 bus-321963    1  1  0 1.0287 -28.43    16.60     -5.70    0.00    0.00   63.00 1.0300    0.00    0.00  0.0000  0.0000    0
3220 bus-322063    1  1  0 1.0172 -31.28    59.50      7.40    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3221 bus-322190    1  1  0 1.0344 -34.47     5.00     -2.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
3222 bus-322263    1  1  0 1.0119 -23.24     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3223 bus-322363    1  1  0 1.0167 -22.42     0.60      0.30    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3224 bus-322463    1  1  0 0.9602 -22.89    18.20      3.20    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3225 bus-322545    1  1  0 0.9537  -8.95     3.00     -0.30    0.00    0.00   45.00 1.0000    0.00    0.00  0.0000  0.0000    0
3226 bus-322690    1  1  0 1.0268 -47.71    28.00     -7.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
3227 bus-322763    1  1  0 0.9805 -27.39    25.70     -1.40    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3228 bus-322890    1  1  0 1.0259 -30.96     4.80      5.50    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
3229 bus-322963    1  1  0 1.0128  -7.81     0.00     -0.10    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3230 bus-3230380   1  1  0 1.0862  -2.00    19.20    -37.10    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
3231 bus-3231225   1  1  0 1.0558 -29.76    50.20      8.40    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3232 bus-3232225   1  1  0 1.0559 -29.76    50.20      9.30    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3233 bus-3233225   1  1  0 1.0559 -29.76    44.70     10.80    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3234 bus-323490    1  1  0 1.0230 -34.45     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
3235 bus-323590    1  1  0 0.9749 -48.45    35.00      1.40    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
3236 bus-3236380   1  1  0 1.0631 -15.48     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
3237 bus-3237380   1  1  0 1.0629 -15.58     1.30      1.10    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
3238 bus-323863    1  1  0 1.0034 -19.21    24.00      2.20    0.00    0.00   63.00 1.0090    0.00    0.00  0.0000  0.0000    0
3239 bus-323990    1  1  2 1.0670 -15.32     0.00      0.00   13.40    2.00   90.00 1.0670    2.00    1.90  0.0000  0.0000    0
3240 bus-324063    1  1  0 1.0181 -10.73     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3241 bus-324163    1  1  2 1.0009  -8.79     0.00      0.00    0.00   -0.83   63.00 0.9990    3.00   -3.00  0.0000  0.0000    0
3242 bus-324263    1  1  0 1.0160 -62.73     7.40      2.80    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3243 bus-3243225   1  1  0 1.0207   2.60    24.10     69.10    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3244 bus-324490    1  1  0 1.0314 -37.61    19.50      2.90    0.00    0.00   90.00 1.0380    0.00    0.00  0.0000  0.0000    0
3245 bus-324563    1  1  0 1.0025 -20.69    30.70      8.40    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3246 bus-324663    1  1  2 1.0490 -28.63     0.00      0.00    3.98    2.60   63.00 1.0490    4.00   -4.00  0.0000  0.0000    0
3247 bus-324763    1  1  0 1.0155 -20.31    35.60      1.20    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3248 bus-324890    1  1  0 1.0273 -34.89     3.00      1.10    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
3249 bus-324963    1  1  0 1.0277 -28.00     8.20     -3.70    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3250 bus-325090    1  1  0 1.0162 -54.33    47.70      0.20    0.00    0.00   90.00 1.0190    0.00    0.00  0.0000  0.0000    0
3251 bus-325163    1  1  0 1.0412 -25.77    44.10      5.90    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3252 bus-325290    1  1  0 1.0149 -38.77    10.00      1.30    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
3253 bus-3253225   1  1  0 1.0561 -14.35     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3254 bus-325463    1  1  0 1.0375  -9.72     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3255 bus-325563    1  1  0 1.0375  -9.72     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3256 bus-325663    1  1  0 1.0375  -9.72     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3257 bus-325763    1  1  0 1.0071 -13.90     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3258 bus-325890    1  1  0 1.0323 -30.63    46.90     -2.30    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
3259 bus-3259225   1  1  0 1.0547 -25.76     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3260 bus-326090    1  1  0 1.0330 -37.35    17.30      2.10    0.00    0.00   90.00 1.0390    0.00    0.00  0.0000  0.0000    0
3261 bus-326190    1  1  0 1.0267 -23.28    21.20      0.30    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
3262 bus-326290    1  1  0 1.0355 -26.60    66.60      9.60    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
3263 bus-3263225   1  1  0 1.0540  -4.43     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3264 bus-326463    1  1  2 1.0420 -27.15     0.00      0.00    0.08    0.10   63.00 1.0420    0.10   -0.10  0.0000  0.0000    0
3265 bus-326590    1  1  0 1.0354 -28.17     4.30    -11.50   16.38    0.00   90.00 1.0370    0.00    0.00  0.0000  0.0000    0
3266 bus-3266150   1  1  2 1.0560 -22.93     0.00      0.00   54.61   23.52  150.00 1.0560   50.00  -40.00  0.0000  0.0000    0
3267 bus-3267225   1  1  0 1.0594 -31.14    15.40      3.80    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3268 bus-326863    1  1  0 0.9343 -36.92    33.10      4.90    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3269 bus-326963    1  1  0 1.0352 -19.90     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3270 bus-3270225   1  1  0 1.0213 -17.20    35.80      8.20    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3271 bus-3271225   1  1  0 1.0344 -31.83    97.30     18.70    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3272 bus-327263    1  1  0 1.0143 -21.21    19.80     -3.30    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3273 bus-3273225   1  1  0 1.0590 -28.92   143.20     16.40    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3274 bus-327463    1  1  0 1.0407 -27.00    32.80     -3.80    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3275 bus-327563    1  1  0 1.0041 -33.23     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3276 bus-327663    1  1  0 1.0389  -8.69    18.40      2.60    0.00    0.00   63.00 1.0390    0.00    0.00  0.0000  0.0000    0
3277 bus-327790    1  1  0 1.0484 -25.22    64.90      5.90    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
3278 bus-327863    1  1  0 1.0366  -7.91     5.40     19.40    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3279 bus-3279225   1  1  0 1.0812  -6.52     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3280 bus-328020    1  1  2 1.1290  -1.43     0.00      0.00   30.88   15.37   20.00 1.1290   20.00  -15.00  0.0000  0.0000    0
3281 bus-328120    1  1  2 1.0710  -3.33    -1.80      0.00   31.47   13.08   20.00 1.0710   20.00  -15.00  0.0000  0.0000    0
3282 bus-328220    1  1  2 1.0500  -3.29    -1.00      0.00   31.47    4.84   20.00 1.0500   20.00  -15.00  0.0000  0.0000    0
3283 bus-328363    1  1  0 1.0380  -7.65     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3284 bus-328463    1  1  0 1.0368  -7.65     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3285 bus-3285225   1  1  0 1.0812  -6.52     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3286 bus-3286225   1  1  0 1.0813  -6.50     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3287 bus-328763    1  1  0 1.0386 -11.90     2.40      0.20    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3288 bus-3288225   1  1  0 1.0448  -9.31    63.60      9.70    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3289 bus-328990    1  1  0 1.0493 -25.07     2.00     -1.30    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
3290 bus-329063    1  1  0 1.0836  -0.56     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3291 bus-3291225   1  1  0 1.0771  -0.56    49.10      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3292 bus-329263    1  1  0 1.0361 -17.17    28.10      1.90    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3293 bus-329363    1  1  0 1.0414 -15.86    11.30      3.20    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3294 bus-329463    1  1  0 1.0058 -13.89    -0.10      0.80    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3295 bus-329563    1  1  2 1.0111  -9.17     0.00      0.00    0.00    0.79   63.00 1.0140    8.50   -8.50  0.0000  0.0000    0
3296 bus-329663    1  1  0 0.9831 -34.91     5.60      3.30    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3297 bus-329763    1  1  0 1.0572 -22.35    22.10     10.40    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.1500    0
3298 bus-3298225   1  1  0 1.0760 -16.32     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3299 bus-329963    1  1  0 1.0178 -22.44     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3300 bus-330063    1  1  0 1.0145 -22.90     1.20      0.90    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3301 bus-330163    1  1  2 1.0570 -29.72     0.00      0.00    4.95    1.33   63.00 1.0570    5.00   -5.00  0.0000  0.0000    0
3302 bus-330263    1  1  0 1.0363 -27.65    54.50      5.30    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3303 bus-330363    1  1  0 0.9713 -55.68     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3304 bus-330463    1  1  0 0.9995 -62.52    23.10     -0.60    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3305 bus-330563    1  1  0 1.0300 -17.10    -0.20     -0.20    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3306 bus-330663    1  1  0 1.0053 -36.42     2.00      0.40    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3307 bus-330790    1  1  0 1.0237 -26.32     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
3308 bus-330863    1  1  2 1.0140 -29.81     0.70     10.70    7.72    2.00   63.00 1.0140    2.00    1.80  0.0000  0.0000    0
3309 bus-330990    1  1  0 1.0443 -35.12     2.50     -0.40    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
3310 bus-3310225   1  1  0 1.0638 -22.74    12.90      1.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3311 bus-331163    1  1  0 1.0382 -19.08    47.80     17.30    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3312 bus-3312225   1  1  0 1.0479 -12.44     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3313 bus-331363    1  1  0 1.0306 -14.50     2.80     -3.10    1.29    0.00   63.00 1.0310    0.00    0.00  0.0000  0.0000    0
3314 bus-331490    1  1  0 1.0405 -36.08    29.70     -1.80    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
3315 bus-331590    1  1  0 1.0317 -52.22    27.20     -4.20    0.00    0.00   90.00 1.0340    0.00    0.00  0.0000  0.0000    0
3316 bus-331663    1  1  0 1.0193 -12.17     1.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3317 bus-3317380   1  1  0 1.1069 -13.49    -1.00    101.60    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
3318 bus-3318380   1  1  0 1.1048 -13.47     0.00      5.30    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
3319 bus-3319380   1  1  0 1.1107 -13.56    34.10      4.90    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
3320 bus-3320380   1  1  0 1.1072 -13.49    19.00     23.50    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
3321 bus-332163    1  1  0 1.0116 -25.50     0.20      0.50    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.6000    0
3322 bus-332263    1  1  0 0.9997 -21.88     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3323 bus-3323225   1  1  0 1.0506 -18.45     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3324 bus-332463    1  1  0 1.0334 -27.57    -1.90      0.60    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3325 bus-332563    1  1  0 1.0324 -27.79     6.00      1.20    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3326 bus-332690    1  1  0 1.0403 -28.84     4.50     -0.20    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
3327 bus-332790    1  1  0 1.0240 -23.61     2.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
3328 bus-3328225   1  1  0 1.0621 -36.04     0.30      0.50    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3329 bus-3329225   1  1  0 1.0616 -36.09     4.30      1.40    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3330 bus-333063    1  1  0 1.0308 -21.84    18.00      7.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3331 bus-333163    1  1  0 1.0238 -29.09    22.90     -0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3332 bus-333263    1  1  0 1.0471 -11.81    13.00      4.60    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3333 bus-333363    1  1  0 1.0474 -11.78     0.00      0.50    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3334 bus-333463    1  1  0 1.0253 -10.63    56.50      0.80    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3335 bus-333563    1  1  0 1.0211 -10.99    24.00      4.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3336 bus-3336225   1  1  0 1.0405  -7.12     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3337 bus-333763    1  1  0 1.0114 -21.02     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3338 bus-333863    1  1  0 1.0115 -31.55    28.40     -2.70    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3339 bus-333990    1  1  0 0.9916 -34.60    54.80     10.60    0.00    0.00   90.00 0.9940    0.00    0.00  0.0000  0.0000    0
3340 bus-334063    1  1  0 1.0071 -33.25    15.20      6.90    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3341 bus-334163    1  1  0 1.0080 -33.21     0.20      1.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3342 bus-3342225   1  1  0 1.0174 -32.61    73.50     21.40    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3343 bus-334363    1  1  0 1.0003 -19.79     3.00      2.10    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3344 bus-334445    1  1  0 0.9925 -12.82     2.00      0.00    0.00    0.00   45.00 1.0000    0.00    0.00  0.0000  0.0000    0
3345 bus-334563    1  1  2 1.0524 -12.54    28.50      0.00    0.00    0.00   63.00 1.0520   24.00  -24.00  0.0000  0.0000    0
3346 bus-3346225   1  1  0 1.0544  -8.76     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3347 bus-334763    1  1  0 1.0083 -23.17     9.50      4.10    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3348 bus-334890    1  1  0 0.9993 -50.95    37.60      0.80    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
3349 bus-334963    1  1  0 0.9906 -33.19     0.10     -1.10    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3350 bus-3350225   1  1  0 1.0305 -29.40     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3351 bus-3351225   1  1  0 1.0312 -24.32    82.70     36.90    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3352 bus-335263    1  1  0 1.0527 -27.34     3.60      4.40    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3353 bus-335363    1  1  0 1.0154 -18.82    35.80      1.40    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3354 bus-335463    1  1  0 1.0476 -25.52    24.70      1.30    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3355 bus-335563    1  1  0 1.0251 -27.59    32.90      7.20    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3356 bus-335663    1  1  0 1.0290 -27.15    59.00      8.60    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3357 bus-335763    1  1  0 1.0383 -26.57     2.20      0.50    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3358 bus-335890    1  1  0 1.0359 -26.33    20.50     -0.30    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
3359 bus-335963    1  1  0 0.9716 -37.26    50.00      6.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3360 bus-336063    1  1  0 1.0012 -41.29    32.00      7.40    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3361 bus-336163    1  1  0 1.0066 -37.72    27.80      3.60    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3362 bus-336263    1  1  0 1.0118 -33.91     6.00     -1.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3363 bus-336363    1  1  0 1.0458 -25.43    45.90     -0.20    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3364 bus-3364225   1  1  0 1.0629 -21.23     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3365 bus-336590    1  1  0 1.0284 -37.39    72.20     -5.60    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
3366 bus-336663    1  1  0 1.1226   0.18     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3367 bus-3367225   1  1  0 1.0806   0.18   146.70      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3368 bus-3368380   1  1  0 1.0510 -22.50     5.60     -1.10    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
3369 bus-336963    1  1  0 1.0372 -60.60     2.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3370 bus-337063    1  1  0 1.0064 -63.91    34.60      5.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3371 bus-337190    1  1  0 1.0345 -19.88     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
3372 bus-3372380   1  1  0 1.0983 -15.00     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
3373 bus-3373380   1  1  0 1.0993 -14.79     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
3374 bus-3374380   1  1  0 1.0993 -14.80    -8.70     -1.10    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
3375 bus-337563    1  1  0 1.0118 -27.43    -1.10      2.10    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3376 bus-337663    1  1  0 1.0420 -28.94    22.30     -0.20    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3377 bus-337790    1  1  0 1.0288 -40.15    32.80      2.40    0.00    0.00   90.00 1.0360    0.00    0.00  0.0000  0.0000    0
3378 bus-337863    1  1  0 1.0246 -12.15    11.50      4.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3379 bus-337990    1  1  0 1.0611 -33.50    28.10      6.30    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
3380 bus-338063    1  1  0 1.0349 -24.61     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3381 bus-3381225   1  1  0 1.0524 -20.40     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.8000    0
3382 bus-338290    1  1  0 1.0424 -28.60    37.10      1.90    0.08    0.00   90.00 1.0440    0.00    0.00  0.0000  0.0000    0
3383 bus-338363    1  1  0 1.0526 -26.85     8.50     -1.90    0.00    0.00   63.00 1.0550    0.00    0.00  0.0000  0.0000    0
3384 bus-338463    1  1  0 1.0458 -27.21    13.40      0.50    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3385 bus-338563    1  1  0 1.0557 -24.04     4.40     -2.60    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3386 bus-338645    1  1  0 0.9417  -6.63     0.00     -0.90    0.00    0.00   45.00 1.0000    0.00    0.00  0.0000  0.0000    0
3387 bus-338763    1  1  0 1.0145 -59.08    38.10      0.40    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3388 bus-338863    1  1  0 1.0024 -19.88     8.60      0.10    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3389 bus-3389225   1  1  0 1.0446  -9.32    46.00      0.60    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3390 bus-3390225   1  1  0 1.0675 -34.57     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3391 bus-339163    1  1  0 1.0019 -23.29     0.90      0.80    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3392 bus-339290    1  1  0 1.0198 -32.82     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
3393 bus-339363    1  1  0 0.9390 -38.61    45.60      6.20    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3394 bus-339463    1  1  0 0.9869 -40.60    20.60      4.80    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3395 bus-3395225   1  1  0 1.0368 -30.99    39.40      6.10    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3396 bus-339663    1  1  0 1.0544 -26.04     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3397 bus-3397225   1  1  0 1.0378 -22.86     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3398 bus-339863    1  1  0 0.9826 -24.87    39.30      3.40    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3399 bus-339963    1  1  0 1.0469 -26.25    13.90     14.30    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3400 bus-3400225   1  1  0 1.0657 -21.03    19.40      0.70    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3401 bus-340163    1  1  0 1.0234 -10.38    35.90     14.80    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3402 bus-340263    1  1  0 1.0288  -9.61    10.50      3.20    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3403 bus-340363    1  1  0 0.9884 -34.06    33.70      8.50    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3404 bus-340463    1  1  0 1.0350 -14.53     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3405 bus-340563    1  1  2 1.0350 -14.53    32.00     11.60   38.19   15.94   63.00 1.0350   22.00  -10.00  0.0000  0.0000    0
3406 bus-340663    1  1  0 1.0017 -34.80    30.30      6.30    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3407 bus-3407225   1  1  0 1.0500 -17.55   100.70      5.40    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3408 bus-340863    1  1  2 1.0530 -18.55     0.00      0.00    7.51   -7.00   63.00 1.0530    7.00   -7.51  0.0000  0.0000    0
3409 bus-340963    1  1  0 1.0180 -24.61    33.60     -1.40    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3410 bus-341063    1  1  0 1.0063 -12.69   173.70     77.40    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3411 bus-341163    1  1  0 1.0153  -9.94    15.50      2.70    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3412 bus-341290    1  1  0 1.0332 -33.73    15.20     -0.60    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
3413 bus-3413225   1  1  0 1.0493 -10.78     6.20      1.50    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3414 bus-341463    1  1  0 1.0318 -20.80     5.00      1.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3415 bus-341563    1  1  0 1.0182 -20.49    23.70      0.60    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3416 bus-3416380   1  1  0 1.0809 -22.80    -4.80      0.80    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
3417 bus-341763    1  1  0 1.0073 -37.60     5.20     -3.60    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3418 bus-341863    1  1  2 1.0310 -27.02    -4.60     -1.10    4.54    5.00   63.00 1.0310    5.00   -5.00  0.0000  0.0000    0
3419 bus-341990    1  1  0 1.0409 -29.38    27.70      3.70    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
3420 bus-342063    1  1  0 1.0245 -29.31    14.80      3.70    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3421 bus-342190    1  1  0 1.0392 -28.65     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
3422 bus-342263    1  1  0 1.0076 -13.96    29.80      2.90    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3423 bus-342390    1  1  0 1.0310 -25.43    49.50     -9.40    5.32    0.00   90.00 1.0340    0.00    0.00  0.0000  0.0000    0
3424 bus-342463    1  1  2 1.0030 -14.32    43.00      0.00   22.20   -2.48   63.00 1.0030   28.00  -28.00  0.0000  0.0000    0
3425 bus-342563    1  1  0 1.0175 -11.84    10.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3426 bus-342663    1  1  0 1.0317 -38.00     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3427 bus-3427225   1  1  0 1.0560 -29.75     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.8000    0
3428 bus-342890    1  1  0 1.0392 -28.94     0.80      0.80    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
3429 bus-342963    1  1  0 1.0189 -54.85    26.00     -7.10    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3430 bus-343063    1  1  0 0.9965 -11.60    -2.00    -12.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3431 bus-343163    1  1  0 0.9973 -15.11    56.30      4.10    0.00    0.00   63.00 0.9970    0.00    0.00  0.0000  0.0000    0
3432 bus-343290    1  1  0 1.0402 -21.31     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
3433 bus-3433380   1  1  0 1.0905 -15.00     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
3434 bus-343490    1  1  0 0.9973 -53.60    11.90     -2.00    0.00    0.00   90.00 1.0050    0.00    0.00  0.0000  0.0000    0
3435 bus-343563    1  1  0 0.9806 -56.48    16.20      0.80    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3436 bus-343690    1  1  0 1.0176 -54.35    25.90      2.30    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
3437 bus-343790    1  1  0 1.0389 -31.21    -4.60     -0.30    0.00    0.00   90.00 1.0410    0.00    0.00  0.0000  0.0000    0
3438 bus-3438225   1  1  0 1.0423 -29.62    64.60      3.90    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3439 bus-343963    1  1  0 1.0503 -61.56    35.20      0.40    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3440 bus-344063    1  1  0 1.0614 -57.02    34.40     -3.80    0.00    0.00   63.00 1.0640    0.00    0.00  0.0000  0.0000    0
3441 bus-344163    1  1  0 1.0266 -15.22     5.50    -32.20    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3442 bus-3442150   1  1  0 0.9963 -11.22     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
3443 bus-344363    1  1  0 1.0073 -60.75     9.20      1.60    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3444 bus-344463    1  1  0 1.0263 -54.98     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3445 bus-344563    1  1  0 1.0311 -61.77    15.90     -3.30    0.00    0.00   63.00 1.0380    0.00    0.00  0.0000  0.0000    0
3446 bus-344663    1  1  0 1.0607 -23.32     0.60      0.90    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3447 bus-344763    1  1  0 1.0127 -56.91    36.30      0.40    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3448 bus-344863    1  1  0 1.0183 -57.31    12.10     -2.30    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3449 bus-344990    1  1  0 1.0296 -41.56    23.90     -0.40    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
3450 bus-345063    1  1  0 1.0239 -65.05     9.00     -3.90    0.00    0.00   63.00 1.0320    0.00    0.00  0.0000  0.0000    0
3451 bus-345163    1  1  0 1.0083 -60.15     8.10      1.00    0.00    0.00   63.00 1.0210    0.00    0.00  0.0000  0.0000    0
3452 bus-345263    1  1  0 1.0164 -24.49     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3453 bus-345363    1  1  0 1.0206 -29.31    29.60      0.70    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3454 bus-345490    1  1  0 1.0390 -39.80    17.80     -1.40    0.00    0.00   90.00 1.0490    0.00    0.00  0.0000  0.0000    0
3455 bus-345590    1  1  0 1.0153 -29.82    28.40     -2.40    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
3456 bus-345663    1  1  0 1.0276 -19.61     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3457 bus-345763    1  1  0 1.0034 -41.68    78.40     17.80    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.3070    0
3458 bus-345863    1  1  0 1.0550 -12.81    31.80      0.90    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3459 bus-345990    1  1  0 1.0444 -28.11    32.40     -5.40    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
3460 bus-346090    1  1  0 1.0276 -30.04    21.60     -0.60    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
3461 bus-346163    1  1  0 0.9925 -20.27    26.10      3.90    0.98    0.00   63.00 0.9940    0.00    0.00  0.0000  0.0000    0
3462 bus-346263    1  1  0 1.0209 -17.96    -0.10     -1.90    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3463 bus-346363    1  1  0 1.0066 -14.94    56.20      8.90    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3464 bus-346490    1  1  0 1.0270 -30.94    18.80     12.70    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
3465 bus-346563    1  1  0 1.0237 -10.87    31.50     12.30    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3466 bus-346690    1  1  0 1.0157 -30.49    50.40      8.70    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
3467 bus-346763    1  1  0 1.0083 -34.84     7.70      1.20    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3468 bus-346863    1  1  2 1.0290 -10.74     0.00      0.00    6.99   -2.27   63.00 1.0290    8.00   -8.00  0.0000  0.0000    0
3469 bus-346990    1  1  0 1.0435 -29.44    25.40     -0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
3470 bus-3470225   1  1  0 1.0549 -17.51     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3471 bus-3471380   1  1  0 1.0087 -17.51     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
3472 bus-347263    1  1  0 1.0087 -37.42     0.50      0.40    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3473 bus-347363    1  1  0 1.0087 -37.42     1.50      0.50    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3474 bus-347463    1  1  0 1.0087 -37.42     0.50      0.40    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3475 bus-347563    1  1  0 1.0086 -37.43     6.50      0.40    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3476 bus-3476380   1  1  0 1.0606 -26.60     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
3477 bus-3477380   1  1  0 1.0634 -26.33     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
3478 bus-3478380   1  1  0 1.0606 -26.60     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
3479 bus-3479380   1  1  0 1.0606 -26.60     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
3480 bus-348063    1  1  0 0.9843 -34.97     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3481 bus-348163    1  1  0 0.9843 -34.97     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3482 bus-348263    1  1  0 1.0087 -37.42     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3483 bus-348390    1  1  0 1.0338 -35.46     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
3484 bus-348490    1  1  0 1.0448 -36.10     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.3000    0
3485 bus-3485225   1  1  0 1.0458 -32.24     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3486 bus-348663    1  1  0 0.9602 -57.08    33.90      3.50    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3487 bus-348790    1  1  0 1.0267 -37.57    60.90      6.90    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
3488 bus-348863    1  1  0 1.0227 -55.12    49.60      2.60    0.00    0.00   63.00 1.0250    0.00    0.00  0.0000  0.0000    0
3489 bus-348963    1  1  0 1.0380 -28.32     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3490 bus-349063    1  1  0 1.0206 -13.67     0.00      0.10    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3491 bus-3491150   1  1  2 1.1000 -17.04     0.00      0.00   40.76   -7.08  150.00 1.1000   17.00  -10.00  0.0000  0.0000    0
3492 bus-349290    1  1  0 1.0170 -48.03    11.90      1.50    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
3493 bus-3493225   1  1  0 1.0767 -17.69     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3494 bus-349463    1  1  0 1.0237 -14.71    11.50      0.10    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3495 bus-349563    1  1  0 0.9972 -66.18    12.50     -2.20    0.00    0.00   63.00 1.0040    0.00    0.00  0.0000  0.0000    0
3496 bus-349663    1  1  0 1.0058 -31.70    23.00     -2.40    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3497 bus-349763    1  1  0 1.0258 -11.48    24.30      1.80    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3498 bus-349890    1  1  0 1.0423 -44.94    31.40      5.50    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
3499 bus-349963    1  1  0 1.0079 -14.57    -0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3500 bus-350063    1  1  0 1.0521 -23.25    17.60      2.50    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3501 bus-350163    1  1  0 1.0272 -27.15    10.00     -1.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3502 bus-350263    1  1  0 1.0568 -15.10    -4.00      0.70    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3503 bus-3503225   1  1  0 1.0612  -9.90     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3504 bus-3504225   1  1  2 1.0730 -13.77     0.00      0.00   23.36   -5.03  225.00 1.0730   15.00  -15.00  0.0000  0.0000    0
3505 bus-350520    1  1  2 1.0246 -11.44     0.00      0.00    0.00   -0.43   20.00 1.0240   15.00  -10.00  0.0000  0.0000    0
3506 bus-350663    1  1  0 1.0235 -11.44    -6.30      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3507 bus-350763    1  1  2 1.0369 -20.55     0.00      0.00    0.00    1.15   63.00 1.0400    2.80   -2.80  0.0000  0.0000    0
3508 bus-350863    1  1  0 1.0372 -18.05     8.20      2.90    0.00    0.00   63.00 1.0380    0.00    0.00  0.0000  0.0000    0
3509 bus-3509225   1  1  0 1.0524 -13.34     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3510 bus-351063    1  1  0 1.0574 -60.42    10.00      4.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3511 bus-351190    1  1  0 1.0203 -49.74    29.10      5.10    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
3512 bus-351263    1  1  0 1.0115 -25.45    48.10      9.50    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3513 bus-351363    1  1  0 1.0167 -16.23    11.90     -2.50   18.32    0.00   63.00 1.0180    0.00    0.00  0.0000  0.0000    0
3514 bus-351490    1  1  0 1.0490 -26.85     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
3515 bus-3515380   1  1  0 1.0796 -15.54     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
3516 bus-3516380   1  1  0 1.0797 -15.52     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
3517 bus-351763    1  1  0 1.0241 -23.82     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3518 bus-3518225   1  1  0 1.0566 -20.35     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3519 bus-351963    1  1  0 1.0367 -25.26     9.20     -1.60    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3520 bus-352090    1  1  0 1.0450 -22.16     2.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
3521 bus-352163    1  1  2 1.0622 -12.94     0.00      0.00    0.00  -12.99   63.00 1.0600   16.00  -16.00  0.0000  0.0000    0
3522 bus-352263    1  1  0 1.0611 -11.97     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3523 bus-3523225   1  1  0 1.0615  -8.67     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3524 bus-352490    1  1  0 1.0384 -31.96    12.90     -3.30    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
3525 bus-352563    1  1  0 1.0252 -10.86     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3526 bus-352690    1  1  0 1.0257 -31.37     1.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
3527 bus-352763    1  1  0 1.0184 -21.26    16.50      3.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3528 bus-3528225   1  1  0 1.0361 -31.33    88.40     16.70    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3529 bus-3529380   1  1  0 1.0516 -11.26     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
3530 bus-353063    1  1  0 0.9887 -16.34    40.10      6.70    5.19    0.00   63.00 0.9890    0.00    0.00  0.0000  0.0000    0
3531 bus-353163    1  1  0 1.0375  -9.72     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3532 bus-353263    1  1  0 0.9845 -34.03    13.90      0.10    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3533 bus-3533225   1  1  0 1.0508 -18.44     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3534 bus-3534225   1  1  0 1.0507 -18.45     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3535 bus-353563    1  1  0 1.0553 -17.18    -1.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3536 bus-353663    1  1  0 1.0553 -17.19     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3537 bus-3537225   1  1  0 1.0609  -7.48     3.90      1.70    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3538 bus-353890    1  1  0 1.0540 -23.95     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
3539 bus-3539225   1  1  0 1.0385 -21.00     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.8000    0
3540 bus-3540225   1  1  0 1.0488  -5.78     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3541 bus-354163    1  1  0 1.0284 -27.56    24.30      1.50    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3542 bus-354263    1  1  0 1.0212 -16.27    42.70     13.10    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3543 bus-3543225   1  1  0 1.0519 -11.55     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3544 bus-354463    1  1  2 1.0420 -11.23     0.00      0.00    5.40   -1.37   63.00 1.0420    7.60   -7.60  0.0000  0.0000    0
3545 bus-354563    1  1  0 1.0537 -48.35    54.20      5.50    0.00    0.00   63.00 1.0560    0.00    0.00  0.0000  0.0000    0
3546 bus-3546225   1  1  0 1.0648 -43.93     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3547 bus-354763    1  1  0 1.0225 -16.96     1.80      1.80    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3548 bus-354863    1  1  0 1.0368 -19.73     7.00      0.40    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3549 bus-354963    1  1  2 1.1232   0.17     0.00      0.00    0.00    0.67   63.00 1.1240   22.00  -10.00  0.0000  0.0000    0
3550 bus-355063    1  1  2 1.0315  -3.60     0.00      0.00    0.00    1.74   63.00 1.0330   15.00   -6.00  0.0000  0.0000    0
3551 bus-355163    1  1  0 0.9965 -66.73    39.60      1.40    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3552 bus-355290    1  1  0 1.0060 -46.78     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
3553 bus-355363    1  1  0 1.0605 -16.93    22.50      2.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3554 bus-355463    1  1  0 1.0151 -37.52    32.70      6.80    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3555 bus-355563    1  1  0 1.0116 -38.14    -1.10     19.50    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.3000    0
3556 bus-3556225   1  1  0 1.0396 -32.56    71.80      3.10    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3557 bus-355763    1  1  0 0.9992 -19.66    43.10      3.20    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3558 bus-355863    1  1  0 1.0307 -27.90    -7.00     -1.10    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3559 bus-355963    1  1  0 1.0223 -16.85    17.80      7.10    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.1500    0
3560 bus-3560225   1  1  0 1.0533 -14.25     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3561 bus-356163    1  1  0 1.0118 -39.53    26.80      6.80    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3562 bus-3562225   1  1  0 1.0667 -34.64     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3563 bus-3563225   1  1  0 1.0667 -34.64     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3564 bus-356463    1  1  0 1.0119 -39.42     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3565 bus-3565225   1  1  0 1.0668 -34.63    92.00     61.30    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3566 bus-356663    1  1  0 1.0131  -3.81    21.80     10.40    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3567 bus-356790    1  1  0 1.0331 -47.55    36.60      6.10    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
3568 bus-356863    1  1  0 1.0369 -27.71     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3569 bus-356990    1  1  0 1.0296 -22.40     9.00      1.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
3570 bus-357090    1  1  0 1.0569 -33.66     0.10     -0.10    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
3571 bus-357163    1  1  0 1.0267 -20.69    31.00      8.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3572 bus-357263    1  1  0 1.0291 -19.21    53.40      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3573 bus-3573225   1  1  0 1.0454 -15.85    -1.80      0.70    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3574 bus-3574225   1  1  0 1.0338 -31.85    68.60     25.90    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3575 bus-357563    1  1  0 1.0418 -13.23     0.00      0.10    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3576 bus-357663    1  1  0 0.9869 -67.23    43.30     -0.10    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3577 bus-357763    1  1  0 1.0419 -27.50    58.00      9.90    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3578 bus-357863    1  1  0 1.0266  -5.87     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3579 bus-3579225   1  1  0 1.0540  -4.43     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3580 bus-3580380   1  1  0 1.0675 -12.46     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
3581 bus-3581380   1  1  0 1.0673  -2.58     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
3582 bus-358263    1  1  0 1.0151 -32.73    53.90     13.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3583 bus-358390    1  1  0 1.0339 -33.03     4.20      3.50    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
3584 bus-358490    1  1  0 1.0305 -35.32    36.10     -4.60    0.00    0.00   90.00 1.0350    0.00    0.00  0.0000  0.0000    0
3585 bus-358563    1  1  0 1.0188 -22.46     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3586 bus-358620    1  1  2 1.0320  -9.86    -1.10      0.00   15.28   -2.53   20.00 1.0320    8.40   -8.40  0.0000  0.0000    0
3587 bus-358720    1  1  2 1.0230  -8.24     0.00      0.00   29.31   -5.04   20.00 1.0230   10.20  -14.20  0.0000  0.0000    0
3588 bus-358863    1  1  0 1.0383 -11.96     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3589 bus-358963    1  1  0 1.0361 -12.04     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3590 bus-359063    1  1  0 1.0000 -23.56    21.00      2.60    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3591 bus-359163    1  1  0 1.0284 -24.25    23.00      1.10    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3592 bus-3592150   1  1  0 0.9981 -20.69     7.60      6.20    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
3593 bus-3593225   1  1  0 1.0451 -29.29     0.50      2.90    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3594 bus-359463    1  1  0 0.9958 -11.59    -1.70     17.50    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3595 bus-3595225   1  1  0 1.0632  -9.30     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3596 bus-359663    1  1  0 1.0099 -22.30    29.70     -8.80    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3597 bus-3597225   1  1  0 1.0529 -17.91     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3598 bus-359890    1  1  0 1.0489 -25.07     7.00      1.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
3599 bus-359963    1  1  0 1.0361 -28.06    27.40      4.80    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3600 bus-360090    1  1  2 1.0690 -20.87     0.00      0.00   36.86   -4.17   90.00 1.0690   30.00  -27.00  0.0000  0.0000    0
3601 bus-3601225   1  1  0 1.0644 -18.40     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3602 bus-360263    1  1  0 1.0193 -61.19     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3603 bus-3603225   1  1  0 1.0471 -55.69     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3604 bus-360463    1  1  2 1.0080  -5.14     0.00      0.00   22.62    7.32   63.00 1.0080   58.00  -38.00  0.0000  0.0000    0
3605 bus-3605380   1  1  0 1.0826  -0.77   -22.90     -2.90    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
3606 bus-360690    1  1  0 1.0307 -21.64    20.40      2.90    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
3607 bus-3607225   1  1  0 1.0484  -6.24     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3608 bus-360863    1  1  0 1.0231 -13.55    34.60      5.70    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3609 bus-3609225   1  1  0 1.0385  -8.97     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3610 bus-361063    1  1  0 1.0587 -23.65    26.50      1.50    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3611 bus-361163    1  1  0 1.0222 -13.65    16.50      0.60    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3612 bus-3612225   1  1  0 1.0273 -30.75     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3613 bus-3613225   1  1  0 1.0439 -30.17     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3614 bus-3614225   1  1  0 1.0384 -30.63     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3615 bus-3615380   1  1  0 1.0511 -24.45     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
3616 bus-3616380   1  1  0 1.0506 -24.94     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
3617 bus-361790    1  1  0 1.0142 -44.16     1.50      0.70    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
3618 bus-361890    1  1  0 1.0103 -43.61     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
3619 bus-361963    1  1  0 1.0074 -34.54     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.3000    0
3620 bus-3620225   1  1  0 1.0409 -31.26     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3621 bus-362163    1  1  0 1.0355 -26.34    28.10      4.60    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3622 bus-362263    1  1  0 1.0242 -27.56     7.00      1.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3623 bus-3623225   1  1  0 1.0508 -50.28     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.2000    0
3624 bus-3624380   1  1  0 1.0517 -43.43     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
3625 bus-362563    1  1  0 1.0230 -12.22     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3626 bus-362690    1  1  0 1.0275 -30.93     3.80     -0.40    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
3627 bus-362790    1  1  0 1.0275 -30.93     1.80     -0.40    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
3628 bus-362863    1  1  0 1.0071 -33.72    15.90      3.60    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3629 bus-362963    1  1  0 1.0071 -33.74    16.90      3.50    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3630 bus-363090    1  1  0 1.0275 -30.92    65.50     28.60    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
3631 bus-3631225   1  1  0 1.0687 -27.38    30.00      5.50    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3632 bus-363263    1  1  0 0.9887 -33.02    24.60      6.30    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3633 bus-3633225   1  1  0 1.0487 -30.46     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3634 bus-363463    1  1  0 1.0060 -25.85    68.10      3.90    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3635 bus-363563    1  1  0 1.0247  -9.86     1.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3636 bus-363663    1  1  2 1.0521 -17.23     0.00      0.00    0.00   -0.14   63.00 1.0510    3.00   -1.00  0.0000  0.0000    0
3637 bus-363790    1  1  0 1.0118 -43.97    25.10      3.90    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
3638 bus-3638225   1  1  0 1.0417 -20.26    60.00      1.50    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3639 bus-363963    1  1  0 1.0397 -27.27    18.50      1.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3640 bus-364063    1  1  0 1.0152 -30.91    12.00     22.50    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3641 bus-364163    1  1  0 1.0098 -31.61    29.20      5.10    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3642 bus-364263    1  1  0 1.0226 -22.66     6.20     -0.40    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3643 bus-364390    1  1  0 1.0390 -29.15    17.60     -1.90    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
3644 bus-364463    1  1  0 1.0127 -24.01    17.90      5.10    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3645 bus-364563    1  1  0 1.0136  -3.26    27.50     12.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3646 bus-364663    1  1  0 0.9876 -23.11    31.50      0.80   25.26    0.00   63.00 0.9870    0.00    0.00  0.0000  0.0000    0
3647 bus-364763    1  1  0 1.0293 -18.08    43.40     11.70    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3648 bus-3648225   1  1  0 1.0463 -14.04    -0.40    -15.40    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3649 bus-364990    1  1  0 0.9994 -52.41    10.00      3.00    0.00    0.00   90.00 1.0070    0.00    0.00  0.0000  0.0000    0
3650 bus-365063    1  1  0 1.0375  -9.72     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3651 bus-365163    1  1  2 1.0570 -16.57     0.00      0.00    0.00    2.00   63.00 1.0570    2.00    1.80  0.0000  0.0000    0
3652 bus-365263    1  1  2 1.0361  -7.97    18.20      0.00    0.00   -4.56   63.00 1.0340   12.00  -12.00  0.0000  0.0000    0
3653 bus-365363    1  1  0 1.0215 -11.07    86.90     47.90    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3654 bus-365463    1  1  0 1.0480  -9.16     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3655 bus-3655225   1  1  0 1.0522  -5.37    24.60      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3656 bus-365663    1  1  0 1.0220 -20.51    12.00     -0.60    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3657 bus-365763    1  1  2 1.0203 -22.68     0.00      0.00    0.00    0.10   63.00 1.0210    0.10   -0.10  0.0000  0.0000    0
3658 bus-365863    1  1  0 1.0111 -15.34     8.70     -9.50    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3659 bus-365963    1  1  0 1.0107 -15.32    15.30     20.90    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3660 bus-366063    1  1  0 1.0272 -13.94    17.90      1.30    0.00    0.00   63.00 1.0270    0.00    0.00  0.0000  0.0000    0
3661 bus-366163    1  1  2 1.0035 -55.24     6.00      0.00    0.00    1.00   63.00 1.0210    1.00   -1.00  0.0000  0.0000    0
3662 bus-366263    1  1  0 1.0323  -1.90     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3663 bus-3663225   1  1  0 1.0768   1.02     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3664 bus-366463    1  1  0 1.0167 -58.74     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.3100    0
3665 bus-3665225   1  1  0 1.0550 -52.04     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.4000    0
3666 bus-3666225   1  1  0 1.0591 -53.72     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3667 bus-366763    1  1  2 1.0003 -14.03     1.10      1.20    0.00   -1.72   63.00 1.0000   14.00  -14.00  0.0000  0.0000    0
3668 bus-366863    1  1  2 1.0312 -16.67     0.00      0.00    0.00   -0.98   63.00 1.0310    3.00   -3.00  0.0000  0.0000    0
3669 bus-366963    1  1  0 1.0374 -17.70    15.80      2.70    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3670 bus-367090    1  1  0 1.0593 -19.88     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
3671 bus-3671225   1  1  0 1.0638 -16.49     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3672 bus-367263    1  1  0 1.0085 -25.87    16.90     -3.20    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3673 bus-367363    1  1  0 1.0321 -15.71    28.60      6.40    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3674 bus-367490    1  1  0 1.0518 -29.93    60.40     -2.20    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
3675 bus-3675225   1  1  0 1.0771 -26.51    10.30      7.10    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3676 bus-367663    1  1  0 1.0305  -2.06    16.50      3.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3677 bus-367763    1  1  0 1.0314  -1.95     2.50      1.10    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3678 bus-367863    1  1  0 1.0567 -30.16    50.10     -4.30    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.3000    0
3679 bus-3679225   1  1  0 1.0639 -22.72     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3680 bus-368063    1  1  0 1.0400 -12.01    21.90      0.50    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3681 bus-368163    1  1  0 1.0465 -12.07    13.00     -3.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3682 bus-368263    1  1  0 1.0423  -8.79    11.90     -0.70    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3683 bus-3683225   1  1  0 1.0477 -17.39    33.30     -4.50    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3684 bus-368463    1  1  2 1.0281 -35.05    24.00      2.10    0.00    0.93   63.00 1.0340    2.00   -2.00  0.0000  0.0000    0
3685 bus-368563    1  1  0 1.0318 -19.76    41.80      6.10    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3686 bus-368663    1  1  2 1.0179 -13.15    -0.40      0.00    0.00    0.79   63.00 1.0190    1.80   -1.80  0.0000  0.0000    0
3687 bus-3687225   1  1  0 1.0418 -14.82    10.60     -0.20    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3688 bus-368863    1  1  0 1.0170  -8.10     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3689 bus-3689225   1  1  0 1.0511 -18.23    27.50    -11.80    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3690 bus-369063    1  1  0 1.0628 -23.10    27.70      3.20    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3691 bus-3691225   1  1  0 1.0479 -12.44     3.70      3.10    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3692 bus-369263    1  1  2 1.0400 -12.36     0.00      0.00    0.10   -0.14   63.00 1.0400    6.00   -6.00  0.0000  0.0000    0
3693 bus-369390    1  1  0 1.0199 -28.96    57.80      9.40    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
3694 bus-369490    1  1  0 1.0490 -21.18    29.60      5.20    0.00    0.00   90.00 1.0500    0.00    0.00  0.0000  0.0000    0
3695 bus-369563    1  1  0 1.0411 -60.68    16.90      0.90    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3696 bus-369663    1  1  2 1.0362 -22.04     0.00      0.00    0.00    0.79   63.00 1.0380    5.60   -5.60  0.0000  0.0000    0
3697 bus-369763    1  1  0 1.0101 -10.77    16.10      2.30    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3698 bus-369863    1  1  0 1.0058 -69.93    17.80     -0.70    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3699 bus-369963    1  1  0 1.0035 -61.87    14.30     -9.60    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3700 bus-370063    1  1  0 1.0166 -62.99    58.60      1.20    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3701 bus-370163    1  1  0 1.0275 -16.79     0.10      0.10    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3702 bus-370263    1  1  0 1.0102 -22.86     0.00      0.10    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3703 bus-3703225   1  1  0 1.0526 -17.95    -0.70      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3704 bus-3704225   1  1  0 1.0616 -36.03     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3705 bus-3705380   1  1  0 1.0707 -32.15     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
3706 bus-370663    1  1  0 1.0090 -31.12     6.00      2.30    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3707 bus-3707225   1  1  0 1.0584 -17.05    96.00     13.40    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3708 bus-370863    1  1  0 0.9840 -34.88     4.60      2.50    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3709 bus-370963    1  1  0 1.0188 -22.18    38.10      8.20    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3710 bus-3710225   1  1  0 1.0547 -16.75    85.90      1.40    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3711 bus-371163    1  1  0 0.9776 -22.51     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3712 bus-3712225   1  1  0 1.0474 -19.75   122.50      2.50    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3713 bus-371363    1  1  0 1.0366 -59.78     6.00     -0.70    0.00    0.00   63.00 1.0380    0.00    0.00  0.0000  0.0000    0
3714 bus-371490    1  1  0 1.0516 -34.33    51.70     -0.50    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
3715 bus-371590    1  1  2 1.0480 -30.64     0.00      0.00    8.58    7.61   90.00 1.0480    8.00   -8.00  0.0000  0.0000    0
3716 bus-371663    1  1  2 1.0266 -11.22     0.00      0.00    0.00   -0.57   63.00 1.0270   17.00  -11.00  0.0000  0.0000    0
3717 bus-371763    1  1  2 1.0360 -12.22     0.00      0.00   39.27    1.34   63.00 1.0360   17.00  -17.00  0.0000  0.0000    0
3718 bus-371863    1  1  0 1.0185 -11.14    19.90      1.20    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3719 bus-371963    1  1  0 1.0346 -38.20     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3720 bus-372090    1  1  0 0.9942 -41.98    50.60      4.40    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
3721 bus-372163    1  1  0 1.0511 -30.94     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3722 bus-372263    1  1  0 1.0338 -51.72     1.80      1.70    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3723 bus-372363    1  1  0 1.0263 -53.98     1.00     -0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3724 bus-3724225   1  1  0 1.0326 -47.06     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3725 bus-3725225   1  1  0 1.0326 -47.06     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3726 bus-3726225   1  1  0 1.0326 -47.06     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3727 bus-372745    1  1  0 0.9388  -6.54    -1.00     -1.00    0.00    0.00   45.00 1.0000    0.00    0.00  0.0000  0.0000    0
3728 bus-372863    1  1  0 1.0058  -6.94     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3729 bus-3729150   1  1  0 1.0536  -4.52     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
3730 bus-3730225   1  1  0 1.0559  -7.16     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3731 bus-373163    1  1  0 1.0151  -5.52    14.00      1.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3732 bus-373263    1  1  0 0.9644 -35.77    34.70     10.20    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3733 bus-373363    1  1  0 0.9939 -35.30    18.30      0.60    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3734 bus-373490    1  1  0 1.0233 -36.29     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
3735 bus-3735225   1  1  0 1.0613 -32.55    87.50     10.70    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3736 bus-373663    1  1  0 1.0339 -51.72     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.3000    0
3737 bus-3737225   1  1  0 1.0273 -51.42     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3738 bus-3738225   1  1  0 1.0326 -47.06     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3739 bus-373963    1  1  0 1.0251 -10.60     6.00      5.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3740 bus-374063    1  1  0 1.0094 -31.90     9.00      2.90    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3741 bus-374163    1  1  0 1.0094 -31.91     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3742 bus-374263    1  1  0 0.9921 -21.66    51.30     23.10    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3743 bus-3743225   1  1  0 1.0517 -16.60     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3744 bus-374463    1  1  2 1.0502 -12.99     0.00      0.00    0.00   -0.32   63.00 1.0490    6.00   -7.00  0.0000  0.0000    0
3745 bus-374590    1  1  0 1.0490 -28.90    77.90     19.20    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
3746 bus-3746225   1  1  0 1.0772 -26.65     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3747 bus-374790    1  1  0 1.0431 -21.93     0.60      0.10    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
3748 bus-374863    1  1  2 1.0290 -20.60     6.20      3.10    6.38    0.91   63.00 1.0290    4.60   -4.10  0.0000  0.0000    0
3749 bus-374963    1  1  0 1.0080 -24.09    12.60      0.80    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3750 bus-375063    1  1  0 1.0131 -24.45     0.50     -0.70    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3751 bus-3751225   1  1  0 1.0491 -18.08     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3752 bus-3752380   1  1  0 1.0415 -15.50     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
3753 bus-375390    1  1  0 1.0362 -41.26    11.50     -7.40    5.89    0.00   90.00 1.0400    0.00    0.00  0.0000  0.0000    0
3754 bus-375463    1  1  0 1.0118 -14.04     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3755 bus-375590    1  1  0 1.0150 -46.46     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
3756 bus-3756225   1  1  0 1.0542 -42.05    34.00      0.40    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3757 bus-375790    1  1  0 1.0482 -50.12    28.60     -3.90    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
3758 bus-375863    1  1  0 1.0245 -15.92    41.50      2.00    5.42    0.00   63.00 1.0250    0.00    0.00  0.0000  0.0000    0
3759 bus-3759225   1  1  0 1.0310 -13.91     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3760 bus-376063    1  1  0 1.0076 -67.39     7.00     -0.80    0.00    0.00   63.00 1.0080    0.00    0.00  0.0000  0.0000    0
3761 bus-376163    1  1  2 1.0110 -15.80     0.00      0.00    4.07    0.60   63.00 1.0110    1.20   -1.20  0.0000  0.0000    0
3762 bus-376263    1  1  0 1.0095 -34.82     8.70      4.30    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3763 bus-376363    1  1  0 1.0178 -10.78   345.70    128.60    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3764 bus-3764225   1  1  0 1.0528  -5.56     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3765 bus-376563    1  1  0 1.0178  -5.57    15.40      4.40    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3766 bus-376690    1  1  0 0.9984 -46.60    33.80      4.90    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
3767 bus-3767225   1  1  0 1.0564 -16.67    15.40    -14.80    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3768 bus-376890    1  1  0 1.0358 -29.29     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
3769 bus-376990    1  1  0 1.0349 -29.05     0.80     -0.10    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
3770 bus-3770225   1  1  0 1.0816  -0.01     0.40      1.80    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3771 bus-377163    1  1  0 1.0216  -4.38     6.80      2.20    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3772 bus-377263    1  1  0 1.0216 -13.31    26.90      1.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3773 bus-377363    1  1  0 1.0055 -28.98     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3774 bus-3774380   1  1  0 1.0663 -22.27     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
3775 bus-377563    1  1  0 1.0207 -17.87     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3776 bus-377663    1  1  0 1.0069 -18.51    12.10      2.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3777 bus-377763    1  1  0 0.9889 -19.75    62.00     33.50    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3778 bus-377863    1  1  0 1.0185 -19.97    35.10     -9.30    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3779 bus-3779225   1  1  0 1.0538 -17.73     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3780 bus-3780225   1  1  0 1.0538 -17.74     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3781 bus-3781225   1  1  0 1.0537 -17.74     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3782 bus-378263    1  1  0 1.0137 -29.79     7.90      4.20    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3783 bus-3783225   1  1  0 1.0358 -23.96    -2.10      0.20    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3784 bus-3784380   1  1  0 1.0684 -17.25     0.20     -3.20    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
3785 bus-378590    1  1  0 1.0279 -41.27    30.90      8.80    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
3786 bus-3786225   1  1  0 1.0228   2.41     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3787 bus-3787225   1  1  0 1.0212   2.66     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3788 bus-378820    1  1  0 1.0506 -43.95    23.10      4.30    0.00    0.00   20.00 1.0000    0.00    0.00  0.0000  0.0000    0
3789 bus-378920    1  1  0 1.0505 -44.03     0.00      0.00    0.00    0.00   20.00 1.0000    0.00    0.00  0.0000  0.0000    0
3790 bus-379020    1  1  0 1.0505 -44.03     0.00      0.00    0.00    0.00   20.00 1.0000    0.00    0.00  0.0000  0.0000    0
3791 bus-3791225   1  1  0 1.0507 -43.94     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3792 bus-3792225   1  1  0 1.0505 -44.03    66.20      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3793 bus-379363    1  1  0 1.0347 -28.84    24.40      4.90    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3794 bus-379490    1  1  0 1.0124 -26.14     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
3795 bus-379563    1  1  0 1.0005 -20.52    27.50      3.60    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3796 bus-379663    1  1  0 1.0610 -21.60    13.60     -3.80    0.00    0.00   63.00 1.0610    0.00    0.00  0.0000  0.0000    0
3797 bus-379763    1  1  0 1.0747 -20.25     5.80     -1.90    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3798 bus-379863    1  1  0 1.0171 -31.32    17.70     -2.10    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3799 bus-379963    1  1  0 1.0273 -18.29    33.60      4.90    7.44    0.00   63.00 1.0280    0.00    0.00  0.0000  0.0000    0
3800 bus-380063    1  1  0 1.0102 -15.31    -2.20      0.50    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3801 bus-380163    1  1  0 1.0248 -28.58    33.80     -2.30    3.16    0.00   63.00 1.0250    0.00    0.00  0.0000  0.0000    0
3802 bus-380263    1  1  0 1.0129 -14.45    27.00      7.90    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3803 bus-3803225   1  1  0 1.0352 -31.71    -0.60      4.80    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3804 bus-3804225   1  1  0 1.0349 -31.72    47.40     21.90    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3805 bus-3805380   1  1  0 1.0800  -1.08     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
3806 bus-3806380   1  1  0 1.0795  -1.08     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
3807 bus-3807380   1  1  0 1.0799  -1.08     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
3808 bus-3808380   1  1  0 1.0799  -1.08     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
3809 bus-380963    1  1  0 1.0117 -12.46    11.10     -1.70    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3810 bus-3810225   1  1  0 1.0515  -9.22     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3811 bus-3811380   1  1  0 1.0596  -6.81     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
3812 bus-381263    1  1  0 1.0336 -10.10    14.30      1.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3813 bus-3813225   1  1  0 1.0692  -5.09    24.70     -7.90    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3814 bus-381463    1  1  0 0.9941 -13.16    17.60      6.70    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3815 bus-3815225   1  1  0 1.0654  -3.99     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3816 bus-381620    1  1  2 1.0500   2.86    -4.10      0.00   33.19   -3.65   20.00 1.0500   12.00   -8.00  0.0000  0.0000    0
3817 bus-381720    1  1  2 1.0630   2.10    -0.50      0.00   33.19   -0.03   20.00 1.0630   12.00   -8.00  0.0000  0.0000    0
3818 bus-381820    1  1  2 1.0680   1.97     0.00      0.00   33.17    1.41   20.00 1.0680   12.00   -8.00  0.0000  0.0000    0
3819 bus-3819225   1  1  0 1.0653  -3.97     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3820 bus-3820225   1  1  0 1.0653  -3.97     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3821 bus-3821225   1  1  0 1.0653  -3.97     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3822 bus-382290    1  1  0 1.0194 -48.86    21.90      0.10    0.00    0.00   90.00 1.0250    0.00    0.00  0.0000  0.0000    0
3823 bus-382363    1  1  0 1.0359 -22.52     1.10     -1.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3824 bus-382463    1  1  0 1.0099 -12.55    19.20      1.30    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3825 bus-382563    1  1  0 1.0089 -31.52     2.10      2.10    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3826 bus-382663    1  1  0 1.0295 -27.03    16.50      1.30    1.14    0.00   63.00 1.0310    0.00    0.00  0.0000  0.0000    0
3827 bus-3827225   1  1  0 1.0461 -33.82    42.30      4.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3828 bus-3828225   1  1  0 1.0577 -29.39    30.30      5.60    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3829 bus-3829225   1  1  0 1.0576 -29.40    49.70     13.40    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3830 bus-383063    1  1  0 1.0182  -2.02     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3831 bus-383163    1  1  0 1.0158  -1.90     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3832 bus-3832225   1  1  0 1.0772  -0.65     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3833 bus-3833225   1  1  0 1.0541 -17.43     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3834 bus-383490    1  1  0 1.0526 -21.42    12.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
3835 bus-383590    1  1  0 1.0418 -22.84    19.30     -2.50    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
3836 bus-383663    1  1  0 1.0333 -25.62    44.20     -1.90    0.00    0.00   63.00 1.0340    0.00    0.00  0.0000  0.0000    0
3837 bus-383763    1  1  0 1.0532 -19.98    11.40      0.10    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3838 bus-383863    1  1  0 1.0290 -15.14    35.70     -8.50    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3839 bus-383963    1  1  0 1.0327 -23.63    46.40     12.50    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3840 bus-384063    1  1  0 1.0340 -17.62    50.00     10.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3841 bus-3841225   1  1  0 1.0454 -16.09     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3842 bus-384263    1  1  2 1.0150  -8.11     0.00      0.00   11.38   -6.26   63.00 1.0150   15.00  -15.00  0.0000  0.0000    0
3843 bus-384390    1  1  0 1.0124 -28.77    10.90     -4.60    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
3844 bus-384463    1  1  0 1.0418 -29.93    10.00      1.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3845 bus-384590    1  1  0 1.0304 -35.33     3.00      0.30    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
3846 bus-3846225   1  1  0 1.0350 -29.45   112.40     14.80    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3847 bus-384790    1  1  0 1.0227 -23.85     1.70     -0.50    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
3848 bus-384890    1  1  0 1.0436 -27.88     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
3849 bus-384963    1  1  0 1.0250 -12.77    20.00     -1.30    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3850 bus-385063    1  1  0 1.0350 -27.29    39.20     12.40    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3851 bus-3851225   1  1  0 1.0701 -23.81     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3852 bus-385263    1  1  0 1.0176  -9.52     1.60     -0.10    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3853 bus-385363    1  1  2 1.0340 -22.83     0.70      1.20    4.20   -2.93   63.00 1.0340    6.00   -4.00  0.0000  0.0000    0
3854 bus-385463    1  1  0 1.0386 -15.14     2.20      1.10    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3855 bus-385563    1  1  0 1.0438 -15.64    11.90      2.30    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3856 bus-3856225   1  1  0 1.0399 -11.28    52.00      5.30    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3857 bus-385763    1  1  0 1.0284 -10.11     4.00     -4.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3858 bus-385863    1  1  0 1.0323 -17.92    42.20      1.60    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3859 bus-385963    1  1  0 1.0321 -10.02     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3860 bus-3860225   1  1  0 1.0583 -30.86    49.00      4.50    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3861 bus-3861225   1  1  0 1.0445 -30.40    44.20      5.80    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3862 bus-3862225   1  1  0 1.0530 -17.56    32.90     11.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3863 bus-386390    1  1  0 1.0393 -28.66     0.00      0.00    0.00    0.00   90.00 1.0410    0.00    0.00  0.0000  0.0000    0
3864 bus-386463    1  1  0 1.0306 -15.90    40.40     -6.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3865 bus-386563    1  1  0 1.0332 -11.54     8.00      3.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3866 bus-386690    1  1  0 1.0495 -33.17    17.70     -1.80    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
3867 bus-386790    1  1  0 1.0211 -34.10    25.20      2.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
3868 bus-386890    1  1  2 1.0110 -33.59     0.00      0.00    2.77    3.00   90.00 1.0110    3.00   -3.00  0.0000  0.0000    0
3869 bus-386963    1  1  0 1.0504 -23.55    46.80      1.70    0.00    0.00   63.00 1.0510    0.00    0.00  0.0000  0.0000    0
3870 bus-387063    1  1  0 1.0331 -29.41    31.40      0.50    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3871 bus-387163    1  1  0 1.0366  -9.51     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3872 bus-3872225   1  1  0 1.0772 -26.65     2.60      5.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3873 bus-387363    1  1  0 1.0286 -21.23     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.3000    0
3874 bus-3874225   1  1  0 1.0464 -17.77     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3875 bus-387563    1  1  0 1.0272 -10.43     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3876 bus-387663    1  1  0 1.0234 -29.60    26.90     -3.30    0.00    0.00   63.00 1.0250    0.00    0.00  0.0000  0.0000    0
3877 bus-387763    1  1  0 1.0167 -30.42    15.50      3.30    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3878 bus-387863    1  1  0 1.0022 -17.14     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3879 bus-3879225   1  1  0 1.0441 -15.30     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3880 bus-388063    1  1  0 0.9946 -32.63     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.3000    0
3881 bus-3881225   1  1  0 1.0493 -30.39    91.50      8.40    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.8000    0
3882 bus-3882225   1  1  0 1.0548 -29.97    44.30      8.70    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3883 bus-388363    1  1  0 1.0203 -17.97     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3884 bus-388463    1  1  0 1.0198  -2.26     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3885 bus-388563    1  1  0 1.0161  -1.91     0.10     -0.40    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3886 bus-388663    1  1  0 1.0003 -23.57    41.10     -0.90    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3887 bus-388763    1  1  0 0.9471 -30.97    21.70      3.70    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3888 bus-388863    1  1  0 1.0123 -16.89     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3889 bus-388990    1  1  0 1.0088 -16.40    19.20     -1.30    0.00    0.00   90.00 1.0110    0.00    0.00  0.0000  0.0000    0
3890 bus-389090    1  1  0 1.0116 -28.05    32.10      1.50    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
3891 bus-389163    1  1  0 1.0178 -16.45    13.60     -5.90    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3892 bus-389263    1  1  0 1.0130 -25.29     0.60     -0.50    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3893 bus-389363    1  1  2 1.0078 -56.39    23.30      0.00    0.00    2.00   63.00 1.0340    2.00   -2.00  0.0000  0.0000    0
3894 bus-389463    1  1  0 1.0398 -20.75     0.20      1.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3895 bus-389563    1  1  0 1.0311  -9.12    36.00      8.20    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3896 bus-389690    1  1  0 1.0204 -42.57    42.40      4.40    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
3897 bus-389763    1  1  0 1.0166 -18.09     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3898 bus-3898225   1  1  0 1.0384 -14.77     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3899 bus-389990    1  1  0 1.0212 -26.54     1.00      0.60    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
3900 bus-390063    1  1  0 1.0206 -58.19     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3901 bus-3901225   1  1  0 1.0455 -52.91     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3902 bus-390263    1  1  0 0.9893 -36.88    34.00      0.80    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3903 bus-390363    1  1  0 1.0324 -13.85     2.20     -0.30    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3904 bus-390463    1  1  0 1.0211 -65.29    11.30     -1.70    0.00    0.00   63.00 1.0280    0.00    0.00  0.0000  0.0000    0
3905 bus-3905225   1  1  0 1.0755 -26.48     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3906 bus-3906225   1  1  0 1.0679 -27.74     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3907 bus-3907380   1  1  0 1.0783 -23.59     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
3908 bus-3908225   1  1  0 1.0420 -12.50    19.90     19.20    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3909 bus-390990    1  1  0 1.0569 -31.93     7.60     -2.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
3910 bus-3910150   1  1  0 1.0631 -20.32     2.70     16.70    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
3911 bus-3911225   1  1  0 1.0494 -19.26    12.10     -0.90    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3912 bus-391263    1  1  0 1.0174 -21.27     6.00     -1.70    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3913 bus-391363    1  1  0 0.9923 -23.13    52.40      4.40    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3914 bus-391490    1  1  0 1.0380 -23.81     7.80     -6.40    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
3915 bus-391563    1  1  0 1.0036  -7.15    13.60      2.50    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3916 bus-391663    1  1  0 1.0275 -28.66    29.50      4.90    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3917 bus-3917225   1  1  0 1.0344 -23.79     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3918 bus-391863    1  1  0 1.0505 -25.14     9.40     -0.70    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3919 bus-391963    1  1  2 1.0500 -27.53     0.00      0.00    0.00    1.85   63.00 1.0550    5.00   -4.50  0.0000  0.0000    0
3920 bus-3920225   1  1  0 1.0416 -20.23    45.00      6.70    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3921 bus-3921225   1  1  0 1.0416 -20.22    37.00      8.80    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3922 bus-392290    1  1  0 1.0293 -30.96    43.10      5.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
3923 bus-392363    1  1  0 1.0485 -28.17    11.20      1.80    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3924 bus-392463    1  1  0 1.0429 -27.75     6.90     -1.80    0.18    0.00   63.00 1.0450    0.00    0.00  0.0000  0.0000    0
3925 bus-3925225   1  1  0 1.0368 -23.01     7.20     -1.10    9.15    0.00  225.00 1.0390    0.00    0.00  0.0000  0.0000    0
3926 bus-3926225   1  1  0 1.0617 -16.37    25.50     12.90    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3927 bus-392763    1  1  2 1.0298 -28.06    -0.60     -3.60    0.00    1.15   63.00 1.0320    2.00   -3.00  0.0000  0.0000    0
3928 bus-3928150   1  1  0 1.0503 -28.09     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
3929 bus-392963    1  1  0 1.0608 -23.28    11.20     -9.40    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3930 bus-393063    1  1  0 1.0180 -21.67     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3931 bus-3931225   1  1  0 1.0456 -15.75     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3932 bus-393263    1  1  0 1.0088 -18.94    11.40     -4.40    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3933 bus-393363    1  1  0 0.9746 -37.00     3.10      2.50    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3934 bus-3934225   1  1  0 1.0675 -34.54    66.50      0.30    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3935 bus-3935225   1  1  0 1.0674 -34.55    68.50     12.30    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3936 bus-393663    1  1  0 1.0656 -15.60    13.90      5.20    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3937 bus-3937225   1  1  0 1.0901 -13.20     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3938 bus-3938380   1  1  0 1.1037 -10.08     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
3939 bus-393990    1  1  0 1.0267 -30.70    25.00     -2.60    0.00    0.00   90.00 1.0280    0.00    0.00  0.0000  0.0000    0
3940 bus-394063    1  1  0 1.0355 -23.36    -7.70      0.00    0.00    0.00   63.00 1.0340    0.00    0.00  0.0000  0.0000    0
3941 bus-394163    1  1  0 1.0254  -9.79     0.00      0.90    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3942 bus-3942225   1  1  0 1.0376 -16.38     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3943 bus-3943380   1  1  0 1.0617 -13.29     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
3944 bus-394463    1  1  0 1.0124 -63.58    25.20      2.60    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3945 bus-394563    1  1  0 1.0437 -12.28     1.10     -2.50    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3946 bus-3946225   1  1  0 1.0544 -18.16    12.30      2.60    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3947 bus-3947225   1  1  0 1.0591 -31.38    99.60     36.40    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3948 bus-3948225   1  1  0 1.0595 -31.14    35.40      8.10    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3949 bus-3949225   1  1  0 1.0299 -23.00    27.10      6.60    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3950 bus-395063    1  1  0 0.9879 -36.24    10.60     -2.60    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3951 bus-395163    1  1  0 1.0083  -9.42     4.90      3.80    0.21    0.00   63.00 1.0090    0.00    0.00  0.0000  0.0000    0
3952 bus-3952225   1  1  0 1.0600 -31.16    30.50     12.30    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3953 bus-3953225   1  1  0 1.0597 -31.17    16.20      3.10    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3954 bus-395463    1  1  0 1.0268 -15.24    12.60     -1.70    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3955 bus-395563    1  1  0 1.0258 -15.88     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3956 bus-395663    1  1  0 1.0671 -21.97    16.80      0.10    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3957 bus-395790    1  1  0 1.0377 -32.01    17.70      1.20    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
3958 bus-395890    1  1  0 1.0306 -32.48    44.40      9.60    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
3959 bus-395963    1  1  0 1.0313 -22.32     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3960 bus-396063    1  1  0 1.0315 -22.32    -0.10     -0.60    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3961 bus-396163    1  1  0 0.9844 -37.35     0.30      1.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3962 bus-3962225   1  1  0 1.0554 -31.45     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3963 bus-3963225   1  1  0 1.0557 -31.53     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3964 bus-396490    1  1  0 1.0479 -50.48    46.80     -1.20    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
3965 bus-396563    1  1  0 1.0521 -24.59     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3966 bus-3966225   1  1  0 1.0471  -5.84    96.30     30.40    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3967 bus-396790    1  1  0 1.0268 -40.49    29.10      4.80    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
3968 bus-396820    1  1  2 1.0290  -6.07     0.00      0.00   63.11   -2.46   20.00 1.0290   10.00  -30.00  0.0000  0.0000    0
3969 bus-396920    1  1  2 1.0150  -9.63     0.00      0.00   67.29   -4.10   20.00 1.0150   12.00  -12.00  0.0000  0.0000    0
3970 bus-397063    1  1  0 1.0181 -12.59     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3971 bus-3971225   1  1  0 1.0303  -8.77     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3972 bus-397263    1  1  0 1.0031 -14.64    19.40      1.40    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3973 bus-397363    1  1  0 1.0372 -25.61    24.40      3.20    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3974 bus-397463    1  1  0 1.0132  -2.33    14.20      7.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3975 bus-397563    1  1  0 1.0157  -2.11     9.10     -2.90    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3976 bus-3976225   1  1  0 1.0759   0.21    71.10     41.80    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3977 bus-397790    1  1  2 1.0206 -23.57    15.20      7.20    0.00    0.09   90.00 1.0210    4.10    3.80  0.0000  0.0000    0
3978 bus-397890    1  1  0 1.0498 -30.55     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
3979 bus-397990    1  1  0 1.0442 -31.19     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
3980 bus-3980225   1  1  0 1.0743 -26.91     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3981 bus-398190    1  1  0 1.0433 -28.97    31.60     -1.60    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
3982 bus-398263    1  1  0 1.0233 -18.44    17.20      5.50    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3983 bus-398363    1  1  0 1.0194  -2.95     4.40      2.80    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3984 bus-398463    1  1  0 1.0114 -15.30    58.60      6.20    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3985 bus-398563    1  1  0 1.0078 -27.48    27.90      3.90    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3986 bus-398690    1  1  0 1.0303 -27.64     0.70      0.20    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
3987 bus-398763    1  1  2 1.0010 -14.68    12.30     -1.50    1.29    4.61   63.00 1.0010    7.00   -7.00  0.0000  0.0000    0
3988 bus-398863    1  1  0 1.0113 -34.80    26.80      1.70    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3989 bus-398963    1  1  0 1.0110 -21.90     7.90     -0.50    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3990 bus-399063    1  1  0 1.0124 -23.09    13.10     -1.30    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3991 bus-3991225   1  1  0 1.0565 -13.17     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3992 bus-399263    1  1  0 1.0285 -17.41     1.70      0.90    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3993 bus-399363    1  1  0 1.0256 -17.37    -1.20     -1.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3994 bus-399463    1  1  0 1.0483 -14.24    25.90     -1.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3995 bus-399563    1  1  0 1.0117 -12.47     4.00     -2.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3996 bus-3996225   1  1  0 1.0461 -15.65     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
3997 bus-399763    1  1  0 1.0517 -23.25    -1.80     -4.70    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
3998 bus-399863    1  1  0 1.0524 -23.19     8.00     -4.90   11.16    0.00   63.00 1.0520    0.00    0.00  0.0000  0.0000    0
3999 bus-399963    1  1  0 1.0205 -22.05     5.00     -0.10    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4000 bus-400090    1  1  0 1.0372 -27.06    34.70     -1.20    0.11    0.00   90.00 1.0390    0.00    0.00  0.0000  0.0000    0
4001 bus-400163    1  1  0 0.9945 -32.23    55.60     12.10    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4002 bus-400263    1  1  0 1.0108 -30.97     1.40      1.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4003 bus-400363    1  1  0 1.0019 -19.40    24.60     -1.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4004 bus-400490    1  1  0 1.0430 -29.57    34.70     -5.70    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.3400    0
4005 bus-4005225   1  1  0 1.0730 -27.15     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4006 bus-400663    1  1  0 0.9959 -31.11     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4007 bus-400763    1  1  0 1.0450 -21.36    18.20      1.10    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4008 bus-400863    1  1  0 1.0463 -35.81     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.3000    0
4009 bus-4009225   1  1  0 1.0365 -29.40     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4010 bus-401063    1  1  0 1.0466 -18.86     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4011 bus-4011225   1  1  0 1.0444 -13.52     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4012 bus-401290    1  1  0 1.0249 -39.40    15.80     -0.30    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4013 bus-401390    1  1  0 1.0231 -30.29     0.60     -1.80    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4014 bus-401463    1  1  0 1.0258 -15.88    33.50     -1.70    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4015 bus-401563    1  1  0 1.0294 -30.62    32.00      2.60    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4016 bus-401663    1  1  0 1.0133 -25.47    57.90     10.30    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4017 bus-401763    1  1  0 1.0212  -3.24    30.40     10.30    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4018 bus-4018225   1  1  0 1.0705  -0.10     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4019 bus-401963    1  1  0 1.0149  -3.70    15.50      6.10    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4020 bus-4020225   1  1  0 1.0899 -13.02     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4021 bus-402163    1  1  0 1.0266  -7.37    36.40     -3.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4022 bus-4022225   1  1  0 1.0576 -19.27    43.70      1.50    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4023 bus-402363    1  1  0 1.0402 -24.63    34.80     -0.10    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4024 bus-402463    1  1  0 1.0460 -61.65    23.00      3.70    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4025 bus-402563    1  1  2 1.0185 -11.40     0.00      0.00    0.00    0.52   63.00 1.0180    6.50   -6.50  0.0000  0.0000    0
4026 bus-402663    1  1  0 1.0453 -24.07    51.50    -13.70    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4027 bus-4027225   1  1  0 1.0741 -19.52     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4028 bus-4028380   1  1  0 1.0846 -14.95     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
4029 bus-402945    1  1  2 0.9631  -9.45     0.00      0.00    0.00    0.54   45.00 0.9640   11.00  -11.00  0.0000  0.0000    0
4030 bus-403063    1  1  0 0.9998 -25.39    84.70     19.70    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4031 bus-403190    1  1  0 1.0252 -31.08    28.70      2.40    0.00    0.00   90.00 1.0270    0.00    0.00  0.0000  0.0000    0
4032 bus-403263    1  1  0 1.0080 -14.44     7.10      0.70    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4033 bus-403390    1  1  0 1.0249 -34.97    23.20      6.90    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4034 bus-403463    1  1  0 1.0149 -25.15    20.30      0.70    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4035 bus-403590    1  1  0 1.0309 -30.93    24.30     -1.80    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4036 bus-403663    1  1  0 1.0281  -2.24     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4037 bus-4037225   1  1  0 1.0702  -0.53     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4038 bus-403863    1  1  0 1.0386 -11.90     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4039 bus-403963    1  1  0 1.0179 -12.85     1.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4040 bus-4040225   1  1  0 1.0399 -34.43   136.00     41.10    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4041 bus-404163    1  1  0 1.0117 -23.94    16.60     -3.50    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4042 bus-4042225   1  1  0 1.0484 -19.05    50.00      7.70    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4043 bus-4043225   1  1  0 1.0501 -17.53   101.20     22.70    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4044 bus-404490    1  1  0 1.0173 -35.20    55.50     -0.90    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4045 bus-404545    1  1  0 0.9821  -6.08    10.50     -2.20    0.00    0.00   45.00 1.0000    0.00    0.00  0.0000  0.0000    0
4046 bus-4046225   1  1  0 1.0517  -5.10     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4047 bus-4047225   1  1  0 1.0492 -29.39    46.50     12.90    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4048 bus-4048225   1  1  0 1.0382 -30.69    19.30      5.30    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4049 bus-4049380   1  1  0 1.0487 -25.05     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
4050 bus-405090    1  1  0 1.0243 -31.23     8.50      5.40    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4051 bus-405163    1  1  0 1.0202 -14.70     9.90     -0.90    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4052 bus-4052225   1  1  0 1.0487  -5.80     0.90      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4053 bus-405363    1  1  0 1.0234 -29.00    23.90      2.30    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4054 bus-405463    1  1  0 1.0042 -70.22     7.00     -2.90    0.00    0.00   63.00 1.0050    0.00    0.00  0.0000  0.0000    0
4055 bus-405563    1  1  2 1.0250 -15.94     0.00      0.00   37.86    9.36   63.00 1.0250   12.00  -22.00  0.0000  0.0000    0
4056 bus-405663    1  1  0 1.0049 -21.90    11.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4057 bus-405763    1  1  0 1.0036 -32.07     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4058 bus-405863    1  1  0 1.0036 -32.07     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4059 bus-405963    1  1  0 1.0439 -30.44    25.30      0.80    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4060 bus-406063    1  1  0 1.0350 -50.57    20.70      0.50    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4061 bus-406163    1  1  0 1.0138 -11.25    57.10     49.80    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4062 bus-4062225   1  1  0 1.0366 -31.18     7.30      0.40    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4063 bus-406363    1  1  0 1.0669 -18.34     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4064 bus-4064225   1  1  0 1.0796 -14.16     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4065 bus-406563    1  1  0 1.0226 -64.59    14.80      3.20    0.00    0.00   63.00 1.0290    0.00    0.00  0.0000  0.0000    0
4066 bus-406690    1  1  0 1.0436 -25.74     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4067 bus-4067225   1  1  0 1.0725  -4.06     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4068 bus-4068380   1  1  0 1.0834  -1.75     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
4069 bus-406963    1  1  0 1.0242 -10.31     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4070 bus-407063    1  1  0 1.0215 -28.06    34.70      0.60    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4071 bus-407190    1  1  0 1.0396 -42.47    15.40     -1.10    0.00    0.00   90.00 1.0500    0.00    0.00  0.0000  0.0000    0
4072 bus-407290    1  1  0 1.0015 -46.86    33.50      3.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4073 bus-407363    1  1  0 0.9784 -36.28    12.80      3.30    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4074 bus-407463    1  1  0 1.0150 -22.29     0.10     -0.20    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4075 bus-407590    1  1  0 1.0212 -40.97    18.80     -2.30    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4076 bus-407663    1  1  0 1.0049 -32.16     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4077 bus-407763    1  1  0 1.0046 -32.16     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4078 bus-4078225   1  1  0 1.0352 -31.71     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4079 bus-407963    1  1  0 1.0197 -28.87     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4080 bus-408063    1  1  0 0.9996 -13.45    66.70     11.50    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4081 bus-408163    1  1  0 1.0334 -16.26     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4082 bus-4082225   1  1  0 1.0610 -30.36     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4083 bus-4083225   1  1  0 1.0448  -6.67     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4084 bus-408463    1  1  0 1.0627 -23.71     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4085 bus-408590    1  1  0 1.0206 -23.57     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4086 bus-408663    1  1  0 1.0281 -57.02     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4087 bus-408763    1  1  0 1.0293 -14.67    18.80      3.20    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4088 bus-408863    1  1  0 1.0490  -8.43     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4089 bus-4089225   1  1  0 1.0375  -7.66    70.10      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4090 bus-409090    1  1  0 1.0255 -37.56    12.60     -2.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4091 bus-409163    1  1  0 1.0153 -28.05     5.30      0.70    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4092 bus-409263    1  1  0 1.0272 -21.88    30.50      7.70    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4093 bus-4093225   1  1  0 1.0355 -16.12     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4094 bus-409463    1  1  0 0.9621 -29.63     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4095 bus-4095225   1  1  0 1.0421 -29.62    36.20      2.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4096 bus-409663    1  1  0 0.9854 -35.44    37.00     -0.30    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4097 bus-409763    1  1  0 0.9819 -27.16     0.10     -0.10    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4098 bus-409890    1  1  0 1.0407 -40.67    11.00     -2.70    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4099 bus-409963    1  1  0 0.9956 -20.97     1.50      1.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4100 bus-410063    1  1  0 1.0057 -32.04    43.00     -2.30    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4101 bus-410163    1  1  0 1.0180 -24.14    22.30      9.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4102 bus-4102225   1  1  0 1.0488 -18.83     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4103 bus-4103225   1  1  0 1.0383 -21.03    92.40     24.70    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4104 bus-4104225   1  1  0 1.0385 -21.01    30.40      0.80    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4105 bus-4105225   1  1  0 1.0587 -19.89     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4106 bus-4106380   1  1  0 1.0640 -17.36     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
4107 bus-410763    1  1  0 0.9967 -31.68     0.40      0.80    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4108 bus-410890    1  1  0 1.0273 -25.94    11.30     -0.50    0.00    0.00   90.00 1.0300    0.00    0.00  0.0000  0.0000    0
4109 bus-410990    1  1  0 1.0256 -36.25    28.80     -0.30    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4110 bus-411063    1  1  0 1.0501 -10.45     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4111 bus-4111225   1  1  0 1.0690  -9.43     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4112 bus-411263    1  1  0 1.0048 -14.07     0.60      2.10    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4113 bus-411390    1  1  0 1.0155 -44.98    39.60      8.70    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4114 bus-411463    1  1  0 1.0261 -17.38    14.50      3.30    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4115 bus-411590    1  1  0 1.0148 -50.25     8.30      2.90    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4116 bus-411663    1  1  0 1.0351 -22.46     2.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4117 bus-411763    1  1  0 1.0352 -22.46    44.90      7.40    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4118 bus-411863    1  1  0 1.0339 -26.07     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4119 bus-4119225   1  1  0 1.0400 -22.24     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4120 bus-412063    1  1  0 1.0413 -15.53     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4121 bus-412190    1  1  0 1.0528 -11.95     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4122 bus-4122380   1  1  0 1.0561  -6.74     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
4123 bus-412363    1  1  0 1.0335 -51.89    13.70      3.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4124 bus-412463    1  1  0 1.0120 -25.23    11.40      1.50    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4125 bus-412563    1  1  0 0.9986 -56.37    14.70     -3.00    0.00    0.00   63.00 1.0160    0.00    0.00  0.0000  0.0000    0
4126 bus-4126225   1  1  0 1.0531 -31.86   109.80     32.10    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4127 bus-412763    1  1  0 1.0234 -32.12    41.50      8.10    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4128 bus-412863    1  1  0 1.0407 -31.82    29.60      1.30    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4129 bus-412963    1  1  2 1.0330 -13.33    16.00      3.30   13.50   -1.66   63.00 1.0330   15.00  -15.00  0.0000  0.0000    0
4130 bus-413090    1  1  0 1.0138 -17.06    25.40     -0.60    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4131 bus-413163    1  1  2 0.9832 -34.54    27.30     -6.50    0.00    2.72   63.00 0.9850    4.00   -4.00  0.0000  0.0000    0
4132 bus-413263    1  1  0 1.0312 -12.99    -0.20     -0.30    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4133 bus-4133225   1  1  0 1.0835  -6.41     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4134 bus-4134380   1  1  0 1.0991  -2.63     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
4135 bus-4135380   1  1  0 1.0999  -2.64     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
4136 bus-413663    1  1  0 1.0031 -34.34    15.60     -1.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4137 bus-4137225   1  1  0 1.0372  -2.85    10.80     22.10    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4138 bus-413863    1  1  0 1.0210 -27.01    40.60      8.60    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4139 bus-413963    1  1  0 1.0537 -18.96    14.40      3.90    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4140 bus-414090    1  1  0 1.0304 -45.72     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4141 bus-414190    1  1  0 1.0582 -49.24    43.10     10.70    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.4800    0
4142 bus-4142225   1  1  0 1.0497 -44.29     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.8000    0
4143 bus-414363    1  1  0 1.0279 -13.98    16.70     12.80    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4144 bus-4144225   1  1  0 1.0577 -11.63     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4145 bus-414590    1  1  0 1.0024 -27.96     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4146 bus-414663    1  1  0 1.0267 -27.86    49.30     -3.20    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4147 bus-414763    1  1  0 1.0519 -14.47    14.90      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4148 bus-414863    1  1  0 1.0453 -14.94    13.70      6.50    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4149 bus-4149225   1  1  0 1.0388 -10.76    36.50      1.50    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4150 bus-4150225   1  1  0 1.0356 -14.83     3.30     -2.30    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4151 bus-4151225   1  1  0 1.0356 -14.82     0.30     -3.20    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4152 bus-415263    1  1  0 1.0230 -26.36    19.20      2.90    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4153 bus-415363    1  1  0 1.0300 -30.35    35.00    -13.10    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4154 bus-415463    1  1  0 1.0230 -26.56     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4155 bus-415563    1  1  0 1.0512  -7.15    12.00     -1.70    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4156 bus-415663    1  1  0 1.0071 -23.62    29.80      5.70    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4157 bus-4157225   1  1  0 1.0578 -29.37   103.00     12.30    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4158 bus-415890    1  1  0 1.0518 -28.99     0.00     -0.70    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4159 bus-415990    1  1  0 1.0517 -29.94     7.10      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4160 bus-416063    1  1  0 1.0111 -18.42    52.20      5.80    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4161 bus-416190    1  1  0 1.0193 -37.19    36.40      1.80    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4162 bus-416290    1  1  0 1.0294 -49.66    30.70      0.70    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4163 bus-416363    1  1  0 1.0181 -23.24    12.90     -0.50    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4164 bus-416490    1  1  0 1.0545 -27.31    28.80     -5.10    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4165 bus-4165225   1  1  0 1.0409 -21.96     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4166 bus-416663    1  1  0 1.0131 -31.53     8.10      0.70    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4167 bus-416763    1  1  0 1.0607 -21.99     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4168 bus-416863    1  1  0 1.0519 -26.42     6.30     -1.30    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4169 bus-416963    1  1  2 1.0530 -21.76     0.00      0.00   17.20    0.90   63.00 1.0530   10.00  -10.00  0.0000  0.0000    0
4170 bus-417090    1  1  0 1.0191 -52.89     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4171 bus-4171225   1  1  0 1.0522 -47.72     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4172 bus-417263    1  1  0 1.0553 -17.19   -23.10     11.70    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4173 bus-4173150   1  1  0 1.0948 -17.19     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
4174 bus-417490    1  1  0 1.0218 -31.89    52.60      5.40    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4175 bus-417590    1  1  0 1.0354 -47.19    17.60      1.20    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4176 bus-417663    1  1  0 1.0553 -25.55    25.70     -7.10    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4177 bus-417790    1  1  0 1.0223 -24.88    27.60      2.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4178 bus-417890    1  1  0 1.0483 -34.66    36.70      6.40    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4179 bus-417990    1  1  0 1.0344 -40.83    10.00      4.10    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4180 bus-4180225   1  1  0 1.0522  -5.37     3.60      1.20    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4181 bus-418163    1  1  0 1.0178 -62.64     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4182 bus-4182225   1  1  0 1.0489 -56.07     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4183 bus-418363    1  1  0 0.9997 -60.43    23.50      3.30    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4184 bus-418463    1  1  0 1.0236  -2.46    24.70    -60.30    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4185 bus-418563    1  1  0 1.0322 -12.85    19.90      0.50    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4186 bus-418663    1  1  0 1.0323 -12.85     0.00     -0.50    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4187 bus-4187380   1  1  0 1.0828  -0.70    -7.70     -2.10    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
4188 bus-4188380   1  1  0 1.0828  -0.70    -7.70     -2.10    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
4189 bus-418963    1  1  0 1.0090 -31.54     6.10     -1.40    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4190 bus-419063    1  1  0 1.0315 -27.37    73.10      4.90    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4191 bus-419163    1  1  0 1.0479 -24.91    49.70      5.30    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4192 bus-419263    1  1  0 0.9947 -21.36     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4193 bus-419363    1  1  0 0.9949 -21.32     0.00     -0.40    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4194 bus-419490    1  1  0 1.0129 -26.96    37.50     -4.20    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4195 bus-4195225   1  1  0 1.0472  -8.94   101.40     21.50    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4196 bus-4196225   1  1  0 1.0495 -10.91    65.70     -2.10    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4197 bus-419763    1  1  0 1.0116 -30.26    11.90     -6.10    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4198 bus-419890    1  1  0 1.0276 -32.28    24.20     -3.30    0.00    0.00   90.00 1.0300    0.00    0.00  0.0000  0.0000    0
4199 bus-419990    1  1  0 1.0283 -41.47    27.90      2.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4200 bus-420090    1  1  0 1.0478 -25.58     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4201 bus-420190    1  1  0 1.0472 -25.63     5.00      1.10    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4202 bus-420263    1  1  0 1.0379 -17.81     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4203 bus-420363    1  1  0 1.0379 -17.81    17.10      1.30    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4204 bus-420463    1  1  0 1.0384 -17.78     6.10      0.30    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4205 bus-420563    1  1  0 1.0290 -24.18    43.90      4.20    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4206 bus-420663    1  1  0 0.9864 -21.22    61.30     11.60    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4207 bus-420763    1  1  0 1.0059 -36.30     8.10      4.90    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4208 bus-4208225   1  1  0 1.0506 -29.86    14.00      3.30    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.8000    0
4209 bus-4209225   1  1  0 1.0388 -34.74   111.60      2.40    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4210 bus-421063    1  1  0 1.0415 -16.19    32.20     -6.70    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4211 bus-4211225   1  1  0 1.0549 -14.09    12.90      2.50    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4212 bus-421263    1  1  0 1.0560 -60.74     6.80      0.20    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4213 bus-421390    1  1  0 1.0306 -36.88    35.60      0.30    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4214 bus-421490    1  1  0 1.0305 -36.73    16.60      4.40    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4215 bus-421563    1  1  0 1.0241 -14.65     0.10     -0.20    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4216 bus-421663    1  1  0 1.0358  -1.26    37.10     20.60    0.00    0.00   63.00 1.0360    0.00    0.00  0.0000  0.0000    0
4217 bus-421763    1  1  0 1.0345  -1.83    42.80     16.10    0.00    0.00   63.00 1.0360    0.00    0.00  0.0000  0.0000    0
4218 bus-4218225   1  1  0 1.0841   2.00     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4219 bus-4219380   1  1  0 1.1030   6.82     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
4220 bus-422045    1  1  0 0.9393  -8.64    16.00      4.80    0.00    0.00   45.00 1.0000    0.00    0.00  0.0000  0.0000    0
4221 bus-422120    1  1  0 1.0548 -36.55    32.80      6.10    0.00    0.00   20.00 1.0000    0.00    0.00  0.0000  0.0000    0
4222 bus-422290    1  1  0 1.0297 -41.28     9.10      1.20    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4223 bus-422390    1  1  0 1.0304 -41.20     0.10      0.30    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4224 bus-4224225   1  1  0 1.0548 -36.54     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4225 bus-422590    1  1  0 1.0364 -35.54     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4226 bus-422690    1  1  0 1.0355 -35.50     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4227 bus-4227225   1  1  0 1.0457 -31.87     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4228 bus-422863    1  1  0 1.0159 -22.36     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4229 bus-422963    1  1  0 1.0089 -23.64     0.90     -1.10    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4230 bus-423063    1  1  0 1.0263 -17.01    19.10     -2.40    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4231 bus-423163    1  1  2 1.0250 -14.29    -8.10      0.00    8.15    3.48   63.00 1.0250   13.00    0.00  0.0000  0.0000    0
4232 bus-423263    1  1  0 1.0098 -12.69    11.80      0.30    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4233 bus-423363    1  1  0 1.0114 -15.30    19.80      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4234 bus-423463    1  1  0 1.0061 -20.21    12.80     -0.70    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4235 bus-423590    1  1  0 1.0208 -52.09    26.20     -1.80    0.00    0.00   90.00 1.0230    0.00    0.00  0.0000  0.0000    0
4236 bus-423663    1  1  0 1.0304 -20.55    36.60      5.60    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4237 bus-4237225   1  1  0 1.0209 -17.26    28.00      5.70    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4238 bus-4238225   1  1  0 1.0208 -17.30    44.00      4.70    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4239 bus-423990    1  1  0 1.0189 -43.61     7.20      3.50    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4240 bus-424090    1  1  0 1.0282 -41.14    14.70      0.90    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4241 bus-424163    1  1  0 1.0264 -54.94    42.40      6.20    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4242 bus-424290    1  1  0 1.0400 -40.73    17.70      8.60    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.3400    0
4243 bus-4243225   1  1  0 1.0672 -37.21     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4244 bus-424490    1  1  2 1.0670 -16.10   -29.00      0.00   37.30    8.51   90.00 1.0670   42.00  -42.00  0.0000  0.0000    0
4245 bus-424563    1  1  2 0.9710 -32.23    18.40      3.60   11.88    5.21   63.00 0.9710    5.21   -5.00  0.0000  0.0000    0
4246 bus-424663    1  1  0 1.0310 -29.58     1.90      1.10    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4247 bus-424763    1  1  0 0.9966 -23.43     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4248 bus-424863    1  1  0 0.9996 -16.78    23.40     -2.40    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4249 bus-424963    1  1  0 1.0561 -19.24    14.40      1.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4250 bus-425063    1  1  0 1.0290 -20.72    36.20     -3.60    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.2000    0
4251 bus-4251225   1  1  0 1.0402 -15.21    45.30     17.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4252 bus-425263    1  1  0 1.0198  -7.27    57.60      1.10    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4253 bus-425363    1  1  0 1.0398 -20.75     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4254 bus-4254225   1  1  0 1.0492 -17.50     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4255 bus-425563    1  1  0 1.0216 -23.01     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.2000    0
4256 bus-4256225   1  1  0 1.0384 -17.33     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4257 bus-425763    1  1  0 1.0271 -16.92    27.70      8.10    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4258 bus-425863    1  1  0 1.0049 -15.71    39.40      4.40    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4259 bus-425963    1  1  0 1.0223 -11.68     0.00      0.10    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4260 bus-426063    1  1  0 1.0072 -65.06    22.20     -3.80    0.00    0.00   63.00 1.0140    0.00    0.00  0.0000  0.0000    0
4261 bus-426190    1  1  0 1.0262 -37.45     0.20      0.30    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4262 bus-4262225   1  1  0 1.0488  -5.78     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4263 bus-426363    1  1  0 1.0158  -6.03     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4264 bus-426463    1  1  0 1.0224  -6.13     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4265 bus-426590    1  1  0 1.0253 -37.51    62.60      4.20    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4266 bus-426663    1  1  0 1.0297 -16.68    20.00     -3.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4267 bus-426790    1  1  0 1.0324 -47.42     4.50     -1.30    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4268 bus-426863    1  1  0 0.9861 -25.77     1.20     -1.40    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4269 bus-4269225   1  1  0 1.0512 -18.60     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4270 bus-427063    1  1  0 0.9995 -23.27     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4271 bus-427163    1  1  0 1.0180 -25.48    29.60      8.20    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4272 bus-427263    1  1  0 0.9435 -40.42    34.90      3.70    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4273 bus-427363    1  1  0 1.0013 -33.10    21.20      2.20    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4274 bus-427420    1  1  0 1.0577 -27.84     0.00      0.00   13.57    5.58   20.00 1.0570   10.00  -10.00  0.0000  0.0000    0
4275 bus-427563    1  1  2 1.0560 -29.79     6.20     -3.60    6.93    6.32   63.00 1.0560   10.00  -10.00  0.0000  0.0000    0
4276 bus-4276150   1  1  0 1.0480 -28.71     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
4277 bus-427763    1  1  0 1.0578 -24.20     0.50      0.10    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4278 bus-427863    1  1  0 0.9986 -34.00     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4279 bus-427963    1  1  0 0.9980 -34.09    41.00      3.30    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4280 bus-428063    1  1  0 1.0050  -5.46    13.80      3.70    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4281 bus-428163    1  1  0 1.0238 -11.34    33.60      4.80    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4282 bus-428263    1  1  0 1.0035 -15.11    45.50     10.50    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4283 bus-428390    1  1  0 1.0241 -23.60    42.60      0.30    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4284 bus-4284225   1  1  0 1.0716 -23.01     1.00     -3.50    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4285 bus-4285380   1  1  0 1.0822 -19.72     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
4286 bus-4286380   1  1  0 1.0821 -19.72     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
4287 bus-428763    1  1  0 1.0169 -11.60    45.30      9.90    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4288 bus-428890    1  1  0 1.0419 -30.86     9.00      8.10    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4289 bus-428963    1  1  0 1.0195 -19.85     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4290 bus-429063    1  1  0 1.1048 -16.03     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4291 bus-4291225   1  1  0 1.0672 -16.03     5.40      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4292 bus-4292380   1  1  0 1.0736 -12.02     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
4293 bus-429363    1  1  2 1.0069 -21.70     1.00      0.00    0.00   -0.50   63.00 1.0040    2.00   -2.00  0.0000  0.0000    0
4294 bus-4294225   1  1  0 1.0499 -15.93     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4295 bus-429563    1  1  0 1.0174 -25.90    32.10      5.20    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4296 bus-429690    1  1  0 1.0175 -39.32    19.40     -0.50    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4297 bus-429790    1  1  0 1.0056 -37.09     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4298 bus-429890    1  1  0 1.0052 -37.10     1.90      2.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4299 bus-429963    1  1  2 1.0170 -11.53     0.00      0.00   17.31   -0.71   63.00 1.0170   20.00  -34.00  0.0000  0.0000    0
4300 bus-430063    1  1  2 1.0456 -14.33     0.00      0.00    0.00    1.83   63.00 1.0460    3.60   -3.60  0.0000  0.0000    0
4301 bus-430163    1  1  0 1.0476 -26.95     4.80     -4.20    0.00    0.00   63.00 1.0490    0.00    0.00  0.0000  0.0000    0
4302 bus-430263    1  1  0 1.0322 -19.98    62.00     13.20    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4303 bus-430390    1  1  0 1.0665 -21.73     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4304 bus-4304225   1  1  0 1.0840 -17.92     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4305 bus-430563    1  1  0 1.0189 -61.52    17.50     -1.50    0.00    0.00   63.00 1.0280    0.00    0.00  0.0000  0.0000    0
4306 bus-430663    1  1  0 0.9992 -25.19    -0.40      0.40    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4307 bus-430763    1  1  0 0.9989 -25.23     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4308 bus-430863    1  1  0 1.0565 -18.93    -0.00      0.50    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4309 bus-430963    1  1  0 1.0523 -19.17    19.00     -1.30    0.00    0.00   63.00 1.0520    0.00    0.00  0.0000  0.0000    0
4310 bus-431090    1  1  0 1.0271 -31.39    38.20      7.70    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.3000    0
4311 bus-4311225   1  1  0 1.0627 -25.76     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4312 bus-4312225   1  1  0 1.0615 -26.03    20.80      4.60    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4313 bus-431390    1  1  0 1.0480 -30.64     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4314 bus-431463    1  1  0 1.0130 -36.58    30.00      4.50    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4315 bus-431563    1  1  2 1.0450 -11.48    -3.00      0.00   39.29   13.31   63.00 1.0450   25.00  -25.00  0.0000  0.0000    0
4316 bus-431663    1  1  0 1.0258 -16.78    -0.60      1.60    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4317 bus-431790    1  1  0 1.0163 -41.59    46.00      6.90    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4318 bus-431863    1  1  0 1.0057 -15.95    41.90      8.70    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4319 bus-431990    1  1  2 1.0620 -14.56   -11.70      0.00   13.36   -2.12   90.00 1.0620   14.00  -14.00  0.0000  0.0000    0
4320 bus-432063    1  1  2 1.0494 -27.31     0.00      0.00    0.00    0.10   63.00 1.0530    0.10   -0.10  0.0000  0.0000    0
4321 bus-432190    1  1  0 1.0175 -53.64    55.50     -1.40    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4322 bus-432263    1  1  0 1.0358 -59.49    19.40     -5.30    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4323 bus-432363    1  1  0 1.0006  -8.82    23.60      4.80    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4324 bus-4324225   1  1  2 1.0484  -6.30     0.00      0.00    0.00   -0.40  225.00 1.0480   35.00  -35.00  0.0000  0.0000    0
4325 bus-432563    1  1  0 1.0255 -31.19    17.30     -3.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4326 bus-432663    1  1  2 1.0295 -60.28     3.30      0.00    0.00    2.00   63.00 1.0390    2.00   -2.00  0.0000  0.0000    0
4327 bus-432763    1  1  2 1.0080 -13.40     0.00      0.00   20.35    0.53   63.00 1.0080   24.00  -24.00  0.0000  0.0000    0
4328 bus-432863    1  1  0 1.0052 -25.04    10.10     -1.60    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4329 bus-432963    1  1  0 1.0179  -5.02    36.30     16.50    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4330 bus-433063    1  1  0 1.0200  -2.20     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4331 bus-4331225   1  1  0 1.0773  -0.51     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4332 bus-4332225   1  1  0 1.0764  -0.31     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4333 bus-433363    1  1  0 1.0303 -28.16    20.70      1.50    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4334 bus-433463    1  1  0 1.0248 -37.46    16.00      2.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4335 bus-433563    1  1  0 1.0258 -22.12    18.80      2.90    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4336 bus-433690    1  1  0 1.0213 -42.43    25.70      4.80    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4337 bus-433763    1  1  0 1.0292 -26.75    31.10      0.20    3.13    0.00   63.00 1.0310    0.00    0.00  0.0000  0.0000    0
4338 bus-433845    1  1  0 0.9551  -7.85     0.70     -0.50    0.00    0.00   45.00 1.0000    0.00    0.00  0.0000  0.0000    0
4339 bus-433920    1  1  0 1.0594 -44.35    25.40      3.10    0.00    0.00   20.00 1.0000    0.00    0.00  0.0000  0.0000    0
4340 bus-434020    1  1  0 1.0594 -44.35    24.40      3.10    0.00    0.00   20.00 1.0000    0.00    0.00  0.0000  0.0000    0
4341 bus-434120    1  1  0 1.0594 -44.35    31.40      0.10    0.00    0.00   20.00 1.0000    0.00    0.00  0.0000  0.0000    0
4342 bus-434263    1  1  0 1.0296 -49.16     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4343 bus-4343225   1  1  0 1.0594 -44.33     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4344 bus-434490    1  1  0 1.0234 -23.76    13.00     -2.20    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4345 bus-434563    1  1  2 1.0270 -29.72     0.70      1.20   20.15    2.00   63.00 1.0270    2.00    1.90  0.0000  0.0000    0
4346 bus-434663    1  1  0 1.0315  -3.60   169.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4347 bus-4347225   1  1  0 1.0815   0.60     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4348 bus-434890    1  1  0 1.0346 -22.50    33.40      4.40    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4349 bus-434963    1  1  0 1.0164 -18.94    46.10      6.60    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4350 bus-435063    1  1  0 1.0399 -11.46    20.90      1.80    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4351 bus-435163    1  1  0 1.0402 -11.47    19.90     -3.20    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4352 bus-435263    1  1  2 1.0438 -18.41     1.70     -0.70    0.00    0.00   63.00 1.0450    1.00    0.90  0.0000  0.0000    0
4353 bus-435320    1  1  0 1.0557 -43.15    62.90      9.10    0.00    0.00   20.00 1.0000    0.00    0.00  0.0000  0.0000    0
4354 bus-435490    1  1  0 1.0160 -44.86     9.30      3.50    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4355 bus-4355225   1  1  0 1.0559 -43.13     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4356 bus-435663    1  1  0 1.0029 -64.61    26.80     -1.60    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4357 bus-435763    1  1  0 1.0260 -29.56    22.20      6.20    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4358 bus-435863    1  1  0 1.0064 -22.87    16.00     -0.60    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4359 bus-435963    1  1  0 1.0348 -23.24     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4360 bus-436063    1  1  0 0.9884 -40.26    34.70     -2.60    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4361 bus-436163    1  1  0 0.9852 -37.78    53.90      9.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4362 bus-436263    1  1  0 1.0150 -30.47     0.70      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4363 bus-436390    1  1  0 1.0064 -35.96    27.50      1.60    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4364 bus-436463    1  1  0 1.0263 -53.95    62.40     -2.50    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4365 bus-436563    1  1  0 1.0106 -30.52   -11.20     -6.50    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4366 bus-436663    1  1  0 1.0082 -30.78     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4367 bus-436763    1  1  0 0.9942 -34.40    11.50      1.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4368 bus-436863    1  1  0 1.0503 -33.97     4.30     -0.30    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4369 bus-436963    1  1  0 0.9909 -15.47    33.50      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4370 bus-437090    1  1  0 1.0446 -23.90    25.40     -3.20    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4371 bus-437190    1  1  2 1.0430 -24.70     0.00      0.00    2.55    3.10   90.00 1.0430    3.10    2.80  0.0000  0.0000    0
4372 bus-437263    1  1  0 1.0441 -26.41     3.00      1.50    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4373 bus-437363    1  1  0 0.9949 -16.39    19.60      1.90    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4374 bus-437463    1  1  0 1.0256 -11.08    13.00      0.50    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4375 bus-437563    1  1  0 1.0181 -22.63    13.00      5.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4376 bus-437663    1  1  0 0.9782  -7.19    17.70      2.10    0.00    0.00   63.00 0.9800    0.00    0.00  0.0000  0.0000    0
4377 bus-437763    1  1  0 1.0028 -13.47    13.10     -0.10    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4378 bus-437845    1  1  0 0.9821  -6.08     0.00      0.00    0.00    0.00   45.00 1.0000    0.00    0.00  0.0000  0.0000    0
4379 bus-437990    1  1  0 1.0332 -46.98    34.40      5.80    0.00    0.00   90.00 1.0360    0.00    0.00  0.0000  0.0000    0
4380 bus-438063    1  1  0 1.0115 -21.02     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4381 bus-438190    1  1  0 1.0167 -53.76    29.30     -5.30    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4382 bus-438263    1  1  0 1.0302 -15.94    18.00      9.30    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4383 bus-438390    1  1  0 1.0126 -36.32     4.20      0.60    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4384 bus-438463    1  1  2 1.0211 -13.71     0.00      0.00    0.00   -1.38   63.00 1.0110    4.00   -4.00  0.0000  0.0000    0
4385 bus-4385225   1  1  0 1.0576 -29.41    44.20      5.90    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4386 bus-4386225   1  1  0 1.0619 -31.13   114.70     17.70    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4387 bus-438763    1  1  0 1.0035 -14.59     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4388 bus-438863    1  1  0 1.0283 -10.94    11.30      3.30    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4389 bus-4389225   1  1  0 1.0605  -7.71     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4390 bus-439020    1  1  0 1.0812 -41.88    61.80      6.20    0.00    0.00   20.00 1.0000    0.00    0.00  0.0000  0.0000    0
4391 bus-439163    1  1  0 1.0323 -46.17     6.50      1.80    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4392 bus-4392225   1  1  0 1.0813 -41.85     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4393 bus-439363    1  1  0 1.0136 -65.68    10.00     -5.90    0.00    0.00   63.00 1.0190    0.00    0.00  0.0000  0.0000    0
4394 bus-439490    1  1  0 1.0456 -24.53    11.50      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4395 bus-439590    1  1  0 1.0616 -23.38     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4396 bus-439690    1  1  0 1.0602 -23.52    55.20     17.10    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4397 bus-439763    1  1  0 1.0419 -26.12    37.90      5.80    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4398 bus-4398225   1  1  0 1.0659 -22.36     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4399 bus-4399225   1  1  0 1.0349 -31.78   107.90     24.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4400 bus-440063    1  1  0 1.0337 -20.54     3.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4401 bus-440163    1  1  0 1.0000 -52.90    30.50      4.90    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4402 bus-440263    1  1  0 1.0350 -27.13    35.40      3.80    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4403 bus-440363    1  1  0 1.0157 -61.19    42.70     -1.60    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4404 bus-440463    1  1  0 1.0298 -10.16     2.70     -0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4405 bus-4405225   1  1  0 1.0900 -14.42     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4406 bus-440690    1  1  0 1.0336 -29.25    22.60      2.50    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4407 bus-440763    1  1  0 1.0174 -15.21    49.00      8.60    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4408 bus-440863    1  1  0 1.0108 -21.97    14.40      1.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4409 bus-440963    1  1  0 1.0279 -17.97    23.90      1.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4410 bus-441090    1  1  0 1.0210 -23.95    27.00      0.20    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4411 bus-441163    1  1  0 1.0390 -11.06    42.10      4.30    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4412 bus-441263    1  1  0 0.9788 -40.43    55.10     13.40    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4413 bus-441363    1  1  0 1.0153 -61.04    22.20     -5.20    0.00    0.00   63.00 1.0220    0.00    0.00  0.0000  0.0000    0
4414 bus-441463    1  1  0 0.9651 -56.46    48.20      6.00    0.00    0.00   63.00 0.9670    0.00    0.00  0.0000  0.0000    0
4415 bus-441563    1  1  2 1.0331 -34.45    -1.50      0.00    0.00    0.63   63.00 1.0360    1.00   -1.00  0.0000  0.0000    0
4416 bus-441690    1  1  0 1.0500 -38.39     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000 -0.1500    0
4417 bus-441763    1  1  0 1.0139 -25.92     7.10     -0.60    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4418 bus-4418225   1  1  0 1.0411 -20.27    34.00      9.30    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4419 bus-4419225   1  1  0 1.0413 -20.26    29.00      0.60    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4420 bus-442090    1  1  0 1.0407 -31.62     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4421 bus-442190    1  1  0 1.0406 -31.62     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4422 bus-4422225   1  1  0 1.0645 -27.65     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4423 bus-442363    1  1  0 1.0018 -13.97    11.00     -0.10    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4424 bus-442463    1  1  0 0.9838 -16.90    13.10      7.20    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4425 bus-442563    1  1  0 1.0276 -20.28    -0.20      0.60    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4426 bus-442663    1  1  0 0.9996 -27.93    15.40      1.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4427 bus-442790    1  1  0 1.0132 -38.87     0.00      0.20    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4428 bus-442863    1  1  0 1.0289 -53.15    31.30      1.10    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4429 bus-442963    1  1  0 0.9844 -34.21    17.50      3.20    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4430 bus-443063    1  1  0 0.9770 -34.77    14.30     -1.10    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4431 bus-443163    1  1  2 1.0165 -24.49     0.00      0.00    0.00   -0.53   63.00 1.0170    2.00   -2.00  0.0000  0.0000    0
4432 bus-443290    1  1  0 1.0686 -21.06     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4433 bus-443363    1  1  0 1.0298 -23.76     7.50     -0.50    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4434 bus-443463    1  1  0 1.0437 -18.17    42.10      8.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4435 bus-443563    1  1  0 1.0154 -18.03    23.70     -0.40    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4436 bus-443663    1  1  0 1.0167 -58.74     7.40     -0.10    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4437 bus-443763    1  1  0 1.0455 -26.28    22.70      1.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4438 bus-443863    1  1  0 1.0160 -30.20     0.90      0.30    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4439 bus-443963    1  1  0 0.9930 -33.00     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4440 bus-444063    1  1  0 1.0353 -27.64     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4441 bus-444163    1  1  0 0.9857 -39.81    74.30     11.30    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4442 bus-444263    1  1  0 1.0050 -19.65    27.20      7.80    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4443 bus-4443150   1  1  0 1.0734 -18.99     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
4444 bus-4444225   1  1  0 1.0530 -16.03     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4445 bus-444563    1  1  0 1.0630 -23.34     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4446 bus-444663    1  1  0 1.0188 -24.62     2.00      1.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4447 bus-444790    1  1  0 1.0229 -31.25    24.90      9.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4448 bus-444863    1  1  0 0.9853 -24.86     1.30      9.90    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4449 bus-444963    1  1  0 1.0013 -15.54    40.70      4.60    0.00    0.00   63.00 1.0020    0.00    0.00  0.0000  0.0000    0
4450 bus-445063    1  1  0 1.0195 -18.20    41.70      8.30    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4451 bus-4451150   1  1  2 1.0520 -27.98     0.00      0.00    3.10   32.14  150.00 1.0520   32.14  -34.00  0.0000  0.0000    0
4452 bus-445263    1  1  0 1.0374 -24.35     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4453 bus-445390    1  1  0 1.0098 -27.01    14.80      0.20    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4454 bus-445463    1  1  0 1.0246 -22.37     0.00      0.40    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4455 bus-445563    1  1  0 1.0541 -19.69     3.40      8.90   20.18    0.00   63.00 1.0540    0.00    0.00  0.0000  0.0000    0
4456 bus-445663    1  1  0 1.0286 -27.12     7.70     -0.70    4.76    0.00   63.00 1.0280    0.00    0.00  0.0000  0.0000    0
4457 bus-4457225   1  1  0 1.0753 -17.79     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4458 bus-445863    1  1  0 1.0216 -18.59    39.80      4.80    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4459 bus-445990    1  1  0 1.0253 -37.29     8.70      0.20    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4460 bus-446063    1  1  0 1.0204 -23.58    47.70     12.90    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.2000    0
4461 bus-4461225   1  1  0 1.0574 -19.34     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4462 bus-446263    1  1  0 1.0102 -22.86    39.20      8.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4463 bus-446363    1  1  0 1.0446 -27.49    15.40     -3.90    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4464 bus-446463    1  1  0 1.0271 -14.31     5.30      4.80    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4465 bus-446563    1  1  0 1.0384 -12.72     0.30     -2.70    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4466 bus-4466225   1  1  0 1.0453 -10.23     0.90      0.20    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4467 bus-4467380   1  1  0 1.0793  -2.92     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
4468 bus-4468380   1  1  0 1.0781  -2.99     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
4469 bus-446990    1  1  0 1.0414 -29.63    17.90     12.20    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4470 bus-447063    1  1  0 1.0071 -22.64    30.10      0.40    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4471 bus-447190    1  1  0 1.0019 -27.67     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4472 bus-447290    1  1  0 1.0274 -30.93    13.80      2.50    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4473 bus-447363    1  1  0 1.0344  -1.86     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4474 bus-447463    1  1  0 1.0345  -1.86     9.00     -4.70    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4475 bus-447563    1  1  0 1.0533  -6.57    13.80      2.90    0.00    0.00   63.00 1.0530    0.00    0.00  0.0000  0.1540    0
4476 bus-4476225   1  1  0 1.0724  -3.11     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4477 bus-447763    1  1  2 1.0157 -23.81    -3.00      0.00    0.00    0.82   63.00 1.0160    1.00   -1.00  0.0000  0.0000    0
4478 bus-447820    1  1  2 1.0280  -6.86     0.00      0.00   17.13    1.80   20.00 1.0280    2.02   -2.00  0.0000  0.0000    0
4479 bus-447920    1  1  2 1.0560  -4.02     0.00      0.00   18.82    1.21   20.00 1.0560    7.00   -3.00  0.0000  0.0000    0
4480 bus-448020    1  1  2 1.0560  -3.96    -0.80      0.00   19.02    1.24   20.00 1.0560    7.00   -3.00  0.0000  0.0000    0
4481 bus-448120    1  1  2 1.0550  -3.93    -1.30      0.00   19.02    0.25   20.00 1.0550    7.00   -3.00  0.0000  0.0000    0
4482 bus-448220    1  1  2 1.0600  -4.00    -0.30      0.00   19.02    4.24   20.00 1.0600    7.00   -3.00  0.0000  0.0000    0
4483 bus-448363    1  1  0 1.0192 -10.87     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4484 bus-4484225   1  1  0 1.0546  -5.13     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4485 bus-4485225   1  1  0 1.0546  -5.13     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4486 bus-4486225   1  1  0 1.0546  -5.13     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4487 bus-4487225   1  1  0 1.0547  -5.13     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4488 bus-448863    1  1  0 1.0191 -11.01    -1.90      3.30    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4489 bus-448963    1  1  0 1.0212 -11.13     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4490 bus-4490225   1  1  0 1.0546  -5.15     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4491 bus-449163    1  1  0 1.0142 -16.38    15.00     -1.50    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4492 bus-4492225   1  1  0 1.0766   0.57     3.80      0.80    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4493 bus-449363    1  1  0 0.9814 -35.06    12.00      3.80    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4494 bus-449463    1  1  0 0.9982 -35.09     2.00     -1.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4495 bus-449563    1  1  2 1.0256 -22.42     0.00      0.00    0.00    1.74   63.00 1.0250   15.00  -15.00  0.0000  0.0000    0
4496 bus-449690    1  1  0 1.0309 -41.46    25.10      2.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4497 bus-449763    1  1  0 0.9755 -22.84    37.70      4.60    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4498 bus-449863    1  1  0 0.9769 -22.65    46.70     -0.90    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4499 bus-449963    1  1  0 1.0352  -1.28     6.00      3.90    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4500 bus-450063    1  1  0 1.0344  -1.86     5.30     -0.70    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4501 bus-450163    1  1  0 1.0910 -11.63     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4502 bus-450263    1  1  0 1.0910 -11.63     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4503 bus-4503150   1  1  0 1.0528 -11.63    16.20      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
4504 bus-450420    1  1  0 1.0230 -25.08     0.00      0.00    0.00    0.00   20.00 1.0000    0.00    0.00  0.0000  0.0000    0
4505 bus-450563    1  1  0 1.0230 -25.08     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4506 bus-450690    1  1  0 1.0772 -14.13     0.00     -0.20    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4507 bus-4507380   1  1  0 1.0673  -2.57     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
4508 bus-450863    1  1  2 1.0068 -22.84    66.60     10.00    0.00    0.20   63.00 1.0040   16.00  -14.00  0.0000  0.0000    0
4509 bus-450990    1  1  0 1.0193 -34.67     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4510 bus-451090    1  1  0 0.9933 -45.42     1.00     -0.20    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4511 bus-451120    1  1  2 1.0370 -13.03     0.00      0.00   22.50   -0.84   20.00 1.0370   12.70   -8.50  0.0000  0.0000    0
4512 bus-451263    1  1  0 1.0370 -13.98     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4513 bus-451390    1  1  0 1.0100 -26.78    25.10     -3.50    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4514 bus-451463    1  1  0 0.9995 -21.03    14.50      1.50    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4515 bus-4515225   1  1  2 1.0740 -17.28     0.00      0.00   37.99  -24.34  225.00 1.0740   26.10  -25.24  0.0000  0.0000    0
4516 bus-451663    1  1  0 1.0360 -26.39    21.90      3.10    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4517 bus-4517225   1  1  0 1.0268 -22.96     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4518 bus-451863    1  1  0 1.0300 -27.95    78.50      9.30    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4519 bus-451963    1  1  0 1.0226 -32.18    55.00     11.40    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4520 bus-452063    1  1  0 1.0171 -22.39     5.40    -11.20    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4521 bus-452190    1  1  0 1.0145 -46.70    19.10     -3.40    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4522 bus-452290    1  1  0 1.0318 -28.47    32.50     -5.10    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4523 bus-452363    1  1  0 1.0212  -8.46    13.20      6.80    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4524 bus-452463    1  1  2 1.0560 -14.70     0.00      0.00   26.60    3.02   63.00 1.0560   22.00  -20.00  0.0000  0.0000    0
4525 bus-452590    1  1  0 1.0313 -36.70     2.10      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4526 bus-452663    1  1  0 1.0217 -13.04    14.60     13.80    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4527 bus-4527150   1  1  0 1.0623 -10.73     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
4528 bus-4528225   1  1  0 1.0564  -9.43     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4529 bus-452963    1  1  0 1.0113 -17.87    12.90      0.90    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4530 bus-453063    1  1  0 1.0418  -8.95     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4531 bus-453163    1  1  0 1.0193  -2.43    19.80     -4.40    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4532 bus-453263    1  1  0 1.0295 -27.37     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4533 bus-453363    1  1  0 1.0152  -7.73    12.30      4.30    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4534 bus-4534225   1  1  0 1.0616 -18.20     1.00     -3.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4535 bus-4535380   1  1  0 1.0794 -14.09     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
4536 bus-453663    1  1  0 0.9981 -24.42     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4537 bus-453763    1  1  0 1.0235 -15.02    29.10      2.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4538 bus-453820    1  1  0 0.5633  -0.88     0.00      0.00    0.00   10.45   20.00 0.6150  100.00  -50.00  0.0000  0.0000    0
4539 bus-453963    1  1  0 1.0234  -0.88     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4540 bus-454063    1  1  0 1.0199 -54.59    13.40     -4.20    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4541 bus-454163    1  1  0 1.0062 -37.91    30.20      9.50    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4542 bus-454263    1  1  0 1.0079 -14.10    45.80      4.40    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4543 bus-454363    1  1  0 1.0672 -17.91     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4544 bus-454490    1  1  0 1.0553 -15.78     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4545 bus-4545225   1  1  0 1.0737 -15.76     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4546 bus-454663    1  1  0 1.0351 -27.73    45.50      3.30    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4547 bus-454763    1  1  0 1.0668 -18.34     0.00      0.30    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4548 bus-454890    1  1  0 1.0138 -50.45    28.30      0.80    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4549 bus-454963    1  1  0 1.0211 -18.64    -0.50      0.90    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4550 bus-4550225   1  1  0 1.0589 -15.99     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.8000    0
4551 bus-4551380   1  1  0 1.0635 -12.17     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
4552 bus-455263    1  1  0 1.0599 -12.50    26.80     -3.10    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4553 bus-455363    1  1  0 1.0266 -49.38    23.60      8.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4554 bus-455463    1  1  0 1.0233 -50.50    33.30      0.60    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4555 bus-455563    1  1  0 1.0298 -49.27     9.80     -5.40    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4556 bus-455690    1  1  0 1.0377 -21.70     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4557 bus-455763    1  1  0 0.9952 -15.29    32.60     -5.50    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4558 bus-455863    1  1  0 1.0521 -24.59     6.60      5.60    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4559 bus-4559150   1  1  0 1.0618 -23.50     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
4560 bus-4560225   1  1  0 1.0798 -23.28     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4561 bus-456163    1  1  0 1.0415 -25.61    -0.10      0.60    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4562 bus-456263    1  1  0 1.0381 -26.04     1.00      0.90    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4563 bus-4563225   1  1  0 1.0742 -12.66   106.80     19.10    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4564 bus-456463    1  1  0 1.0190 -23.30     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4565 bus-456563    1  1  0 1.0593 -21.16     3.00      2.10    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4566 bus-456663    1  1  0 1.0099 -34.95     0.70    -37.60    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4567 bus-456763    1  1  2 1.0340 -25.10     0.00      0.00   11.20    7.10   63.00 1.0340    7.10   -7.10  0.0000  0.0000    0
4568 bus-456863    1  1  0 1.0570 -12.54     2.00      0.20    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4569 bus-456963    1  1  0 1.0270 -20.77    23.80     -3.20    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4570 bus-457063    1  1  0 1.0143 -22.89    21.20      1.50    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4571 bus-457163    1  1  0 1.0414 -26.20    11.40      4.10    0.00    0.00   63.00 1.0420    0.00    0.00  0.0000  0.0000    0
4572 bus-457290    1  1  0 1.0621 -33.27     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4573 bus-4573380   1  1  0 1.0853 -27.06     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
4574 bus-4574225   1  1  2 1.0360 -18.55   128.00     67.30   84.00   46.38  225.00 1.0360   54.00  -18.00  0.0000  0.0000    0
4575 bus-4575225   1  1  0 1.0500 -10.93     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4576 bus-4576225   1  1  0 1.0536  -9.92     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4577 bus-4577380   1  1  0 1.0629  -5.05     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
4578 bus-4578225   1  1  0 1.0521 -29.38     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4579 bus-4579225   1  1  0 1.0275 -51.61     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4580 bus-458063    1  1  0 1.0061 -36.30     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4581 bus-458163    1  1  0 1.1231   0.17     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4582 bus-458263    1  1  2 1.0418 -27.09     3.80      1.30    0.00    0.10   63.00 1.0420    0.10   -0.10  0.0000  0.0000    0
4583 bus-458363    1  1  2 1.0369 -20.55     0.00      0.00    0.00    1.16   63.00 1.0400   10.00  -10.00  0.0000  0.0000    0
4584 bus-458463    1  1  0 1.0031 -14.50     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4585 bus-458563    1  1  0 1.0030 -14.50    47.50      9.00    0.00    0.00   63.00 1.0030    0.00    0.00  0.0000  0.0000    0
4586 bus-4586225   1  1  0 1.0323 -32.19   184.50     64.80    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4587 bus-458745    1  1  0 0.9813  -6.12     3.00      1.00    0.00    0.00   45.00 1.0000    0.00    0.00  0.0000  0.0000    0
4588 bus-458863    1  1  2 1.0230 -30.11     0.00      0.00    0.90    2.99   63.00 1.0230    6.00   -4.10  0.0000  0.0000    0
4589 bus-458963    1  1  0 1.0266 -14.72    10.00     -2.30    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4590 bus-459063    1  1  0 1.0478  -8.28    18.30     -2.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4591 bus-459163    1  1  0 1.0277 -25.88     3.00      1.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4592 bus-4592225   1  1  0 1.0671 -34.61   103.50     28.40    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4593 bus-459390    1  1  0 1.0336 -29.26     6.00      2.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4594 bus-459463    1  1  0 0.9827 -35.49     8.00      0.20    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4595 bus-459590    1  1  0 1.0650 -35.87     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4596 bus-4596380   1  1  0 1.0838 -27.21     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
4597 bus-4597380   1  1  0 1.0834 -27.21     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
4598 bus-459863    1  1  0 1.0419 -16.84    45.60      3.60    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4599 bus-4599225   1  1  0 1.0412 -12.49     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4600 bus-460063    1  1  0 1.0443 -15.28     1.00      1.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4601 bus-4601225   1  1  0 1.0385 -28.22     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4602 bus-4602380   1  1  0 1.0596 -23.44     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
4603 bus-4603380   1  1  0 1.0590 -23.71     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
4604 bus-460490    1  1  0 1.0079 -35.18    11.30      1.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4605 bus-460563    1  1  0 1.0215 -28.07     0.30      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4606 bus-460690    1  1  0 1.0433 -28.70     6.30     -2.80    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4607 bus-460763    1  1  0 1.0466 -12.08    33.60      2.50    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4608 bus-460890    1  1  0 0.9697 -48.96    15.80      1.50    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4609 bus-460990    1  1  0 1.0191 -34.67     1.70      0.40    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4610 bus-461063    1  1  0 1.0595 -60.29    60.80    -12.30    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.9000    0
4611 bus-4611225   1  1  0 1.0550 -52.03     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4612 bus-461263    1  1  0 1.0371 -10.18     2.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4613 bus-461363    1  1  0 0.9845 -34.03    54.50      7.80    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4614 bus-461490    1  1  0 1.0484 -46.24     0.00      1.40    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4615 bus-461563    1  1  0 1.0175 -20.08    29.50      5.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4616 bus-461690    1  1  0 1.0479 -50.48     2.00      0.10    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4617 bus-461763    1  1  0 1.0299 -27.06    36.90      3.10    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4618 bus-461863    1  1  0 1.0692 -22.18     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4619 bus-4619225   1  1  0 1.0509 -18.25     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4620 bus-462063    1  1  0 0.9979 -15.50    24.70      8.90    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4621 bus-462190    1  1  0 1.0417 -40.15    15.70     -0.80    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4622 bus-462290    1  1  0 1.0156 -29.63     0.90      0.50    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4623 bus-462390    1  1  0 1.0078 -30.82    21.50      2.90    0.03    0.00   90.00 1.0090    0.00    0.00  0.0000  0.0000    0
4624 bus-462463    1  1  0 1.0123  -2.79    21.90      9.10    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4625 bus-4625225   1  1  0 1.0537 -38.62    19.00     -0.40    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4626 bus-462663    1  1  0 1.0569 -12.54     4.00      2.20    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4627 bus-462763    1  1  0 1.0230 -42.94    17.60     -7.40    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4628 bus-462863    1  1  0 1.0279 -16.73    17.20     -0.20    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4629 bus-462963    1  1  0 1.0591 -16.49    52.60      4.70    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4630 bus-463090    1  1  0 1.0031 -45.38    24.30      3.80    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4631 bus-463163    1  1  0 1.0216 -17.96     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4632 bus-463290    1  1  0 1.0012 -34.33    41.30      6.30    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4633 bus-463363    1  1  0 1.0077 -31.59     9.20      1.50    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4634 bus-463490    1  1  0 1.0316 -35.14    16.70     -4.00    0.00    0.00   90.00 1.0340    0.00    0.00  0.0000  0.0000    0
4635 bus-463563    1  1  2 1.0483 -28.53     0.00      0.00    0.00    0.10   63.00 1.0510    0.10   -0.10  0.0000  0.0000    0
4636 bus-463663    1  1  2 1.0333 -26.38     0.00      0.00    0.00    0.10   63.00 1.0340    0.10   -0.10  0.0000  0.0000    0
4637 bus-4637225   1  1  0 1.0762  -7.32    26.20      7.20    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4638 bus-463863    1  1  0 1.0286 -13.73    56.40      4.70    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4639 bus-463990    1  1  0 1.0393 -32.48    20.50      2.10    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4640 bus-4640380   1  1  0 1.0714 -25.05     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
4641 bus-4641380   1  1  0 1.0719 -25.06     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
4642 bus-464263    1  1  0 1.0242 -23.87     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4643 bus-4643225   1  1  0 1.0200 -32.16    89.70     25.40    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4644 bus-464490    1  1  0 0.9924 -52.89    22.00      3.50    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4645 bus-464590    1  1  0 1.0213 -28.90     4.60     -1.20    0.14    0.00   90.00 1.0230    0.00    0.00  0.0000  0.0000    0
4646 bus-464690    1  1  0 1.0193 -29.46     8.40     -3.30    0.00    0.00   90.00 1.0210    0.00    0.00  0.0000  0.0000    0
4647 bus-464745    1  1  0 0.9927 -12.86     1.00     -1.00    0.00    0.00   45.00 1.0000    0.00    0.00  0.0000  0.0000    0
4648 bus-4648225   1  1  0 1.0598 -31.33    99.30     24.80    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4649 bus-464990    1  1  0 1.0667 -32.71     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.6080    0
4650 bus-4650380   1  1  0 1.0901 -25.63     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
4651 bus-465190    1  1  0 1.0614 -34.32    56.10      8.10    0.00    0.00   90.00 1.0660    0.00    0.00  0.0000  0.0000    0
4652 bus-465263    1  1  0 1.0188 -22.46    22.50      0.70    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4653 bus-4653225   1  1  0 1.0585 -20.14     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4654 bus-4654225   1  1  0 1.0579 -20.23     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4655 bus-465563    1  1  0 1.0418  -8.95     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4656 bus-465663    1  1  0 1.0518 -26.08     2.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4657 bus-465763    1  1  2 1.0668 -17.97     0.00      0.00    0.00    0.10   63.00 1.0780    0.10   -0.10  0.0000  0.0000    0
4658 bus-465890    1  1  0 1.0251 -37.74    48.00      5.40    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4659 bus-465963    1  1  0 1.0046 -35.52    46.60      7.40    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4660 bus-466063    1  1  0 1.0214 -26.87     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4661 bus-466190    1  1  0 1.0162 -29.80     8.90      3.20    0.00    0.00   90.00 1.0180    0.00    0.00  0.0000  0.0000    0
4662 bus-466290    1  1  0 1.0290 -28.14    -2.50     -1.80    3.18    0.00   90.00 1.0300    0.00    0.00  0.0000  0.0000    0
4663 bus-4663225   1  1  0 1.0656 -31.38     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4664 bus-4664380   1  1  0 1.0780 -26.86     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
4665 bus-466545    1  1  0 0.9585  -8.85     0.00      0.00    0.00    0.00   45.00 1.0000    0.00    0.00  0.0000  0.0000    0
4666 bus-466690    1  1  0 1.0651 -32.83    25.00      6.80    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4667 bus-466763    1  1  0 1.0063 -14.63    -0.60     -0.40    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4668 bus-466890    1  1  0 1.0252 -38.45    58.40     -4.10    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4669 bus-466990    1  1  0 1.0161 -30.00    14.80     -2.80    0.00    0.00   90.00 1.0170    0.00    0.00  0.0000  0.0000    0
4670 bus-467063    1  1  0 1.0039 -32.44    28.00     -2.10    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4671 bus-467190    1  1  0 1.0515 -34.43    18.10      3.50    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4672 bus-4672225   1  1  0 1.0677 -21.69    84.80     -6.70    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4673 bus-467390    1  1  0 1.0492 -24.66    38.90      9.40    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4674 bus-467420    1  1  2 1.0450 -17.59    -3.30      1.20    2.28    0.50   20.00 1.0450    0.50   -0.50  0.0000  0.0000    0
4675 bus-467563    1  1  0 1.0449 -17.60     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4676 bus-467663    1  1  0 1.0225 -33.75    72.00     24.30    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.6100    0
4677 bus-4677225   1  1  0 1.0263 -28.94     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4678 bus-4678380   1  1  0 1.0328 -26.13     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
4679 bus-467963    1  1  0 1.0100 -17.10     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4680 bus-468090    1  1  0 1.0019 -27.67    28.60      0.90    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4681 bus-468163    1  1  0 1.0118 -18.37    18.50      5.80    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4682 bus-468263    1  1  0 1.0297 -54.56    40.00     -1.20    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.6100    0
4683 bus-468363    1  1  0 1.0285 -59.49     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4684 bus-4684225   1  1  0 1.0485 -50.79     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4685 bus-468590    1  1  0 1.0246 -41.91    22.60      3.30    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4686 bus-468690    1  1  0 1.0252 -31.15    33.80     -5.80    0.00    0.00   90.00 1.0270    0.00    0.00  0.0000  0.0000    0
4687 bus-468790    1  1  0 0.9797 -47.85    15.90      0.30    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4688 bus-468863    1  1  0 1.0215 -16.47    11.70     -1.40    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4689 bus-468963    1  1  0 1.0521 -17.24     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4690 bus-4690225   1  1  0 1.0336 -13.05     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4691 bus-469190    1  1  0 1.0166 -32.95    33.00      5.30    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4692 bus-469263    1  1  0 1.0195 -12.16     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4693 bus-469363    1  1  0 1.0195 -12.16     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4694 bus-4694225   1  1  0 1.0261   3.33     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4695 bus-4695225   1  1  0 1.0224   3.12     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4696 bus-4696225   1  1  0 1.0249   3.13     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4697 bus-4697225   1  1  0 1.0235   3.55     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4698 bus-469863    1  1  0 1.0178 -24.91    13.10     -2.30    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4699 bus-469963    1  1  0 1.0360 -45.54     1.80      1.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4700 bus-470090    1  1  0 1.0412 -27.87    35.80      6.90    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4701 bus-470163    1  1  2 1.0211 -13.71     0.00      0.00    0.00   -1.29   63.00 1.0110    3.00   -3.00  0.0000  0.0000    0
4702 bus-470263    1  1  0 0.9884 -24.15    16.10     -0.70    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4703 bus-4703225   1  1  0 1.0538 -17.48    28.00      9.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4704 bus-4704225   1  1  0 1.0539 -17.48     0.80      3.50    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4705 bus-4705225   1  1  0 1.0617  -7.07     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4706 bus-4706225   1  1  0 1.0230   2.35     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4707 bus-4707225   1  1  0 1.0197   2.13     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4708 bus-4708225   1  1  0 1.0235   2.51     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4709 bus-4709225   1  1  0 1.0202   2.35     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4710 bus-4710225   1  1  0 1.0221   2.15     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4711 bus-4711225   1  1  0 1.0206   2.39     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4712 bus-4712225   1  1  0 1.0226   2.36     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4713 bus-4713225   1  1  0 1.0211   2.63     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4714 bus-4714380   1  1  3 1.0735  -1.19     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
4715 bus-471563    1  1  0 1.0311 -30.47    31.00    -10.80    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4716 bus-471663    1  1  0 1.0232 -17.82    46.50      1.80    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4717 bus-471763    1  1  0 1.0240 -10.83     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4718 bus-471863    1  1  2 1.0560 -19.61    -6.20      0.00    1.19    1.60   63.00 1.0560    2.00   -2.00  0.0000  0.0000    0
4719 bus-4719150   1  1  2 1.0991 -16.95     0.00      0.00    0.00    0.85  150.00 1.1000    1.10   -0.10  0.0000  0.0000    0
4720 bus-472063    1  1  0 1.0149  -5.36    15.30      0.80    0.00    0.00   63.00 1.0140    0.00    0.00  0.0000  0.0000    0
4721 bus-472163    1  1  2 1.0610 -30.77    13.70      7.10   11.18    3.00   63.00 1.0610    3.00    2.70  0.0000  0.0000    0
4722 bus-4722225   1  1  0 1.0440 -25.73     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4723 bus-472390    1  1  0 1.0284 -22.42    19.90      2.50    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4724 bus-4724225   1  1  0 1.0647 -17.60    10.30     -1.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4725 bus-4725225   1  1  0 1.0647 -17.60     2.30      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4726 bus-4726225   1  1  0 1.0645 -17.61    48.30     12.30    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4727 bus-472790    1  1  0 1.0108 -26.61    11.90      0.50    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4728 bus-4728225   1  1  0 1.0345 -31.83    68.60     16.50    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4729 bus-472963    1  1  0 0.9977 -14.32     4.10      1.60    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4730 bus-473063    1  1  0 0.9976 -31.66    50.30      4.90    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4731 bus-473190    1  1  0 1.0223 -34.12    44.30     -6.10    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4732 bus-4732225   1  1  0 1.0560  -6.64    21.20     -3.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4733 bus-473363    1  1  0 1.0249  -5.97     0.10     -0.20    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4734 bus-473490    1  1  0 1.0417 -40.15     0.00     -9.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4735 bus-473563    1  1  0 1.0191 -18.01    28.50     10.80    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4736 bus-473663    1  1  0 1.0306 -33.49    55.50      5.70    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4737 bus-4737225   1  1  0 1.0377 -29.86    56.70     20.10    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4738 bus-4738225   1  1  0 1.0760 -21.44     2.00      0.30    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4739 bus-473945    1  1  0 1.0182 -21.02     5.60      0.70    0.00    0.00   45.00 1.0000    0.00    0.00  0.0000  0.0000    0
4740 bus-474063    1  1  0 0.9913 -17.31    45.00     12.70    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4741 bus-474163    1  1  0 1.0403 -10.54     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4742 bus-474263    1  1  0 1.0203  -7.24    58.90     10.90    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4743 bus-474363    1  1  0 1.0126 -33.26     9.60     -4.30    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.5000    0
4744 bus-4744225   1  1  0 1.0351 -29.40     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4745 bus-474545    1  1  0 0.9585  -8.85    45.60     15.50    0.00    0.00   45.00 1.0000    0.00    0.00  0.0000  0.0000    0
4746 bus-4746225   1  1  0 1.0574  -7.66     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4747 bus-474763    1  1  0 1.0123 -30.89    21.40      6.30    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4748 bus-474863    1  1  0 1.0348 -17.37     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4749 bus-474963    1  1  0 1.0314 -27.55    66.40      7.90    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4750 bus-475063    1  1  0 1.0374 -24.35     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4751 bus-475163    1  1  0 1.0465 -14.92     0.00      0.10    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4752 bus-475263    1  1  0 1.0246 -11.64     2.00      0.20    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4753 bus-4753225   1  1  0 1.0234   2.64    25.40     21.40    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4754 bus-475490    1  1  0 1.0574 -19.17    13.00     -1.90    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4755 bus-475590    1  1  0 1.0574 -19.12     0.00      0.10    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4756 bus-475690    1  1  0 1.0482 -18.49    32.00     -0.30    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4757 bus-475763    1  1  2 1.0500 -27.53    -1.90     -4.90    0.00    0.10   63.00 1.0540    0.10   -0.10  0.0000  0.0000    0
4758 bus-475863    1  1  2 1.0050 -19.64     0.00      0.00    8.26    4.36   63.00 1.0050   10.00  -10.00  0.0000  0.0000    0
4759 bus-475963    1  1  2 1.0050 -19.64     0.00      0.00    8.26    8.34   63.00 1.0050   10.00  -10.00  0.0000  0.0000    0
4760 bus-476063    1  1  0 1.0066 -67.76     7.00     -0.90    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4761 bus-476163    1  1  0 0.9798 -22.39    43.50      9.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4762 bus-476263    1  1  0 0.9913 -34.02    15.50      2.30    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4763 bus-4763225   1  1  0 1.0497 -29.07     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4764 bus-4764225   1  1  0 1.0587 -28.78     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4765 bus-4765225   1  1  0 1.0480  -8.88   131.10     25.80    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4766 bus-476663    1  1  0 0.9657 -25.17    30.30     -1.50    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4767 bus-476763    1  1  0 1.0129 -28.93     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4768 bus-4768150   1  1  2 1.0490 -27.50     0.00      0.00   12.11    2.76  150.00 1.0490   10.00  -10.00  0.0000  0.0000    0
4769 bus-476963    1  1  0 1.0027 -14.96     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4770 bus-477063    1  1  0 1.0085 -36.46    44.50      3.30    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4771 bus-477190    1  1  0 1.0432 -35.99    13.50      2.10    0.00    0.00   90.00 1.0480    0.00    0.00  0.0000  0.0000    0
4772 bus-477263    1  1  0 1.0045 -20.43    17.20      2.60    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4773 bus-477390    1  1  0 1.0240 -23.55     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4774 bus-4774225   1  1  0 1.0621 -19.35     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4775 bus-4775380   1  1  0 1.0747 -11.49   -15.60     -0.60    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
4776 bus-477663    1  1  0 1.0276 -19.61     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4777 bus-477763    1  1  0 1.0267 -14.48    23.00      6.40    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4778 bus-477863    1  1  2 1.0154 -23.84    29.20      5.40    0.00    0.81   63.00 1.0160    1.00    0.00  0.0000  0.0000    0
4779 bus-477963    1  1  0 1.0206 -13.67    47.00      3.50    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4780 bus-4780225   1  1  0 1.0247  -8.77     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4781 bus-478190    1  1  0 1.0203 -23.89    15.90     -1.60    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4782 bus-4782225   1  1  0 1.0517 -18.10    71.80      7.30    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4783 bus-478363    1  1  0 1.0066 -34.09    22.80     -3.60    0.11    0.00   63.00 1.0110    0.00    0.00  0.0000  0.0000    0
4784 bus-4784225   1  1  0 1.0297 -29.75     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4785 bus-478563    1  1  0 1.0130 -29.53    32.20      2.60    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4786 bus-478663    1  1  0 1.0194 -18.71     3.40      1.10    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4787 bus-478790    1  1  0 1.0138 -36.03    29.70      0.10    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4788 bus-478890    1  1  0 1.0170 -38.52    -0.00     -0.60    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4789 bus-478990    1  1  0 1.0152 -50.43    21.90      1.00    0.00    0.00   90.00 1.0180    0.00    0.00  0.0000  0.0000    0
4790 bus-479063    1  1  0 1.0259 -22.24     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4791 bus-479190    1  1  0 1.0499 -34.64     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4792 bus-479290    1  1  0 1.0396 -34.51     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4793 bus-479390    1  1  0 1.0436 -35.70    21.80      1.10    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.2700    0
4794 bus-479463    1  1  2 1.0529 -11.35     0.00      0.00    0.00   -3.06   63.00 1.0520    8.50   -8.50  0.0000  0.0000    0
4795 bus-4795225   1  1  0 1.0782  -5.76   -14.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4796 bus-479663    1  1  0 1.0096 -31.89     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4797 bus-479763    1  1  0 1.0093 -31.90     9.00      3.50    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4798 bus-479863    1  1  0 0.9717 -19.90    17.00      0.10    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4799 bus-479963    1  1  0 0.9727 -19.75    11.70     -0.40    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4800 bus-480063    1  1  0 1.0028 -14.26    25.90      4.50    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4801 bus-480190    1  1  0 1.0297 -33.21    14.90      4.30    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4802 bus-480263    1  1  0 1.0277 -32.89    47.40     -1.90    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4803 bus-480363    1  1  0 1.0227  -2.37    27.50      5.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4804 bus-4804225   1  1  0 1.0816  -0.01     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4805 bus-480563    1  1  2 1.0070 -14.14     0.00      0.00   15.38   -0.21   63.00 1.0070   18.00  -18.00  0.0000  0.0000    0
4806 bus-480663    1  1  0 1.0551 -61.04    59.90      1.10    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4807 bus-480763    1  1  0 0.9827 -34.99    41.70      7.90    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4808 bus-480863    1  1  0 1.0020  -9.59    17.70      7.10    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4809 bus-480990    1  1  0 1.0215 -23.63     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4810 bus-481090    1  1  0 1.0296 -40.69     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4811 bus-4811225   1  1  0 1.0584 -21.14     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4812 bus-481263    1  1  0 0.9936 -25.67     3.50      2.40    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4813 bus-481390    1  1  0 1.0270 -37.43    26.90      0.40    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4814 bus-481463    1  1  0 1.0079 -15.50     7.80      1.30    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4815 bus-481590    1  1  0 1.0363 -45.12    22.10      3.10    0.00    0.00   90.00 1.0470    0.00    0.00  0.0000  0.0000    0
4816 bus-481690    1  1  0 1.0517 -24.13    50.10     23.80    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4817 bus-481790    1  1  0 1.0305 -33.87    69.40     14.70    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4818 bus-481863    1  1  2 1.0260 -14.03    -2.20      0.00    1.57   -0.64   63.00 1.0260    0.64   -0.64  0.0000  0.0000    0
4819 bus-481920    1  1  2 1.0130 -13.58     0.00      0.00   19.48   -0.70   20.00 1.0130    6.60   -8.50  0.0000  0.0000    0
4820 bus-482020    1  1  2 1.0120 -13.67     0.00      0.00   17.50   -1.72   20.00 1.0120    6.60   -8.50  0.0000  0.0000    0
4821 bus-482163    1  1  0 1.0129 -14.45     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4822 bus-482263    1  1  0 1.0129 -14.45     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4823 bus-482390    1  1  0 1.0406 -36.07    -3.00     -0.60    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4824 bus-482463    1  1  0 1.0117 -14.65     0.80     -0.80    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4825 bus-482520    1  1  2 1.0900  13.43     0.00      0.00  249.95   47.36   20.00 1.0900  140.00 -160.00  0.0000  0.0000    0
4826 bus-482620    1  1  2 1.0870  13.33     0.00      0.00  248.01   44.40   20.00 1.0870  140.00 -160.00  0.0000  0.0000    0
4827 bus-482720    1  1  2 1.0810   7.85     0.00      0.00  128.19   21.67   20.00 1.0810  140.00 -140.00  0.0000  0.0000    0
4828 bus-482820    1  1  2 1.0870  13.20     0.00      0.00  245.44   26.52   20.00 1.0870  140.00 -140.00  0.0000  0.0000    0
4829 bus-482920    1  1  2 1.0910  13.17     0.00      0.00  244.13   48.28   20.00 1.0910  140.00 -160.00  0.0000  0.0000    0
4830 bus-483020    1  1  2 1.0790  13.36     0.00      0.00  244.94   34.62   20.00 1.0790  140.00 -160.00  0.0000  0.0000    0
4831 bus-4831380   1  1  0 1.0648   1.91     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
4832 bus-483290    1  1  0 1.0659 -29.11     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.2900    0
4833 bus-4833225   1  1  0 1.0734 -25.07     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4834 bus-4834225   1  1  0 1.0739 -25.47     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4835 bus-4835380   1  1  0 1.0848 -18.84     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
4836 bus-483663    1  1  0 0.9983 -24.44    33.10      2.80    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4837 bus-483763    1  1  0 1.0334 -29.95    32.70     -1.30    0.00    0.00   63.00 1.0360    0.00    0.00  0.0000  0.0000    0
4838 bus-483890    1  1  0 1.0267 -33.24    21.00     -1.60    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4839 bus-483963    1  1  0 1.0013 -18.02     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4840 bus-484063    1  1  0 1.0273 -17.66    63.50     15.60    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4841 bus-484190    1  1  0 1.0222 -28.48    14.90      4.30    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4842 bus-484263    1  1  0 1.0186 -18.23    27.90      3.90    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4843 bus-484363    1  1  0 1.0073 -22.09     0.80      2.40    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4844 bus-484463    1  1  0 1.0053 -23.93    19.30     -2.30    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4845 bus-484563    1  1  0 1.0244 -33.84    30.80      4.50    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4846 bus-484663    1  1  0 0.9997 -23.90    24.50      4.30    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4847 bus-484763    1  1  0 0.9981 -24.96    30.20      6.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4848 bus-484863    1  1  2 1.0521 -17.23     0.00      0.00    0.00   -0.14   63.00 1.0510    5.50   -5.50  0.0000  0.0000    0
4849 bus-4849225   1  1  0 1.0319 -21.15    67.00      6.80    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4850 bus-485090    1  1  0 1.0106 -33.71    48.30      1.80    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4851 bus-485190    1  1  0 1.0210 -25.38    18.10      1.40    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4852 bus-485263    1  1  0 1.0474 -11.78     3.30      6.10    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4853 bus-4853225   1  1  0 1.0504  -8.91    85.90      8.80    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4854 bus-485463    1  1  0 1.0267 -27.86     0.00      0.10    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4855 bus-485563    1  1  0 1.0263 -15.47     5.90     -4.60    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4856 bus-485645    1  1  2 0.9430  -8.77     0.00      0.00    0.00    3.50   45.00 0.9450   10.40  -10.40  0.0000  0.0000    0
4857 bus-485745    1  1  0 0.9430  -8.77     0.30      1.70    0.00    0.00   45.00 1.0000    0.00    0.00  0.0000  0.0000    0
4858 bus-4858225   1  1  0 1.0560  -6.92     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4859 bus-485963    1  1  0 1.0353 -13.50     3.00      0.20    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4860 bus-486090    1  1  0 1.0326 -26.63     7.10     -0.70    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4861 bus-486163    1  1  0 0.9640  -9.73    26.10      7.20    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4862 bus-486263    1  1  0 1.0519 -24.14    19.20      2.20    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4863 bus-4863225   1  1  0 1.0710 -20.94     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4864 bus-4864380   1  1  0 1.0820 -15.96     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
4865 bus-4865380   1  1  0 1.0815 -19.90     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
4866 bus-4866225   1  1  0 1.0404 -33.86    55.80      4.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4867 bus-486763    1  1  0 1.0251 -25.03     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4868 bus-4868225   1  1  0 1.0645 -20.27     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4869 bus-486963    1  1  2 1.0143  -9.28     6.50      0.00    0.00    4.60   63.00 1.0170   13.60  -13.60  0.0000  0.0000    0
4870 bus-487063    1  1  0 1.0357 -25.38    23.40      2.50    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4871 bus-487163    1  1  0 1.0068 -15.98    24.90      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4872 bus-487263    1  1  0 1.0395 -10.59     2.30      1.30    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4873 bus-487390    1  1  0 1.0080 -49.11    29.60      3.30    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4874 bus-487463    1  1  0 1.0381 -11.30    47.70      5.30    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4875 bus-487590    1  1  0 1.0713 -27.08     8.00      2.10    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4876 bus-4876225   1  1  2 1.0402 -24.24     0.00      0.00    0.00   -0.89  225.00 1.0300    7.00  -12.00  0.0000  0.0000    0
4877 bus-487763    1  1  0 1.0207 -20.70     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4878 bus-487863    1  1  0 1.0191 -20.84     2.90      0.60    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4879 bus-487963    1  1  0 1.0324 -38.18    28.90      9.70    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4880 bus-488063    1  1  0 1.0040 -36.60     9.00      1.60    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4881 bus-488163    1  1  0 0.9843 -34.97     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4882 bus-4882225   1  1  0 1.0393 -34.64   136.30     33.90    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4883 bus-488363    1  1  2 1.0290 -19.62     0.00      0.00    6.66   -2.22   63.00 1.0290    7.70   -7.70  0.0000  0.0000    0
4884 bus-4884225   1  1  0 1.0414 -20.23     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4885 bus-488590    1  1  0 1.0336 -48.42     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4886 bus-4886225   1  1  0 1.0595 -44.07     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4887 bus-488790    1  1  0 1.0232 -18.25    18.10     -0.40   17.26    0.00   90.00 1.0240    0.00    0.00  0.0000  0.0000    0
4888 bus-488863    1  1  0 1.0067 -16.54    10.80      0.70    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4889 bus-4889225   1  1  0 1.0292 -15.07     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4890 bus-4890380   1  1  0 1.0464 -10.75     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
4891 bus-489163    1  1  0 1.0194 -17.30    30.90      1.20    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4892 bus-489263    1  1  0 1.0008 -24.20    52.60      7.90    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4893 bus-489363    1  1  0 0.9952 -40.50    31.60      2.30    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4894 bus-489463    1  1  0 1.0222 -17.12     9.90     -2.90    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4895 bus-489590    1  1  0 1.0550 -23.60    10.30     13.10    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4896 bus-4896225   1  1  0 1.0233 -18.98    11.10     -0.60    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4897 bus-489790    1  1  0 1.0386 -40.16   -13.30      1.70    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4898 bus-489863    1  1  0 1.0170 -24.16    32.90      5.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4899 bus-489963    1  1  2 1.0321  -3.61     0.00      0.00    0.00    0.00   63.00 1.0330    0.00   -1.00  0.0000  0.0000    0
4900 bus-490090    1  1  0 1.0439 -42.12    13.60      1.60    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4901 bus-490163    1  1  0 1.0167 -21.29    63.90     10.50    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4902 bus-490263    1  1  0 1.0220 -10.83    13.00      1.70    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4903 bus-490363    1  1  2 1.0233 -10.56     0.20      0.00    0.00    0.00   63.00 1.0210    9.80   -9.80  0.0000  0.0000    0
4904 bus-490463    1  1  0 1.0225 -33.75     0.00      0.10    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4905 bus-490563    1  1  0 1.0231 -19.95     4.70     -2.60    4.57    0.00   63.00 1.0250    0.00    0.00  0.0000  0.0000    0
4906 bus-4906225   1  1  0 1.0557 -15.87     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4907 bus-4907225   1  1  0 1.0587 -17.09     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4908 bus-4908380   1  1  0 1.0700 -12.58     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
4909 bus-490990    1  1  0 1.0286 -24.80    30.90     -2.30    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4910 bus-491090    1  1  0 1.0268 -35.96    10.80      0.20    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4911 bus-491163    1  1  0 1.0430 -23.81    37.50      2.50    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4912 bus-4912225   1  1  0 1.0815   0.58     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4913 bus-4913380   1  1  0 1.0943   4.36     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
4914 bus-4914380   1  1  0 1.0959   5.73     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
4915 bus-491590    1  1  0 1.0339 -41.33     6.20     -0.70    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4916 bus-491663    1  1  0 0.9924 -16.15    13.50      3.40    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4917 bus-4917225   1  1  0 1.0621 -31.12    39.60      4.70    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4918 bus-4918225   1  1  0 1.0542 -30.09    76.50     21.50    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4919 bus-491963    1  1  0 1.0282  -9.74     8.70      6.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4920 bus-492063    1  1  0 1.0296  -9.02     4.90      6.50    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4921 bus-4921150   1  1  0 1.0017  -8.55     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
4922 bus-4922225   1  1  0 1.0691  -5.67   -21.30      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4923 bus-4923380   1  1  0 1.0816  -2.83     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
4924 bus-492490    1  1  0 1.0134 -30.04    32.00      5.60    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4925 bus-492563    1  1  2 1.0020 -20.21    26.00      6.20   22.10    7.21   63.00 1.0020   12.00   -8.00  0.0000  0.0000    0
4926 bus-492663    1  1  0 1.0344 -31.93     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.5000    0
4927 bus-4927225   1  1  0 1.0346 -27.23     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4928 bus-492863    1  1  2 1.0260 -22.91     0.00      0.00   25.34    2.35   63.00 1.0260   12.00  -12.00  0.0000  0.0000    0
4929 bus-492963    1  1  0 1.0421 -25.80     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4930 bus-493090    1  1  0 1.0257 -40.57    40.70      8.30    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4931 bus-493163    1  1  0 1.0293 -17.38     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4932 bus-4932225   1  1  0 1.0471 -12.80     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4933 bus-493363    1  1  0 1.0511  -8.09     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4934 bus-493463    1  1  0 1.0512  -8.05     4.90      0.50    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4935 bus-493590    1  1  0 1.0386 -43.37    52.20      6.10    0.00    0.00   90.00 1.0480    0.00    0.00  0.0000  0.0000    0
4936 bus-493663    1  1  0 1.0288 -17.27    43.00      6.70    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4937 bus-493763    1  1  0 1.0089 -34.77     0.70      1.60    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4938 bus-493890    1  1  0 0.9897 -49.24    57.90     10.40    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4939 bus-493963    1  1  0 1.0172 -24.12    39.00      0.40    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4940 bus-494063    1  1  0 1.0091 -34.77     0.70      0.90    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4941 bus-494163    1  1  0 1.0091 -34.77     0.70      0.90    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4942 bus-494263    1  1  0 1.0091 -34.77     1.70      0.80    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4943 bus-4943225   1  1  0 1.0627 -30.98     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4944 bus-4944225   1  1  0 1.0628 -30.98     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4945 bus-494563    1  1  0 1.0220 -11.87    48.30      7.90    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4946 bus-4946225   1  1  0 1.0628  -6.79     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4947 bus-4947225   1  1  0 1.0621 -31.07   150.40     45.10    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4948 bus-494863    1  1  0 1.0118 -14.04     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4949 bus-494963    1  1  0 1.0121  -8.65    35.90     -1.20    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4950 bus-495063    1  1  0 1.0233 -30.87     7.00     -1.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4951 bus-495145    1  1  2 0.9580  -9.08     0.00      0.00    3.93    1.93   45.00 0.9580    6.00   -6.00  0.0000  0.0000    0
4952 bus-4952380   1  1  0 1.0684 -11.82     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
4953 bus-495363    1  1  0 0.9947 -21.05     1.30      0.50    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4954 bus-4954380   1  1  0 1.0671 -17.43    32.70     -2.30    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
4955 bus-495590    1  1  0 1.0263 -41.35    38.70      9.60    0.00    0.00   90.00 1.0360    0.00    0.00  0.0000  0.0000    0
4956 bus-495663    1  1  0 1.0241 -21.68    12.80     -2.30    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4957 bus-495763    1  1  0 1.0267 -16.81     0.90      0.30    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4958 bus-495863    1  1  0 1.0013 -17.63     6.80     -2.20    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4959 bus-495990    1  1  0 1.0344 -34.46     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4960 bus-4960225   1  1  0 1.0578 -30.45     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4961 bus-4961225   1  1  0 1.0456 -29.74     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4962 bus-4962380   1  1  0 1.0522 -24.68     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
4963 bus-496320    1  1  0 1.0381 -22.77    30.50      5.20    0.00    0.00   20.00 1.0000    0.00    0.00  0.0000  0.0000    0
4964 bus-496490    1  1  0 1.0407 -25.58    23.70      4.30    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4965 bus-4965225   1  1  0 1.0381 -22.76     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4966 bus-496690    1  1  0 1.0478 -25.58    21.30    -13.80    6.22    0.00   90.00 1.0490    0.00    0.00  0.0000  0.0000    0
4967 bus-496763    1  1  0 1.0383 -27.87    33.30     -8.70    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4968 bus-496863    1  1  0 1.0183 -33.00     4.70      0.60    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4969 bus-4969225   1  1  0 1.0496 -29.83     1.90     -6.20    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4970 bus-497090    1  1  0 1.0165 -29.50     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4971 bus-4971380   1  1  0 1.0768 -22.61     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
4972 bus-4972380   1  1  0 1.0807 -21.48     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
4973 bus-497363    1  1  2 1.0320 -17.32    -0.20      0.00   25.18   -5.21   63.00 1.0320   36.00  -36.00  0.0000  0.0000    0
4974 bus-497463    1  1  0 1.0003 -32.57     0.10      6.90    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4975 bus-497563    1  1  0 1.0419  -8.95     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4976 bus-497663    1  1  0 1.0235 -32.53    13.10      2.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4977 bus-497763    1  1  0 1.0171 -32.48    20.70      0.20    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4978 bus-4978225   1  1  0 1.0497 -29.07    34.80      5.50    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4979 bus-4979225   1  1  0 1.0586 -28.78     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4980 bus-4980380   1  1  0 1.0505 -24.12     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
4981 bus-498163    1  1  0 1.0460 -15.82    56.30      6.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4982 bus-498290    1  1  0 1.0295 -22.57     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4983 bus-498390    1  1  0 1.0271 -22.84     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
4984 bus-498463    1  1  0 1.0248 -21.37     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4985 bus-4985225   1  1  0 1.0625 -18.88     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4986 bus-498663    1  1  2 1.0240 -11.69    16.50      2.90    1.23   -0.46   63.00 1.0240   16.00  -18.00  0.0000  0.0000    0
4987 bus-498720    1  1  2 1.1080  -0.57     0.00      0.00   26.31   12.00   20.00 1.1080   12.00  -21.00  0.0000  0.0000    0
4988 bus-498820    1  1  2 1.1200  -0.90     0.00      0.00   27.95   12.00   20.00 1.1200   12.00  -21.00  0.0000  0.0000    0
4989 bus-498920    1  1  2 1.1200  -0.82     0.00      0.00   28.45   12.00   20.00 1.1200   12.00  -21.00  0.0000  0.0000    0
4990 bus-4990225   1  1  0 1.0692  -5.03     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4991 bus-4991225   1  1  0 1.0821  -5.54     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4992 bus-4992225   1  1  0 1.0821  -5.54     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4993 bus-499363    1  1  0 1.0234  -9.49    14.70      5.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
4994 bus-4994225   1  1  0 1.0820  -5.55     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4995 bus-4995225   1  1  0 1.0691  -5.04     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4996 bus-499663    1  1  0 1.0064 -11.24     9.00     -2.40    0.00    0.00   63.00 1.0080    0.00    0.00  0.0000  0.0000    0
4997 bus-499763    1  1  0 1.0156  -2.13    15.90      4.90    0.00    0.00   63.00 1.0190    0.00    0.00  0.0000  0.0000    0
4998 bus-4998225   1  1  0 1.0732   0.77     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
4999 bus-499963    1  1  0 0.9966 -28.68     5.00     -0.80    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5000 bus-500063    1  1  0 1.0207 -13.05    33.90      2.80    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5001 bus-500163    1  1  0 1.0436 -22.65    30.30      6.40    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5002 bus-5002225   1  1  0 1.0253 -18.34     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5003 bus-500363    1  1  0 1.0288 -17.52     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5004 bus-5004225   1  1  0 1.0350 -11.32     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5005 bus-500563    1  1  0 0.9750 -24.62     0.30     -0.60    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5006 bus-500663    1  1  0 1.0231 -12.20    37.00      4.30    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5007 bus-500763    1  1  0 0.9928 -25.20     0.10      0.10    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5008 bus-500863    1  1  0 1.0544 -15.30   -11.30     -1.80    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5009 bus-5009225   1  1  0 1.0586 -12.68     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5010 bus-501063    1  1  0 1.0541 -14.03    39.40     -1.40    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5011 bus-501163    1  1  0 1.0218 -15.99    20.00      3.90    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5012 bus-501263    1  1  0 1.0011 -15.63    14.30     -1.10    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5013 bus-5013225   1  1  0 1.0341 -24.09    45.80     22.80    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5014 bus-5014225   1  1  0 1.0357 -23.95    -2.10      3.10    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5015 bus-501563    1  1  0 1.0309 -16.38    18.60     -0.50   11.46    0.00   63.00 1.0310    0.00    0.00  0.0000  0.0000    0
5016 bus-501690    1  1  0 1.0335 -28.87     0.50      0.10    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5017 bus-501790    1  1  0 1.0271 -32.13    11.20     -3.20    0.00    0.00   90.00 1.0290    0.00    0.00  0.0000  0.0000    0
5018 bus-501863    1  1  0 1.0604 -16.94    10.00      5.10    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5019 bus-501963    1  1  0 1.0268 -25.55    26.70     -6.50    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5020 bus-502063    1  1  0 1.0318 -20.17     8.80      3.90    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5021 bus-502190    1  1  0 1.0174 -14.01   -20.90     -4.40    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5022 bus-502290    1  1  0 1.0111 -42.03    34.60     -3.20    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5023 bus-502363    1  1  0 1.0120 -18.10     9.20      0.70    4.05    0.00   63.00 1.0130    0.00    0.00  0.0000  0.0000    0
5024 bus-502463    1  1  0 1.0095 -33.54     4.10      0.10    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5025 bus-5025225   1  1  0 1.0432 -30.29    90.70     17.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5026 bus-5026225   1  1  0 1.0268 -30.84    65.00     10.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5027 bus-502790    1  1  2 1.0660 -15.39     0.00      0.00   15.38    4.00   90.00 1.0660    4.00    3.90  0.0000  0.0000    0
5028 bus-502863    1  1  0 1.0186 -25.63    26.90      6.30    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5029 bus-502990    1  1  0 1.0158 -38.90     4.80      2.40    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5030 bus-503090    1  1  0 1.0281 -37.06    -0.20     -0.10    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5031 bus-503163    1  1  0 1.0420 -28.82    19.10      0.20    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5032 bus-503263    1  1  0 1.0569 -23.71    26.90      2.80    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5033 bus-503363    1  1  2 1.0060 -21.08     0.00      0.00   43.03   -7.79   63.00 1.0060   15.18  -14.17  0.0000  0.0000    0
5034 bus-503463    1  1  0 1.0148 -31.48    16.70     -3.60    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5035 bus-503563    1  1  0 1.0175  -1.28    16.00      7.90    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5036 bus-503663    1  1  0 1.0209 -29.58    16.70      5.10    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5037 bus-503763    1  1  0 1.0081 -33.21     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5038 bus-5038225   1  1  0 1.0600 -31.21   159.50     34.80    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5039 bus-503990    1  1  0 1.0389 -24.08     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5040 bus-504090    1  1  0 1.0307 -25.12    12.70      0.60    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5041 bus-504163    1  1  2 1.0086 -11.77    22.90      0.00    0.00   -4.79   63.00 1.0030   11.00  -11.00  0.0000  0.0000    0
5042 bus-504290    1  1  0 0.9957 -50.36    16.80      3.90    0.00    0.00   90.00 1.0030    0.00    0.00  0.0000  0.0000    0
5043 bus-504363    1  1  0 1.0082 -13.64    21.20     -6.80    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5044 bus-504463    1  1  2 1.0264 -29.86    30.60      0.00    0.00   -0.74   63.00 1.0270   10.00  -10.00  0.0000  0.0000    0
5045 bus-504563    1  1  0 1.0210 -17.87     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5046 bus-504690    1  1  0 1.0295 -28.11    24.90      5.30    0.00    0.00   90.00 1.0290    0.00    0.00  0.0000  0.0000    0
5047 bus-504763    1  1  0 1.0358  -3.06     4.20      3.20    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5048 bus-504890    1  1  0 1.0142 -38.86     2.00     -0.90    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5049 bus-5049225   1  1  0 1.0445  -6.63   171.60     61.70    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5050 bus-505090    1  1  0 1.0101 -14.85   -15.00     -2.70    0.00    0.00   90.00 1.0110    0.00    0.00  0.0000  0.0000    0
5051 bus-505163    1  1  0 0.9872 -34.22     4.50      1.40    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5052 bus-505263    1  1  2 1.0291 -10.48     0.00      0.00    0.00    0.00   63.00 1.0300    0.00   -0.02  0.0000  0.0000    0
5053 bus-505363    1  1  0 1.0244  -9.85    14.70     -2.90    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5054 bus-505463    1  1  0 1.0256 -23.69    29.30      0.10    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5055 bus-505590    1  1  0 1.0506 -43.58     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.3400    0
5056 bus-5056225   1  1  0 1.0453 -37.67     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5057 bus-505763    1  1  0 1.0144 -13.49    11.90      0.20    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5058 bus-505890    1  1  0 1.0475 -25.16    42.20     15.20    0.00    0.00   90.00 1.0490    0.00    0.00  0.0000  0.0000    0
5059 bus-505963    1  1  0 1.0275 -28.66     2.00      1.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5060 bus-506063    1  1  0 0.9769  -8.96     6.00      0.10    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5061 bus-506163    1  1  0 0.9841 -34.05     7.30      2.60    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5062 bus-506263    1  1  0 1.0319 -11.45    29.00      6.10    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5063 bus-506363    1  1  0 1.0209 -10.69     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5064 bus-5064225   1  1  0 1.0706 -15.00     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5065 bus-5065225   1  1  0 1.0634 -16.20    -1.30     -9.10    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5066 bus-5066380   1  1  0 1.0832 -11.95     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
5067 bus-5067380   1  1  0 1.0861 -11.75     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
5068 bus-506890    1  1  0 1.0376 -23.28    47.60      5.40    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5069 bus-506963    1  1  0 1.0278 -10.53     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5070 bus-507090    1  1  0 1.0469 -25.05    44.60      9.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5071 bus-5071225   1  1  0 1.0406 -20.31    23.20      4.90    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5072 bus-5072225   1  1  0 1.0403 -20.35    31.20      7.10    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5073 bus-5073225   1  1  0 1.0451 -19.02     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5074 bus-5074380   1  1  0 1.0555 -14.62     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
5075 bus-5075225   1  1  0 1.0617 -16.37    13.50      8.60    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5076 bus-5076225   1  1  0 1.0616 -16.40    23.50      8.40    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5077 bus-5077225   1  1  0 1.0463 -19.51     3.40      1.30    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5078 bus-507863    1  1  0 1.0315  -3.60     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5079 bus-507963    1  1  0 1.0005  -8.26    10.80      5.90    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5080 bus-508090    1  1  0 1.0533 -29.44     4.10      1.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5081 bus-508190    1  1  0 1.0428 -31.69    12.30      1.20    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5082 bus-5082225   1  1  0 1.0701 -26.70     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5083 bus-508390    1  1  0 1.0680 -15.10     4.90      1.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5084 bus-508463    1  1  0 1.0354 -13.32    12.20     -0.40    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5085 bus-508590    1  1  0 1.0119 -43.71    59.00      4.60    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5086 bus-508663    1  1  0 1.0183 -21.00    23.20      1.70    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5087 bus-508790    1  1  0 1.0256 -33.37    38.80      4.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5088 bus-5088225   1  1  0 1.0468 -32.83     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5089 bus-5089380   1  1  0 1.0590 -26.47     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
5090 bus-509063    1  1  0 1.0181 -22.71    33.80      6.50    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5091 bus-509190    1  1  0 1.0200 -43.17     0.50     -0.20    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5092 bus-509290    1  1  0 1.0367 -23.71     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5093 bus-509345    1  1  0 0.9390  -6.54     0.00      0.00    0.00    0.00   45.00 1.0000    0.00    0.00  0.0000  0.0000    0
5094 bus-509463    1  1  0 1.0192 -24.08    29.60      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5095 bus-509590    1  1  0 1.0352 -23.65     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5096 bus-509663    1  1  0 0.9901 -33.42     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5097 bus-509790    1  1  0 1.0141 -40.03     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5098 bus-509863    1  1  0 1.0579 -20.17     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5099 bus-509963    1  1  0 1.0252  -2.58     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5100 bus-510063    1  1  0 1.0108 -33.32     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5101 bus-5101225   1  1  0 1.0578 -36.90     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5102 bus-510263    1  1  0 1.0272 -16.67     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5103 bus-510363    1  1  0 1.0391 -18.01     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5104 bus-510445    1  1  0 0.9429  -7.25     0.00      0.00    0.00    0.00   45.00 1.0000    0.00    0.00  0.0000  0.0000    0
5105 bus-510545    1  1  0 0.9808 -11.16     2.70      2.00    0.00    0.00   45.00 1.0000    0.00    0.00  0.0000  0.0000    0
5106 bus-510663    1  1  0 1.0251 -11.53     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5107 bus-510790    1  1  0 1.0312 -31.92     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5108 bus-5108225   1  1  0 1.0552 -22.25     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5109 bus-510963    1  1  0 1.0341 -20.22     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5110 bus-511090    1  1  0 1.0210 -34.40     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5111 bus-511163    1  1  0 1.0067 -31.44     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5112 bus-511290    1  1  0 1.0605 -23.69     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5113 bus-511390    1  1  0 1.0596 -23.77     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5114 bus-511463    1  1  0 1.0550 -24.99     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5115 bus-511563    1  1  0 1.0245 -22.59     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5116 bus-511690    1  1  0 1.0234 -28.66     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5117 bus-511745    1  1  0 0.9527  -8.26     7.70      0.00    0.00    0.00   45.00 1.0000    0.00    0.00  0.0000  0.0000    0
5118 bus-511890    1  1  0 1.0195 -48.22     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5119 bus-511963    1  1  0 1.0263  -4.11     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5120 bus-512063    1  1  0 1.0163 -21.89     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5121 bus-512190    1  1  0 1.0469 -32.35     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5122 bus-5122150   1  1  0 1.0990 -16.95     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
5123 bus-512390    1  1  0 1.0328 -28.76     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5124 bus-512463    1  1  0 1.0274 -28.89     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5125 bus-512563    1  1  0 1.0420 -28.94     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5126 bus-5126225   1  1  0 1.0560 -29.70     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5127 bus-5127225   1  1  0 1.0561 -29.68     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5128 bus-5128225   1  1  0 1.0422 -21.88     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5129 bus-512963    1  1  0 0.9974 -15.10     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5130 bus-513063    1  1  0 1.0523 -22.02     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5131 bus-513190    1  1  0 1.0616 -33.26     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5132 bus-513263    1  1  0 1.0384 -27.37     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5133 bus-513363    1  1  0 1.0306 -19.31     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5134 bus-5134225   1  1  0 1.0246 -14.62     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5135 bus-5135225   1  1  0 1.0695 -20.54     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5136 bus-513663    1  1  0 1.0302 -19.39     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5137 bus-513763    1  1  0 1.0139 -27.10     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5138 bus-513863    1  1  0 1.0267 -13.68     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5139 bus-513963    1  1  0 1.0189 -25.49     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5140 bus-514063    1  1  0 1.0149  -8.68     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5141 bus-514163    1  1  0 1.0256 -19.55     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5142 bus-514263    1  1  0 1.0355 -11.39     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5143 bus-514390    1  1  0 1.0298 -41.44     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5144 bus-514463    1  1  0 1.0030 -19.58     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5145 bus-514563    1  1  0 1.0488 -32.24     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5146 bus-514663    1  1  0 1.0080 -33.23    12.20      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5147 bus-514763    1  1  0 1.0499 -32.11     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5148 bus-514863    1  1  0 1.0251 -14.62     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5149 bus-514963    1  1  0 0.9920 -34.63     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5150 bus-515063    1  1  0 1.0199 -30.74     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5151 bus-515163    1  1  0 1.0155 -16.74     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5152 bus-5152225   1  1  0 1.0270 -21.53     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5153 bus-515363    1  1  0 1.0370 -18.88     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5154 bus-515463    1  1  0 1.0367 -18.93     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5155 bus-515563    1  1  0 1.0000 -25.37     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5156 bus-515663    1  1  0 0.9998 -25.39     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5157 bus-515763    1  1  0 1.0413 -25.88     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5158 bus-515890    1  1  0 1.0184 -25.86     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5159 bus-5159225   1  1  0 1.0461 -15.27     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5160 bus-516063    1  1  0 1.0335 -45.99     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5161 bus-516163    1  1  0 1.0402 -25.93     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5162 bus-516263    1  1  0 1.0419 -25.86     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5163 bus-5163225   1  1  0 1.0576 -10.39     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5164 bus-516490    1  1  0 1.0143 -29.79     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5165 bus-516590    1  1  0 1.0143 -29.79     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5166 bus-516690    1  1  0 1.0321 -22.99     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5167 bus-516790    1  1  0 1.0401 -40.73     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5168 bus-516863    1  1  0 1.0393 -18.71     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5169 bus-516963    1  1  0 1.0198 -28.82     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5170 bus-517063    1  1  0 1.0175 -30.25     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5171 bus-517163    1  1  0 1.0631 -20.72     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5172 bus-517263    1  1  0 1.0130 -30.17     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5173 bus-517363    1  1  0 1.0432 -23.81     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5174 bus-517463    1  1  0 1.0404 -11.71     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5175 bus-517563    1  1  0 1.0183 -51.30     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5176 bus-517663    1  1  0 1.0131 -29.52     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5177 bus-517790    1  1  0 1.0482 -50.41     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5178 bus-517863    1  1  0 1.0066 -38.87     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5179 bus-517963    1  1  0 1.0335 -22.25     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5180 bus-518090    1  1  0 1.0306 -47.50     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5181 bus-518190    1  1  0 1.0137 -36.22     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5182 bus-518263    1  1  0 1.0080 -38.82     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5183 bus-5183225   1  1  0 1.0360 -31.44     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5184 bus-518463    1  1  0 1.0108 -64.16     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5185 bus-5185150   1  1  0 1.0523 -11.81     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
5186 bus-5186225   1  1  0 1.0357 -31.53     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5187 bus-518763    1  1  0 1.0345 -45.95     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5188 bus-518863    1  1  0 1.0097 -54.85     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5189 bus-518963    1  1  0 1.0261 -17.46     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5190 bus-519090    1  1  0 1.0150 -46.45    33.60      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5191 bus-519163    1  1  0 1.0646 -18.26    14.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5192 bus-519290    1  1  0 1.0500 -24.30    43.70      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5193 bus-519390    1  1  0 1.0262 -41.54     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5194 bus-5194225   1  1  0 1.0490 -41.96     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5195 bus-519563    1  1  0 1.0461 -21.29     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5196 bus-519690    1  1  0 1.0234 -42.00     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5197 bus-519790    1  1  0 1.0322 -29.97     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5198 bus-519890    1  1  0 1.0296 -22.53     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5199 bus-519963    1  1  0 0.9950 -14.68     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5200 bus-520063    1  1  0 0.9944 -10.48     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5201 bus-520190    1  1  0 1.0296 -40.66     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5202 bus-520290    1  1  0 1.0157 -43.90     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5203 bus-520363    1  1  0 1.0360 -14.21     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5204 bus-5204225   1  1  0 1.0774  -0.38     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5205 bus-520563    1  1  0 1.0312 -23.69     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5206 bus-520663    1  1  0 1.0182 -23.21     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5207 bus-520763    1  1  0 1.0387 -13.53     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5208 bus-520863    1  1  0 1.0284 -10.20     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5209 bus-5209225   1  1  0 1.0248  -7.54     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5210 bus-521063    1  1  0 1.0282 -18.35     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5211 bus-521163    1  1  0 1.0265 -21.45     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5212 bus-5212225   1  1  0 1.0471 -19.80     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5213 bus-521363    1  1  0 0.9936 -23.59     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5214 bus-521463    1  1  0 1.0401 -31.56     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5215 bus-521563    1  1  0 1.0667 -17.97   -13.30      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5216 bus-521690    1  1  0 1.0660 -29.11     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5217 bus-521763    1  1  0 1.0174 -25.16     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5218 bus-521863    1  1  0 1.0180 -25.15     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5219 bus-521963    1  1  0 1.0278 -22.31     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5220 bus-5220225   1  1  0 1.0574 -30.46     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5221 bus-522163    1  1  0 1.0349  -1.40     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5222 bus-522263    1  1  0 1.0268 -22.45     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5223 bus-5223225   1  1  0 1.0578 -30.45     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5224 bus-522463    1  1  0 1.0149 -23.51     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5225 bus-522563    1  1  0 1.0289 -63.99     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5226 bus-522663    1  1  0 1.0475 -28.44   -20.20      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5227 bus-522763    1  1  0 1.0454 -27.02     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5228 bus-522863    1  1  0 1.0469 -26.82     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5229 bus-522963    1  1  0 1.0086 -28.84     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5230 bus-523090    1  1  0 1.0465 -39.22     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5231 bus-523163    1  1  0 1.0088 -28.90     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5232 bus-523263    1  1  0 1.0213 -19.44     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5233 bus-523363    1  1  0 0.9973 -32.12     6.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5234 bus-523463    1  1  0 1.0213 -28.08     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5235 bus-5235225   1  1  0 1.0263  -8.14     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5236 bus-523663    1  1  0 1.0207 -29.25     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5237 bus-523763    1  1  0 1.0206 -29.33     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5238 bus-523863    1  1  0 1.0113 -30.79     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5239 bus-523963    1  1  0 1.0584 -12.27     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5240 bus-524090    1  1  0 1.0243 -34.22     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5241 bus-524190    1  1  0 1.0286 -24.78     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5242 bus-524263    1  1  0 1.0152  -6.87     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5243 bus-524390    1  1  0 1.0509 -23.96     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5244 bus-524445    1  1  0 0.9925 -12.82     0.00      0.00    0.00    0.00   45.00 1.0000    0.00    0.00  0.0000  0.0000    0
5245 bus-5245380   1  1  0 1.0512 -21.14     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
5246 bus-524663    1  1  0 1.0106 -11.43     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5247 bus-524790    1  1  0 1.0219 -29.41     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5248 bus-524863    1  1  0 1.0223  -1.44     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5249 bus-524963    1  1  0 1.0354 -27.03     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5250 bus-525090    1  1  0 1.0011 -35.87     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5251 bus-525163    1  1  0 1.0078 -31.56     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5252 bus-525263    1  1  0 1.0090 -31.55     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5253 bus-525363    1  1  0 1.0286 -11.43     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5254 bus-525463    1  1  0 1.0330 -38.18     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5255 bus-525563    1  1  0 1.0227 -16.95     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5256 bus-525663    1  1  0 1.0288 -10.68     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5257 bus-5257150   1  1  0 1.0562 -10.66     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
5258 bus-525863    1  1  0 1.0292 -20.55     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5259 bus-525963    1  1  0 1.0041  -3.73     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5260 bus-526063    1  1  0 1.0225 -17.50     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5261 bus-526190    1  1  0 1.0024 -27.96    24.80      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5262 bus-526263    1  1  0 1.0018 -32.66     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5263 bus-5263225   1  1  0 1.0411 -29.21     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5264 bus-5264225   1  1  0 1.0410 -29.24     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5265 bus-5265225   1  1  0 1.0528 -37.35     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5266 bus-5266225   1  1  0 1.0491 -52.10     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5267 bus-526763    1  1  0 1.0382 -61.62     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5268 bus-526863    1  1  0 1.0682 -22.07     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5269 bus-526990    1  1  0 1.0540 -37.69     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5270 bus-527090    1  1  0 1.0575 -19.12     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5271 bus-527190    1  1  0 1.0535 -20.08     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5272 bus-5272225   1  1  0 1.0910 -12.74     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5273 bus-527363    1  1  0 1.0655 -22.43     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5274 bus-527490    1  1  0 1.0241 -30.80     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5275 bus-5275225   1  1  0 1.0273  -8.70     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5276 bus-527663    1  1  0 1.0036 -15.39     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5277 bus-527763    1  1  0 1.0159 -18.93     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5278 bus-527863    1  1  0 1.0235 -11.45     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5279 bus-527963    1  1  0 1.0115 -11.31     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5280 bus-528090    1  1  0 1.0231 -38.68     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5281 bus-528163    1  1  0 1.0071 -13.91     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5282 bus-528263    1  1  0 1.0290 -14.85     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5283 bus-528363    1  1  0 1.0101 -37.63     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5284 bus-528463    1  1  0 1.0249 -23.93     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5285 bus-528590    1  1  0 1.0394 -34.53     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5286 bus-528690    1  1  0 1.0437 -25.89     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5287 bus-5287225   1  1  0 1.0678  -9.51     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5288 bus-528863    1  1  0 1.0235 -28.52     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5289 bus-528963    1  1  0 1.0039 -27.34     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5290 bus-529063    1  1  0 1.0233 -28.51     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5291 bus-529163    1  1  0 1.0053 -27.24     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5292 bus-5292225   1  1  0 1.0303 -14.40     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5293 bus-5293225   1  1  0 1.0398 -16.35     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5294 bus-529463    1  1  0 1.0071 -13.91     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5295 bus-529563    1  1  0 1.0220 -13.30     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5296 bus-529663    1  1  0 1.0218 -11.07     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5297 bus-529790    1  1  0 1.0405 -25.19     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5298 bus-529863    1  1  0 1.0357 -11.91     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5299 bus-529990    1  1  0 1.0462 -24.38     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5300 bus-530063    1  1  0 1.0081 -15.81     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5301 bus-530163    1  1  0 1.0144 -16.93     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5302 bus-530263    1  1  0 1.0098 -25.78     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5303 bus-530363    1  1  0 1.0320 -27.58     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5304 bus-530463    1  1  0 1.0402 -26.64     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5305 bus-530563    1  1  0 0.9691 -28.75     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5306 bus-530663    1  1  0 0.9691 -28.75     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5307 bus-530790    1  1  0 1.0305 -21.83     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5308 bus-530890    1  1  0 1.0336 -35.97     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5309 bus-530990    1  1  0 1.0551 -43.81     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5310 bus-531063    1  1  0 1.0110 -25.63    18.10      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5311 bus-531190    1  1  0 1.0391 -29.13     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5312 bus-5312225   1  1  0 1.0494 -15.76     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5313 bus-531390    1  1  0 1.0132 -38.88     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5314 bus-531463    1  1  0 1.0054 -32.68     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5315 bus-531563    1  1  0 1.0415 -27.25     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5316 bus-531690    1  1  0 1.0601 -29.01     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5317 bus-531763    1  1  0 1.0173  -7.34     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5318 bus-531863    1  1  0 1.0231 -10.26     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5319 bus-5319225   1  1  0 1.0784 -15.19     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5320 bus-532063    1  1  0 1.0255 -20.37     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5321 bus-5321225   1  1  0 1.0599 -44.27     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5322 bus-5322225   1  1  0 1.0588 -16.79     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5323 bus-532390    1  1  0 1.0247 -23.64     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5324 bus-532463    1  1  0 1.0312 -26.94     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5325 bus-532563    1  1  0 1.0257 -22.23    11.20      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5326 bus-532663    1  1  0 1.0190 -11.38     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5327 bus-532790    1  1  0 1.0370 -32.27     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5328 bus-532890    1  1  0 1.0272 -30.95     5.80      1.60    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5329 bus-532963    1  1  0 0.9918 -39.39     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5330 bus-533063    1  1  0 1.0337 -36.35     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5331 bus-5331225   1  1  0 1.0641 -31.78     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5332 bus-5332225   1  1  0 1.0861 -14.65     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5333 bus-533363    1  1  0 1.0183 -20.55     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5334 bus-5334225   1  1  0 1.0446 -10.54     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5335 bus-533563    1  1  0 1.0464 -21.29    -8.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5336 bus-5336225   1  1  0 1.0610 -25.47     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5337 bus-533763    1  1  0 1.0647 -23.25   -19.20      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5338 bus-533890    1  1  0 1.0441 -49.01     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5339 bus-533990    1  1  0 1.0543 -25.59     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5340 bus-534063    1  1  0 1.0121 -24.93     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5341 bus-534190    1  1  0 1.0276 -23.14     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5342 bus-534263    1  1  0 1.0278 -21.32     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5343 bus-534390    1  1  0 1.0344 -33.97     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5344 bus-534463    1  1  0 1.0208 -29.32     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5345 bus-534590    1  1  0 1.0412 -20.43     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5346 bus-534663    1  1  0 1.0172 -62.68     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5347 bus-534763    1  1  0 1.0179  -5.02     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5348 bus-534863    1  1  0 1.0123  -5.68     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5349 bus-534963    1  1  0 1.0020 -24.86     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5350 bus-535063    1  1  0 1.0334 -27.04     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5351 bus-5351225   1  1  0 1.0234 -31.64     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5352 bus-5352225   1  1  0 1.0231 -31.65     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5353 bus-535390    1  1  0 1.0108 -26.84     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5354 bus-535463    1  1  0 1.0517 -12.80     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5355 bus-535590    1  1  0 1.0163 -35.74     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5356 bus-535663    1  1  0 1.0335 -10.98     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5357 bus-535763    1  1  0 1.0395 -25.84     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5358 bus-535863    1  1  0 1.0583 -12.28     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5359 bus-535963    1  1  0 1.0041 -39.12     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5360 bus-536090    1  1  0 1.0220 -26.55     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5361 bus-536163    1  1  0 1.0341 -20.22     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5362 bus-536290    1  1  0 1.0213 -38.37     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5363 bus-536390    1  1  0 1.0273 -29.28     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5364 bus-536463    1  1  0 1.0316 -21.15     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5365 bus-5365225   1  1  0 1.0675 -33.95     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5366 bus-5366225   1  1  0 1.0671 -33.99     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5367 bus-536763    1  1  0 1.0558  -7.15     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5368 bus-536863    1  1  0 1.0109 -23.46     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5369 bus-536990    1  1  0 1.0587 -26.14     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5370 bus-537090    1  1  0 1.0684 -21.06     3.30      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5371 bus-537190    1  1  0 1.0358 -27.37     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5372 bus-537290    1  1  0 1.0346 -35.38     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5373 bus-5373225   1  1  0 1.0569 -29.24     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5374 bus-5374225   1  1  0 1.0494 -29.50     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5375 bus-5375225   1  1  0 1.0776  -0.09     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5376 bus-537663    1  1  0 0.9974 -34.51     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5377 bus-537763    1  1  0 1.0227 -22.60     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5378 bus-537863    1  1  0 1.0175 -20.07     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5379 bus-537963    1  1  0 1.0051 -38.61     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5380 bus-538090    1  1  0 1.0162 -44.86     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5381 bus-538190    1  1  0 1.0280 -46.39     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5382 bus-538263    1  1  0 1.0284 -20.48     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5383 bus-538363    1  1  0 1.0081 -14.56     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5384 bus-538463    1  1  0 1.0000 -25.05     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5385 bus-5385225   1  1  0 1.0579 -18.91     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5386 bus-538663    1  1  0 1.0530 -12.91     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5387 bus-538763    1  1  0 1.0480 -27.86     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5388 bus-538863    1  1  0 1.0206 -16.06     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5389 bus-538963    1  1  0 1.0497 -27.77     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5390 bus-5390225   1  1  0 1.0575 -18.98     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5391 bus-539145    1  1  0 0.9450  -8.41     0.00      0.00    0.00    0.00   45.00 1.0000    0.00    0.00  0.0000  0.0000    0
5392 bus-539290    1  1  0 1.0218 -31.90     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5393 bus-539390    1  1  0 1.0262 -31.49     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5394 bus-5394225   1  1  0 1.0628  -6.52     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5395 bus-5395225   1  1  0 1.0384 -30.64     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5396 bus-539690    1  1  0 1.0377 -21.70    22.20      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5397 bus-539790    1  1  0 1.0403 -22.06     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5398 bus-539863    1  1  0 1.0258 -11.97     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5399 bus-539990    1  1  0 1.0408 -47.00     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5400 bus-540063    1  1  0 1.0521 -22.02     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5401 bus-5401225   1  1  0 1.0580 -28.52     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5402 bus-540290    1  1  0 1.0481 -24.36     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5403 bus-540363    1  1  0 1.0220 -18.42     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5404 bus-540490    1  1  0 1.0433 -21.92     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5405 bus-5405225   1  1  0 1.0481  -8.74     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5406 bus-540663    1  1  0 1.0507 -20.50     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5407 bus-540763    1  1  0 1.0091 -60.96     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5408 bus-540863    1  1  0 1.0065 -18.29     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5409 bus-540963    1  1  0 1.0062 -23.09     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5410 bus-541090    1  1  0 1.0354 -41.09     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5411 bus-541163    1  1  0 1.0042 -25.01     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5412 bus-541290    1  1  0 1.0158 -50.19     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5413 bus-541390    1  1  0 1.0219 -44.16     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5414 bus-541490    1  1  0 1.0472 -29.97     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5415 bus-541563    1  1  0 1.0229 -38.04     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5416 bus-541645    1  1  0 0.9668  -9.37     0.00      0.00    0.00    0.00   45.00 1.0000    0.00    0.00  0.0000  0.0000    0
5417 bus-5417225   1  1  0 1.0457 -19.30     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5418 bus-541863    1  1  0 1.0188  -8.19     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5419 bus-541963    1  1  0 1.0195 -24.60     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5420 bus-542063    1  1  0 1.0062 -19.23     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5421 bus-542163    1  1  0 1.0155  -7.32     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5422 bus-5422225   1  1  0 1.0658 -33.32     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5423 bus-542363    1  1  0 1.0245 -51.08     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5424 bus-5424225   1  1  0 1.0650 -33.38     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5425 bus-542563    1  1  0 1.0168  -9.84     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5426 bus-542690    1  1  0 1.0393 -29.52     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5427 bus-542763    1  1  0 1.0176 -10.24     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5428 bus-5428225   1  1  0 1.0742  -7.79     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5429 bus-542963    1  1  0 1.0227  -2.33     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5430 bus-5430225   1  1  0 1.0762  -0.39     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5431 bus-543163    1  1  0 1.0180 -12.83     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5432 bus-543290    1  1  0 1.0544 -23.87   -32.80      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5433 bus-543363    1  1  0 1.0459 -26.33     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5434 bus-543463    1  1  0 1.0079 -37.56     8.50      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5435 bus-543590    1  1  0 1.0228 -31.63     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5436 bus-543690    1  1  0 1.0372 -35.83     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5437 bus-543790    1  1  0 1.0481 -50.21     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5438 bus-543890    1  1  0 1.0196 -25.67     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5439 bus-543963    1  1  0 1.0133 -34.50     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5440 bus-544063    1  1  0 1.0114 -34.73     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5441 bus-5441225   1  1  0 1.0416 -14.39     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5442 bus-5442225   1  1  0 1.0410 -12.20     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5443 bus-544363    1  1  0 1.0396 -26.37     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5444 bus-544490    1  1  0 1.0263 -37.45     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5445 bus-544563    1  1  0 1.0205 -10.19     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5446 bus-544663    1  1  0 1.0173 -62.92     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5447 bus-544763    1  1  0 1.0241 -66.77     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5448 bus-5448225   1  1  0 1.0740 -42.07     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5449 bus-544963    1  1  0 1.0340 -63.25     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5450 bus-545063    1  1  0 1.0248 -28.58     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5451 bus-545163    1  1  0 1.0149 -23.69     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5452 bus-545263    1  1  0 1.0475 -26.46     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5453 bus-545363    1  1  0 1.0495 -23.43     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5454 bus-545463    1  1  0 1.0460 -24.31     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5455 bus-545590    1  1  0 1.0523 -25.10     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5456 bus-545663    1  1  0 1.0191 -29.64     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5457 bus-5457225   1  1  0 1.0634  -9.14     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5458 bus-545863    1  1  0 1.0180 -30.50     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5459 bus-545990    1  1  0 1.0189 -43.61     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5460 bus-546063    1  1  0 1.0555 -31.48     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5461 bus-546163    1  1  0 1.0317 -27.23     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5462 bus-5462225   1  1  0 1.0565 -29.33     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5463 bus-546363    1  1  0 1.0131  -7.42     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5464 bus-5464225   1  1  0 1.0792 -13.08     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5465 bus-5465225   1  1  0 1.0430  -7.12    -5.20      1.10    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5466 bus-546663    1  1  0 1.0054 -62.99     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5467 bus-5467225   1  1  0 1.0912 -12.68   -53.40      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5468 bus-546863    1  1  0 1.0081 -20.66     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5469 bus-546963    1  1  0 1.0307 -17.75     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5470 bus-547063    1  1  0 0.9967 -33.74     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5471 bus-547163    1  1  0 1.0324 -27.87     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5472 bus-547263    1  1  0 1.0459 -25.49     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5473 bus-5473225   1  1  0 1.0408 -31.83     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5474 bus-547463    1  1  0 1.0231 -14.36     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5475 bus-5475225   1  1  0 1.0405 -32.01     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5476 bus-547663    1  1  0 1.0161 -15.06     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5477 bus-547763    1  1  0 1.0318 -27.28     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5478 bus-547863    1  1  0 1.0085 -37.66     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5479 bus-547963    1  1  0 1.0363 -19.56     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5480 bus-5480225   1  1  0 1.0450 -29.29     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5481 bus-548190    1  1  0 1.0227 -40.39     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5482 bus-548263    1  1  0 1.0120 -64.37     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5483 bus-548363    1  1  0 1.0471 -61.67     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5484 bus-548463    1  1  0 1.0342 -13.85     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5485 bus-548563    1  1  0 1.0343 -13.84     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5486 bus-548663    1  1  0 0.9910 -33.59     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5487 bus-548790    1  1  0 1.0366 -26.21     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5488 bus-548863    1  1  0 1.0430 -19.26     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5489 bus-548990    1  1  0 1.0228 -43.38     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5490 bus-549063    1  1  0 1.0405 -24.57     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5491 bus-549163    1  1  0 1.0127  -7.81     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5492 bus-549263    1  1  0 1.0124  -7.82     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5493 bus-549363    1  1  0 1.0455 -25.89     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5494 bus-5494225   1  1  0 1.0735  -6.51     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5495 bus-549563    1  1  0 1.0143 -19.00     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5496 bus-5496225   1  1  0 1.0620  -2.49     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5497 bus-5497225   1  1  0 1.0433 -18.61     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5498 bus-549890    1  1  0 1.0114 -27.43     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5499 bus-549990    1  1  0 1.0349 -34.72     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5500 bus-550090    1  1  0 1.0660 -29.11     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5501 bus-550190    1  1  0 1.0336 -40.30     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5502 bus-550263    1  1  0 1.0103 -25.12     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5503 bus-550390    1  1  0 1.0221 -37.97     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5504 bus-550490    1  1  0 1.0241 -43.83     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5505 bus-550590    1  1  0 1.0352 -36.22     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5506 bus-550663    1  1  0 0.9959 -31.11    57.40      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5507 bus-550763    1  1  0 1.0064 -37.81    35.40      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5508 bus-550863    1  1  0 1.0276 -24.60     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5509 bus-5509225   1  1  0 1.0248  -9.91     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5510 bus-551063    1  1  0 1.0345 -38.20     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5511 bus-551163    1  1  0 1.0418  -8.95     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5512 bus-5512225   1  1  0 1.0456 -10.82     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5513 bus-5513225   1  1  0 1.0580 -30.86     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5514 bus-551463    1  1  0 1.0328 -17.85     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5515 bus-551563    1  1  0 1.0186 -26.17     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5516 bus-551663    1  1  0 1.0102 -13.76     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5517 bus-551763    1  1  0 1.0354 -27.69     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5518 bus-551863    1  1  0 1.0349 -27.74     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5519 bus-5519225   1  1  0 1.0555 -14.22     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5520 bus-552063    1  1  0 1.0126 -31.40     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5521 bus-552163    1  1  0 1.0192 -30.91     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5522 bus-5522225   1  1  0 1.0159 -26.42     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5523 bus-552363    1  1  0 1.0165 -13.19     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5524 bus-552463    1  1  0 1.0395 -27.68     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5525 bus-552563    1  1  0 1.0507 -25.31     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5526 bus-5526225   1  1  0 1.0464  -7.58     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5527 bus-552763    1  1  0 1.0507 -25.57     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5528 bus-5528225   1  1  0 1.0879 -23.32     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5529 bus-552990    1  1  0 1.0107 -34.83     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5530 bus-553063    1  1  0 0.9950 -39.89     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5531 bus-553163    1  1  0 1.0174 -22.43     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5532 bus-553263    1  1  0 1.0033  -6.88     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5533 bus-553363    1  1  0 1.0321 -17.93     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5534 bus-553463    1  1  0 1.0227 -10.32     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5535 bus-553563    1  1  0 1.0311 -31.19     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5536 bus-553663    1  1  0 1.0074  -8.74     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5537 bus-553763    1  1  0 0.9910 -26.50     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5538 bus-553863    1  1  0 0.9910 -26.49     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5539 bus-553990    1  1  0 1.0449 -27.93     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5540 bus-554063    1  1  0 1.0009  -8.79    -1.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5541 bus-554163    1  1  0 1.0477 -26.94     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5542 bus-554263    1  1  0 1.0531 -26.67     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5543 bus-554363    1  1  0 1.0419 -11.77     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5544 bus-554463    1  1  0 1.0448 -24.82     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5545 bus-554563    1  1  0 1.0506 -20.50     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5546 bus-5546150   1  1  0 1.0929 -18.24     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
5547 bus-554763    1  1  0 1.0710 -20.83     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5548 bus-554863    1  1  0 1.0694 -20.86     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5549 bus-554963    1  1  0 1.0185 -17.71     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5550 bus-555063    1  1  0 1.0206 -13.67     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5551 bus-555163    1  1  0 1.0274 -11.21     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5552 bus-555263    1  1  0 1.0247 -16.14     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5553 bus-555363    1  1  0 1.0440 -14.91     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5554 bus-555463    1  1  0 1.0340 -20.22     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5555 bus-555590    1  1  0 1.0343 -25.40     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5556 bus-555663    1  1  0 1.0170 -12.53     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5557 bus-555790    1  1  0 1.0323 -25.61     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5558 bus-555863    1  1  0 1.0081 -37.52     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5559 bus-555963    1  1  0 1.0362 -22.04   -17.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5560 bus-5560225   1  1  0 1.0456 -29.80     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5561 bus-5561225   1  1  0 1.0467 -29.84     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5562 bus-556263    1  1  0 1.0384 -12.07     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5563 bus-556363    1  1  0 1.0093 -21.75     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5564 bus-556463    1  1  0 1.0230 -21.82     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5565 bus-556563    1  1  0 1.0230 -21.90     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5566 bus-5566225   1  1  0 1.0440 -32.61     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5567 bus-556790    1  1  0 1.0274 -52.83     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5568 bus-556863    1  1  0 1.0224 -25.07    10.90      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5569 bus-556963    1  1  0 1.0566 -23.13     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5570 bus-557063    1  1  0 1.0567 -23.09     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5571 bus-557190    1  1  0 1.0647 -21.51     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5572 bus-557263    1  1  0 1.0238 -18.97     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5573 bus-557363    1  1  0 0.9873 -23.65     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5574 bus-557463    1  1  0 0.9915 -22.69     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5575 bus-557563    1  1  0 1.0359 -16.90     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5576 bus-557663    1  1  0 1.0154 -30.26    18.80      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5577 bus-557763    1  1  0 1.0310 -27.50     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5578 bus-557863    1  1  0 1.0311 -27.52     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5579 bus-557963    1  1  0 1.0504 -21.90     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5580 bus-558063    1  1  0 1.0317 -26.35     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5581 bus-558190    1  1  0 1.0303 -29.92     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5582 bus-558263    1  1  0 1.0199 -19.63     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5583 bus-558363    1  1  0 1.0132 -16.23     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5584 bus-5584150   1  1  0 1.0990 -16.95   -60.30      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
5585 bus-558563    1  1  0 1.0347 -19.71     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5586 bus-558663    1  1  0 1.0362 -19.30     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5587 bus-558790    1  1  0 1.0281 -31.06     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5588 bus-558863    1  1  0 1.0561 -60.74     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5589 bus-558963    1  1  0 1.0181 -19.04     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5590 bus-559090    1  1  0 1.0274 -34.89     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5591 bus-559163    1  1  0 1.0418 -27.14     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5592 bus-5592225   1  1  0 1.0592 -28.45     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5593 bus-559390    1  1  0 1.0482 -25.04     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5594 bus-559463    1  1  0 1.0111  -9.17     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5595 bus-559563    1  1  0 1.0120 -24.55     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5596 bus-559663    1  1  0 1.0113 -21.02    19.30      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5597 bus-559763    1  1  0 1.0004 -20.67     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5598 bus-559863    1  1  0 1.0316 -21.15     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5599 bus-559963    1  1  0 1.0383 -26.56     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5600 bus-560063    1  1  0 1.0393 -25.79     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5601 bus-560163    1  1  0 1.0493 -25.37     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5602 bus-560263    1  1  0 1.0477 -25.50     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5603 bus-560363    1  1  0 1.0511 -25.22     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5604 bus-560463    1  1  0 1.0385 -26.49     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5605 bus-5605225   1  1  0 1.0829   0.68     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5606 bus-560663    1  1  0 1.0147 -26.99     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5607 bus-560763    1  1  0 1.0160 -62.25     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5608 bus-560863    1  1  0 1.0118 -27.43     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5609 bus-560963    1  1  0 1.0160 -29.45     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5610 bus-561063    1  1  0 1.0261 -12.05     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5611 bus-561190    1  1  0 1.0611 -33.49     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5612 bus-561263    1  1  0 1.0288 -11.71     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5613 bus-561390    1  1  0 1.0611 -33.50     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5614 bus-561463    1  1  0 1.0169 -29.40     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5615 bus-561563    1  1  0 1.0292  -9.57     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5616 bus-561663    1  1  0 1.0304  -9.46     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5617 bus-561763    1  1  0 1.0530 -18.56     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5618 bus-561863    1  1  0 1.0179 -25.68     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5619 bus-561990    1  1  0 0.9978 -51.28     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5620 bus-562063    1  1  0 1.0072 -37.56     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5621 bus-562163    1  1  0 1.0071 -37.57     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5622 bus-562290    1  1  0 1.0250 -41.94     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5623 bus-562390    1  1  0 0.9934 -36.13     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5624 bus-562490    1  1  0 0.9984 -53.24     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5625 bus-562563    1  1  0 1.0111 -60.38     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5626 bus-562663    1  1  0 1.0607 -23.32     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5627 bus-562763    1  1  0 1.0105 -59.91     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5628 bus-562863    1  1  0 1.0276 -19.61    -2.10      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5629 bus-562963    1  1  0 1.0084 -18.94     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5630 bus-563063    1  1  0 1.0290 -10.75     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5631 bus-563190    1  1  0 1.0182 -47.88     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5632 bus-563263    1  1  0 0.9990 -65.59     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5633 bus-563363    1  1  0 1.0078 -14.57     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5634 bus-563490    1  1  0 1.0297 -22.59     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5635 bus-563563    1  1  0 1.0372 -18.03     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5636 bus-563663    1  1  0 1.0576 -60.55     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5637 bus-563763    1  1  0 1.0369 -20.55   -15.10      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5638 bus-5638225   1  1  0 1.0764 -42.41     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5639 bus-563963    1  1  0 0.9847 -34.00     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5640 bus-564090    1  1  0 1.0345 -34.46     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5641 bus-564163    1  1  0 1.0553 -17.18     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5642 bus-564290    1  1  0 0.9947 -52.07     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5643 bus-564363    1  1  0 1.0553 -17.18     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5644 bus-564463    1  1  0 1.0374 -19.61     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5645 bus-564590    1  1  0 1.0060 -46.78    10.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5646 bus-5646380   1  1  0 1.0675 -12.44     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
5647 bus-564763    1  1  0 1.0382 -11.97     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5648 bus-5648150   1  1  0 0.9982 -20.69     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
5649 bus-564963    1  1  0 1.0361 -12.05     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5650 bus-565090    1  1  0 1.0142 -38.85     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5651 bus-565163    1  1  0 1.0148  -6.89     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5652 bus-565263    1  1  0 1.0511 -31.02     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5653 bus-565363    1  1  0 1.0226 -13.47     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5654 bus-565463    1  1  0 1.0318 -27.28     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5655 bus-565563    1  1  0 1.0230 -12.22     2.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5656 bus-565690    1  1  0 1.0390 -29.14     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5657 bus-565763    1  1  0 1.0312 -16.67     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5658 bus-565863    1  1  0 1.0333 -15.21     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5659 bus-5659225   1  1  0 1.0477 -17.39     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5660 bus-5660225   1  1  0 1.0418 -14.82     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5661 bus-566163    1  1  0 1.0179 -13.15     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5662 bus-566263    1  1  0 1.0170  -8.11     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5663 bus-566363    1  1  0 1.0662 -22.64     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5664 bus-5664225   1  1  0 1.0511 -18.22     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5665 bus-566590    1  1  0 1.0266 -28.02     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5666 bus-5666225   1  1  0 1.0611 -36.12     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5667 bus-5667225   1  1  0 1.0517 -18.04     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5668 bus-566863    1  1  0 1.0266 -11.22     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5669 bus-566963    1  1  0 1.0346 -38.20     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5670 bus-567063    1  1  0 0.9977 -34.93     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5671 bus-5671225   1  1  0 1.0558  -7.16     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5672 bus-567263    1  1  0 1.0130 -24.44     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5673 bus-567363    1  1  0 1.0118 -14.04     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5674 bus-567463    1  1  0 1.0097 -34.81     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5675 bus-567590    1  1  0 1.0342 -45.32     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5676 bus-567690    1  1  0 1.0260 -22.90     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5677 bus-567763    1  1  0 1.0096 -15.41     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5678 bus-5678225   1  1  0 1.0464 -34.25     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5679 bus-5679225   1  1  0 1.0466 -33.70     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5680 bus-568090    1  1  0 1.0281 -37.06     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5681 bus-568163    1  1  0 1.0155  -8.09     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5682 bus-568290    1  1  0 1.0419 -28.22     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5683 bus-568390    1  1  0 1.0436 -27.88    49.20      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5684 bus-5684225   1  1  0 1.0584 -30.85     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5685 bus-5685225   1  1  0 1.0445 -30.39     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5686 bus-568663    1  1  0 1.0303 -15.87     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5687 bus-568763    1  1  0 1.0167 -30.43     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5688 bus-568863    1  1  0 1.0169 -30.38     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5689 bus-568963    1  1  0 1.0198  -2.26     1.90      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5690 bus-569063    1  1  0 1.0244 -49.60     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5691 bus-569163    1  1  0 1.0259 -49.51     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5692 bus-569263    1  1  0 1.0068 -26.10     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5693 bus-569390    1  1  0 1.0151 -25.35     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5694 bus-569463    1  1  0 1.0556 -24.39     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5695 bus-5695150   1  1  0 1.0413 -28.59     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
5696 bus-5696225   1  1  0 1.0548 -18.14     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5697 bus-5697225   1  1  0 1.0301 -22.98     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5698 bus-569863    1  1  0 0.9879 -35.58     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5699 bus-5699225   1  1  0 1.0466  -5.34     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5700 bus-570063    1  1  0 1.0034 -14.61     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5701 bus-570163    1  1  0 1.0521 -24.59     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5702 bus-5702225   1  1  0 1.0561 -13.23     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5703 bus-570390    1  1  0 1.0304 -27.64     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5704 bus-570463    1  1  0 1.0251 -17.38     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5705 bus-570590    1  1  0 1.0254 -41.65     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5706 bus-570663    1  1  0 1.0208 -22.01     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5707 bus-570763    1  1  0 0.9977 -39.77     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5708 bus-5708225   1  1  0 1.0730  -0.33     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5709 bus-5709225   1  1  0 1.0902 -13.16     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5710 bus-571063    1  1  0 1.0153  -7.73     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5711 bus-571190    1  1  0 1.0250 -34.96     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5712 bus-5712225   1  1  0 1.0702  -0.53     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5713 bus-571390    1  1  0 1.0257 -34.93     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5714 bus-571490    1  1  0 1.0173 -35.19     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5715 bus-5715225   1  1  0 1.0366 -31.18     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5716 bus-571663    1  1  0 1.0290 -64.02     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5717 bus-571763    1  1  0 1.0017 -33.05     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5718 bus-571890    1  1  0 1.0256 -37.54     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5719 bus-571963    1  1  0 1.0167 -30.11     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5720 bus-572063    1  1  0 1.0277 -17.20     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5721 bus-572190    1  1  0 1.0057 -30.95     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5722 bus-572290    1  1  0 1.0221 -42.17     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5723 bus-572390    1  1  0 1.0184 -44.72     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5724 bus-5724380   1  1  0 1.0562  -6.74     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
5725 bus-572563    1  1  0 1.0294 -15.13     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5726 bus-572663    1  1  0 1.0391 -13.26     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5727 bus-572763    1  1  0 1.0301 -29.60     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5728 bus-572863    1  1  0 1.0232 -26.33     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5729 bus-572963    1  1  0 1.0131 -20.80     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5730 bus-573063    1  1  0 1.0163 -18.20     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5731 bus-573163    1  1  0 1.0132 -31.51     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5732 bus-573263    1  1  0 1.0519 -26.42     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5733 bus-573363    1  1  0 1.0524 -18.14     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5734 bus-573463    1  1  0 1.0193  -2.34     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5735 bus-573563    1  1  0 1.0418 -10.87     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5736 bus-573663    1  1  0 1.0225  -2.44     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5737 bus-573763    1  1  0 1.0101 -31.02     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5738 bus-573863    1  1  0 1.0389 -17.81     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5739 bus-573963    1  1  0 1.0526 -61.36     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5740 bus-574090    1  1  0 1.0235 -51.73     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5741 bus-574163    1  1  0 1.0077 -64.59     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5742 bus-574263    1  1  0 1.0235 -14.09     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5743 bus-574363    1  1  0 1.0671 -17.93     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5744 bus-574445    1  1  0 0.9401  -8.39     0.00      0.00    0.00    0.00   45.00 1.0000    0.00    0.00  0.0000  0.0000    0
5745 bus-5745225   1  1  0 1.0508 -18.65     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5746 bus-574663    1  1  0 1.0268 -25.21     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5747 bus-574763    1  1  0 0.9591 -38.25     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5748 bus-574863    1  1  0 1.0155  -7.28     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5749 bus-574990    1  1  0 1.0190 -39.08     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5750 bus-575063    1  1  0 1.0456 -14.33     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5751 bus-575163    1  1  0 1.0310 -20.10     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5752 bus-575290    1  1  0 1.0603 -14.99     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5753 bus-575363    1  1  0 1.0263 -30.31     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5754 bus-575445    1  1  0 0.9548  -7.88     0.00      0.00    0.00    0.00   45.00 1.0000    0.00    0.00  0.0000  0.0000    0
5755 bus-575563    1  1  0 1.0355 -26.70     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5756 bus-575663    1  1  0 1.0405 -26.27     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5757 bus-575763    1  1  0 1.0242 -29.99     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5758 bus-575863    1  1  0 1.0439 -18.40     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5759 bus-5759225   1  1  0 1.0559 -43.12     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5760 bus-576063    1  1  0 1.0127 -31.78     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5761 bus-576163    1  1  0 1.0151 -30.47     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5762 bus-576290    1  1  0 1.0510 -24.06     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5763 bus-576363    1  1  0 1.0258 -11.06     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5764 bus-576463    1  1  0 1.0316 -46.29     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5765 bus-576590    1  1  0 1.0391 -28.65    36.10      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5766 bus-5766225   1  1  0 1.0669  -6.32     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5767 bus-576763    1  1  0 1.0298 -10.16     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5768 bus-576863    1  1  0 1.0049 -55.10     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5769 bus-576963    1  1  0 1.0176 -37.21     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5770 bus-577063    1  1  0 1.0331 -34.45     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5771 bus-577163    1  1  0 1.0139 -25.92     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5772 bus-577263    1  1  0 0.9773 -34.71     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5773 bus-577363    1  1  0 0.9877 -33.98     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5774 bus-577463    1  1  0 1.0288 -61.67     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5775 bus-577563    1  1  0 1.0374 -24.35    46.70      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5776 bus-577690    1  1  0 1.0257 -37.23     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5777 bus-577763    1  1  0 1.0073 -18.98     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5778 bus-577863    1  1  0 1.0257  -8.27     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5779 bus-577963    1  1  0 1.0256 -22.42     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5780 bus-578090    1  1  0 1.0256 -40.83     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5781 bus-578163    1  1  0 0.9995 -21.03     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5782 bus-5782225   1  1  0 1.0740 -17.29     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5783 bus-578363    1  1  0 1.0530 -15.17     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5784 bus-578463    1  1  0 1.0230  -8.40     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5785 bus-578563    1  1  0 1.0418  -8.95     3.90      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5786 bus-578690    1  1  0 1.0232 -52.84     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5787 bus-5787225   1  1  0 1.0738 -15.74     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5788 bus-578863    1  1  0 1.0657 -18.41     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5789 bus-578963    1  1  0 1.0212 -18.65     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5790 bus-579063    1  1  0 1.0622 -12.94     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5791 bus-579190    1  1  0 1.0314 -47.48     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5792 bus-579263    1  1  0 1.0009 -36.84     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5793 bus-579363    1  1  0 1.0075 -14.08     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5794 bus-579445    1  1  0 0.9553  -7.83     0.00      0.00    0.00    0.00   45.00 1.0000    0.00    0.00  0.0000  0.0000    0
5795 bus-579545    1  1  0 0.9821  -6.08     0.00      0.00    0.00    0.00   45.00 1.0000    0.00    0.00  0.0000  0.0000    0
5796 bus-579663    1  1  0 1.0443 -15.28     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5797 bus-579763    1  1  0 1.0377 -15.48     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5798 bus-579890    1  1  0 1.0103 -34.89     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5799 bus-579990    1  1  0 1.0432 -28.67     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5800 bus-580090    1  1  0 1.0479 -50.46     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5801 bus-580190    1  1  0 1.0401 -39.60     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5802 bus-580263    1  1  0 1.0215 -17.96     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5803 bus-580363    1  1  0 1.0223 -18.30     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5804 bus-580463    1  1  0 1.0333 -26.38     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5805 bus-5805225   1  1  0 1.0590 -20.03     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5806 bus-580663    1  1  0 1.0404 -20.37     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5807 bus-580763    1  1  0 1.0407 -20.39     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5808 bus-580863    1  1  0 1.0063 -14.63     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5809 bus-580990    1  1  0 1.0044 -48.12     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5810 bus-581045    1  1  0 0.9369 -10.20     0.00      0.00    0.00    0.00   45.00 1.0000    0.00    0.00  0.0000  0.0000    0
5811 bus-581163    1  1  0 1.0521 -17.23    -9.70      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5812 bus-581263    1  1  0 1.0642 -21.58     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5813 bus-5813225   1  1  0 1.0532 -54.50     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5814 bus-581490    1  1  0 1.0234 -42.07     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5815 bus-581590    1  1  0 1.0297 -45.80     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5816 bus-581663    1  1  0 1.0211 -13.71     3.70      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5817 bus-5817225   1  1  0 1.0539 -17.48     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5818 bus-581863    1  1  0 1.0310 -30.42     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5819 bus-581990    1  1  0 1.0251 -23.67     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5820 bus-582063    1  1  0 1.0558 -19.62     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5821 bus-582163    1  1  0 0.9976 -14.29     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5822 bus-5822380   1  1  0 1.0517 -11.23     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
5823 bus-582363    1  1  0 1.0519 -24.87     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5824 bus-582463    1  1  0 1.0515 -24.82     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5825 bus-582563    1  1  0 1.0119 -17.38     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5826 bus-582663    1  1  0 1.0194 -18.71     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5827 bus-582763    1  1  0 0.9725 -19.79     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5828 bus-5828225   1  1  0 1.0303 -29.58     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5829 bus-582963    1  1  0 1.0127 -13.65     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5830 bus-583063    1  1  0 1.0100 -27.28     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5831 bus-583163    1  1  0 1.0275 -17.67     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5832 bus-583263    1  1  0 1.0396 -10.58     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5833 bus-583363    1  1  0 1.0447 -27.47     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5834 bus-583490    1  1  0 1.0442 -35.15     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5835 bus-583563    1  1  0 0.9988 -31.19     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5836 bus-583663    1  1  0 1.0221 -10.83     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5837 bus-583790    1  1  0 1.0272 -35.90     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5838 bus-583863    1  1  0 1.0288 -17.26     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5839 bus-583945    1  1  0 0.9579  -9.09     0.00      0.00    0.00    0.00   45.00 1.0000    0.00    0.00  0.0000  0.0000    0
5840 bus-584063    1  1  0 1.0404 -26.27     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5841 bus-584163    1  1  0 1.0187 -32.97     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5842 bus-584263    1  1  0 1.0419  -8.94     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5843 bus-584363    1  1  0 0.9749 -24.62     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5844 bus-584490    1  1  0 1.0336 -28.86     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5845 bus-584563    1  1  0 1.0258 -25.51     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5846 bus-584663    1  1  0 1.0281 -25.43     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5847 bus-584763    1  1  0 1.0061 -21.14     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5848 bus-5848225   1  1  0 1.0470  -6.23     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5849 bus-584963    1  1  0 0.9985 -34.89     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5850 bus-5850225   1  1  0 1.0463 -19.51     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5851 bus-585190    1  1  0 1.0394 -32.27     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5852 bus-585290    1  1  0 1.0375 -31.58     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5853 bus-585363    1  1  0 1.0272 -21.88     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
5854 bus-585490    1  1  0 1.0200 -43.17     0.00      0.00    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5855 bus-5855380   1  1  0 1.0280  -4.76     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
5856 bus-5856380   1  1  0 1.0423  -7.60     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
5857 bus-5857225   1  1  0 1.0363   5.88     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5858 bus-5858225   1  1  0 1.0363   5.88     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5859 bus-5859380   1  1  0 1.0800  10.64     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
5860 bus-5860225   1  1  0 1.0681  -1.87     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5861 bus-5861380   1  1  0 1.0540   0.12     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
5862 bus-5862380   1  1  0 1.0969   5.98     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
5863 bus-5863225   1  1  0 1.0296 -17.35     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5864 bus-5864380   1  1  0 1.1083   1.92     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
5865 bus-5865380   1  1  0 1.1074  -5.21     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
5866 bus-5866380   1  1  0 1.0360  -6.75     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
5867 bus-5867380   1  1  0 1.0371  -3.54     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
5868 bus-5868380   1  1  0 1.0286  -4.32     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
5869 bus-5869380   1  1  0 1.0285  -4.36     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
5870 bus-5870380   1  1  0 1.1087  -1.17     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
5871 bus-5871380   1  1  0 1.0537 -22.93     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
5872 bus-5872380   1  1  0 1.0449 -30.73     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
5873 bus-5873380   1  1  0 1.0401 -29.60     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
5874 bus-5874380   1  1  0 1.0772 -18.70     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
5875 bus-5875380   1  1  0 1.0663 -33.34     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
5876 bus-5876380   1  1  0 1.0616  -9.09     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
5877 bus-5877380   1  1  0 1.0712 -25.21     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
5878 bus-5878380   1  1  0 1.0781 -19.34     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
5879 bus-5879380   1  1  0 1.0399 -16.52     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
5880 bus-5880225   1  1  0 1.0805 -21.32     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5881 bus-5881380   1  1  0 1.0705 -19.43     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
5882 bus-5882380   1  1  0 1.0557 -56.67     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
5883 bus-5883380   1  1  0 1.0690  -3.48     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
5884 bus-5884380   1  1  0 1.0464 -34.14     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
5885 bus-5885225   1  1  0 1.0734 -19.07     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5886 bus-5886380   1  1  0 1.0491  -9.49     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
5887 bus-5887380   1  1  0 1.0761 -21.82     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
5888 bus-5888380   1  1  0 1.0421 -24.78     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
5889 bus-5889380   1  1  0 1.0234 -32.48     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
5890 bus-5890380   1  1  0 1.0611 -36.82     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
5891 bus-5891380   1  1  0 1.0861 -13.88     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
5892 bus-5892380   1  1  0 1.0380 -31.95     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
5893 bus-5893225   1  1  0 1.0342 -31.69     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5894 bus-5894380   1  1  0 1.0586 -20.37     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
5895 bus-5895150   1  1  0 1.0490 -28.73     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
5896 bus-5896380   1  1  0 1.0578 -16.91     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
5897 bus-5897380   1  1  0 1.0690 -20.11     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
5898 bus-5898380   1  1  0 1.0588 -31.55     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
5899 bus-5899380   1  1  0 1.0569  -7.86     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
5900 bus-5900225   1  1  0 1.0346 -35.03     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5901 bus-5901380   1  1  0 1.0455 -30.95     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
5902 bus-5902380   1  1  0 1.0833 -14.95     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
5903 bus-5903380   1  1  0 1.0402 -29.70     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
5904 bus-5904380   1  1  0 1.0770 -18.28     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
5905 bus-5905380   1  1  0 1.0564  -8.72     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
5906 bus-5906380   1  1  0 1.0860 -18.60     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
5907 bus-5907380   1  1  0 1.0666 -18.34     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
5908 bus-5908380   1  1  0 1.0391 -22.87     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
5909 bus-5909380   1  1  0 1.0539 -55.39     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
5910 bus-5910380   1  1  0 1.0684  -3.63     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
5911 bus-5911380   1  1  0 1.0529 -33.30     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
5912 bus-5912380   1  1  0 1.0464  -9.24     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
5913 bus-5913380   1  1  0 1.0653 -29.98     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
5914 bus-5914380   1  1  0 1.0761 -21.68     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
5915 bus-5915380   1  1  0 1.0426 -25.02     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
5916 bus-5916380   1  1  0 1.0385 -31.77     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
5917 bus-5917380   1  1  0 1.0862 -13.83     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
5918 bus-5918225   1  1  0 1.0355 -31.68     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5919 bus-5919380   1  1  0 1.0581 -16.69     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
5920 bus-5920380   1  1  0 1.0697 -21.83     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
5921 bus-5921380   1  1  0 1.0588 -31.58     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
5922 bus-5922380   1  1  0 1.0619 -30.66     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
5923 bus-5923380   1  1  0 1.0531  -7.04     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
5924 bus-5924380   1  1  0 1.0534 -22.98     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
5925 bus-5925225   1  1  0 1.0668 -34.95     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5926 bus-5926380   1  1  0 1.0512 -15.43     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
5927 bus-5927380   1  1  0 1.0704 -34.44     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
5928 bus-5928380   1  1  0 1.0297 -24.80     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
5929 bus-5929380   1  1  0 1.0427 -29.84     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
5930 bus-5930225   1  1  0 1.0395 -35.00     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5931 bus-5931380   1  1  0 1.0410 -24.40     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
5932 bus-5932150   1  1  0 1.1005 -19.17     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
5933 bus-5933380   1  1  0 1.0710 -10.16     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
5934 bus-5934380   1  1  0 1.0526 -32.95     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
5935 bus-5935380   1  1  0 1.0622 -30.75     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
5936 bus-5936380   1  1  0 1.0238 -32.68     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
5937 bus-5937225   1  1  0 1.0613 -32.55     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5938 bus-5938380   1  1  0 1.0825  -6.96     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
5939 bus-5939380   1  1  0 1.0642 -32.67     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
5940 bus-5940380   1  1  0 1.0460 -31.17     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
5941 bus-5941380   1  1  0 1.0685 -33.80     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
5942 bus-5942380   1  1  0 1.0629 -43.44     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
5943 bus-5943225   1  1  0 1.0511 -34.51     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5944 bus-5944380   1  1  0 1.0464 -34.21     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
5945 bus-5945380   1  1  0 1.0624 -30.83     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
5946 bus-5946380   1  1  0 1.0447 -31.73     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
5947 bus-5947380   1  1  0 1.0810  -7.39     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
5948 bus-5948380   1  1  0 1.0640 -32.67     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
5949 bus-5949380   1  1  0 1.0597 -32.11     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
5950 bus-5950380   1  1  0 1.0597 -29.70     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
5951 bus-5951380   1  1  0 1.0664 -33.59     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
5952 bus-5952380   1  1  0 1.0936 -13.80     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
5953 bus-5953380   1  1  0 1.0632 -43.12     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
5954 bus-5954380   1  1  0 1.0677 -16.53     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
5955 bus-5955380   1  1  0 1.0609 -32.70     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
5956 bus-5956380   1  1  0 1.0488 -29.61     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
5957 bus-5957380   1  1  0 1.0690  -0.58   122.00      7.80    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
5958 bus-5958380   1  1  2 1.1113   0.26     1.30      0.00    0.00   13.92  380.00 1.1110  360.00 -360.00  0.0000  0.0000    0
5959 bus-5959380   1  1  2 1.1252   4.34  -847.20    -89.20    0.00   24.98  380.00 1.1200  250.00 -250.00  0.0000  0.0000    0
5960 bus-596090    1  1  0 1.0490 -38.53    89.50     -8.60    0.00    0.00   90.00 1.0000    0.00    0.00  0.0000  0.0000    0
5961 bus-5961225   1  1  0 1.0583  -5.72   105.60     12.80    0.00    0.00  225.00 1.0570  100.00 -100.00  0.0000  0.0000    0
5962 bus-5962380   1  1  2 1.1030   2.70    -4.20    207.50 1973.70   11.72  380.00 1.1030  940.00 -660.00  0.0000  0.0000    0
5963 bus-5963380   1  1  0 1.1046  -2.23     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
5964 bus-5964225   1  1  2 1.0678  -0.20   167.80     80.00    0.00  -31.40  225.00 1.0630   60.00  -60.00  0.0000  0.0000    0
5965 bus-5965225   1  1  2 1.1389   1.83   -20.00    -26.00    0.00  -24.96  225.00 1.1210   60.00  -60.00  0.0000  0.0000    0
5966 bus-5966380   1  1  0 1.0880   1.35   -48.10      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
5967 bus-5967380   1  1  2 1.0399 -10.82   612.90    169.40    0.00    0.00  380.00 1.0410    0.00    0.00  0.0000  0.0000    0
5968 bus-5968225   1  1  2 1.0668  -6.72     0.00      0.00    0.00    1.38  225.00 1.0670    1.78    0.00  0.0000  0.0000    0
5969 bus-5969380   1  1  0 1.1042  -2.34   111.90     12.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
5970 bus-5970380   1  1  0 1.0884 -13.11     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
5971 bus-5971225   1  1  0 1.0992   2.78     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5972 bus-5972380   1  1  2 1.1220   4.66  -271.80      0.00  495.36 -156.09  380.00 1.1220  300.00 -380.00  0.0000  0.0000    0
5973 bus-5973225   1  1  0 1.0865  -8.30   302.60      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5974 bus-5974380   1  1  0 1.0931  -4.08   -96.30      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
5975 bus-5975225   1  1  2 1.0820  -5.64     0.00      0.00  161.20  -65.76  225.00 1.0820   51.14  -65.76  0.0000  0.0000    0
5976 bus-5976225   1  1  0 1.0696 -10.45   116.20      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5977 bus-5977380   1  1  0 1.0904  -4.01   630.30     26.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
5978 bus-5978380   1  1  0 1.1037  -4.71   217.00     19.20    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
5979 bus-5979150   1  1  0 1.0988 -17.35    -1.40      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
5980 bus-5980225   1  1  0 1.0211 -11.25     2.40      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5981 bus-5981380   1  1  0 1.0847  -9.33   159.50     -1.70    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
5982 bus-5982380   1  1  0 1.0942  -0.30     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
5983 bus-5983225   1  1  2 1.0727  -7.64   331.60     64.50    0.00   -6.06  225.00 1.0720  200.00 -200.00  0.0000  0.0000    0
5984 bus-5984225   1  1  0 1.0669  -8.49   480.00    143.60    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5985 bus-5985380   1  1  0 1.0841  -3.71  -372.10      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
5986 bus-5986225   1  1  0 1.0595  -4.38    14.60      0.00    0.00    5.14  225.00 1.0630   80.00  -80.00  0.0000  0.0000    0
5987 bus-5987380   1  1  0 1.1113  -4.48    -0.20      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
5988 bus-5988380   1  1  2 1.0570   5.75  -224.00    -45.70  837.86    4.44  380.00 1.0570  400.00 -400.00  0.0000  0.0000    0
5989 bus-5989225   1  1  0 1.0817  -8.33    72.20      5.30    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5990 bus-5990380   1  1  0 1.0916 -14.30  2777.70   -495.60    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
5991 bus-5991380   1  1  0 1.0577   5.03    72.10      0.10    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
5992 bus-5992380   1  1  0 1.1023  -3.16   537.60    120.10    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
5993 bus-5993380   1  1  0 1.0275  -4.69   446.00    128.70    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
5994 bus-5994380   1  1  0 1.0690   1.41   150.00     -8.40    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
5995 bus-5995225   1  1  0 1.0584  -4.13   147.40     57.30    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
5996 bus-5996380   1  1  0 1.0921 -13.79   379.90    -18.30    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
5997 bus-5997380   1  1  2 1.0878   6.01  -285.40    351.10    0.00  191.00  380.00 1.1030  191.00    0.00  0.0000  0.0000    0
5998 bus-5998380   1  1  0 1.0917 -12.80    57.30    -55.20    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
5999 bus-5999225   1  1  0 0.9995 -24.66   103.90      2.20    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
6000 bus-6000225   1  1  0 1.0002 -37.61    86.80     26.30    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
6001 bus-6001380   1  1  0 1.0675 -10.59   291.70     38.40    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
6002 bus-6002225   1  1  2 1.0900  -5.19   -92.00    219.90  104.74    7.76  225.00 1.0900 1834.20-1834.20  0.0000  0.0000    0
6003 bus-6003380   1  1  2 0.9930   2.95     0.00      0.00  884.07  153.78  380.00 0.9930  269.40 -269.40  0.0000  0.0000    0
6004 bus-6004225   1  1  0 1.0597  -7.22    23.00     14.10    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
6005 bus-6005225   1  1  0 1.0816  -7.95    -1.70      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
6006 bus-6006380   1  1  2 1.0680  -8.92     0.00      0.00  526.12   54.23  380.00 1.0680  159.27 -159.27  0.0000  0.0000    0
6007 bus-6007380   1  1  0 1.0896 -13.49  -139.40    149.30    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
6008 bus-6008225   1  1  0 1.0627  -6.99    12.70     12.30    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
6009 bus-6009380   1  1  2 1.0690   1.49     0.00      0.00  370.45  -22.32  380.00 1.0690  280.00 -280.00  0.0000  0.0000    0
6010 bus-6010380   1  1  2 1.0690   1.46     0.00      0.00  213.42  -33.68  380.00 1.0690  280.00 -280.00  0.0000  0.0000    0
6011 bus-6011225   1  1  0 1.0703  -0.07   149.00     33.70    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
6012 bus-6012380   1  1  0 1.0497  -1.88   184.40     23.50    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
6013 bus-6013225   1  1  0 1.0654 -10.52    90.70      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
6014 bus-6014380   1  1  2 1.1420   4.97     0.00      0.00    9.45   10.70  380.00 1.1420 1279.00 -684.00  0.0000  0.0000    0
6015 bus-601563    1  1  0 0.9981 -16.73     0.00      0.00    0.00    0.00   63.00 1.0000    0.00    0.00  0.0000  0.0000    0
6016 bus-6016380   1  1  0 1.0350  -4.06     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
6017 bus-6017225   1  1  0 1.0863  -5.91     7.20      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
6018 bus-6018380   1  1  0 1.0778 -11.60   198.10     52.10    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
6019 bus-6019380   1  1  0 1.0859   7.40    88.10     -0.10    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
6020 bus-6020380   1  1  0 1.0861   7.42    81.00     -4.20    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
6021 bus-6021225   1  1  2 1.0730  -0.25    87.00    -12.00   45.32  -81.18  225.00 1.0730   14.97  -81.23  0.0000  0.0000    0
6022 bus-6022225   1  1  0 1.0715  -0.74   122.40     80.20    0.00    0.11  225.00 1.0720  450.00 -450.00  0.0000  0.0000    0
6023 bus-6023380   1  1  2 1.1010   3.31     0.00      0.00  251.28   -1.42  380.00 1.1010   76.76  -76.76  0.0000  0.0000    0
6024 bus-6024380   1  1  0 1.0997   2.70   -99.40      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
6025 bus-6025225   1  1  0 1.0345   5.70   201.10     64.20    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
6026 bus-6026380   1  1  2 1.0230  13.50     0.00      0.00  484.03  -73.63  380.00 1.0230  146.55 -146.55  0.0000  0.0000    0
6027 bus-6027380   1  1  2 1.0574   5.83   495.30      3.50    0.00    7.00  380.00 1.0580    7.00    0.00  0.0000  0.0000    0
6028 bus-6028380   1  1  0 1.0578   4.35   802.70     58.40    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
6029 bus-6029380   1  1  2 1.0390  -1.47   -29.20      0.00 1866.02  134.58  380.00 1.0390 1596.00 -415.00  0.0000  0.0000    0
6030 bus-6030380   1  1  0 1.0609   5.38   545.30     59.90    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
6031 bus-6031380   1  1  0 1.0256  -5.06   212.50     75.80    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
6032 bus-6032380   1  1  0 1.0444  -7.68    52.50    -79.10    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
6033 bus-6033225   1  1  0 1.0765  -5.57    86.60    -23.70    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
6034 bus-6034225   1  1  0 1.0860  -4.13   148.60      9.80    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
6035 bus-6035380   1  1  0 1.1023  -0.73   127.20    -32.30    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
6036 bus-6036380   1  1  0 1.0486   4.51   859.10    214.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
6037 bus-6037225   1  1  0 1.0702  -1.50     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
6038 bus-6038380   1  1  0 1.1060   0.36   319.40     80.20    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
6039 bus-6039225   1  1  0 1.0482   4.23     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
6040 bus-6040225   1  1  2 1.0370   6.04    29.20      4.70   98.00    0.54  225.00 1.0370  400.00 -115.00  0.0000  0.0000    0
6041 bus-6041380   1  1  0 1.0942   5.62     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
6042 bus-6042380   1  1  0 1.0949   5.23     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
6043 bus-6043380   1  1  0 1.0679   7.35   341.30    -55.60    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
6044 bus-6044225   1  1  0 1.0307 -17.20    32.20     -4.60    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
6045 bus-6045380   1  1  2 1.1256   4.18     0.00      0.00    0.00    3.49  380.00 1.1190  300.00 -300.00  0.0000  0.0000    0
6046 bus-6046225   1  1  0 1.0623  -2.63     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
6047 bus-6047380   1  1  0 1.0878   0.17   -90.90    178.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
6048 bus-6048150   1  1  0 1.0593  -8.52     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
6049 bus-6049380   1  1  2 1.1105  -5.73     0.00      0.00    0.00   -5.23  380.00 1.1130    0.38   -5.35  0.0000  0.0000    0
6050 bus-6050380   1  1  0 1.1000 -10.85     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
6051 bus-6051225   1  1  0 1.0650 -10.18   187.30      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
6052 bus-6052225   1  1  0 1.0189 -11.15   109.50      6.30    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
6053 bus-6053380   1  1  0 1.0932  -2.66   172.70      3.20    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
6054 bus-6054380   1  1  0 1.1110   0.40   198.20     21.30    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
6055 bus-6055380   1  1  2 1.0510   4.81   300.90    264.60  503.41   83.61  380.00 1.0510  152.40 -152.40  0.0000  0.0000    0
6056 bus-6056380   1  1  0 1.1015 -11.02     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
6057 bus-6057225   1  1  0 1.0919  -5.17   677.50      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
6058 bus-6058380   1  1  2 1.0970  -1.54     0.00      0.00 1082.77   24.61  380.00 1.0970  326.23 -326.23  0.0000  0.0000    0
6059 bus-6059150   1  1  0 1.0614  -9.02     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
6060 bus-6060150   1  1  0 1.0614  -9.02     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
6061 bus-6061150   1  1  0 1.0628  -9.61   494.10     11.90    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
6062 bus-6062150   1  1  0 1.0639  -9.81   250.60    -92.10    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
6063 bus-6063380   1  1  0 1.0351  -4.07    -4.50      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
6064 bus-6064380   1  1  0 1.0349  -4.07    -1.20      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
6065 bus-6065380   1  1  0 1.0887   3.42     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
6066 bus-6066380   1  1  2 1.0630   0.34   628.80    188.70 2021.11  262.08  380.00 1.0630 1065.00 -645.00  0.0000  0.0000    0
6067 bus-6067225   1  1  0 1.1285   3.57     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
6068 bus-6068225   1  1  0 1.1285   3.58     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
6069 bus-6069380   1  1  2 1.1250   3.91     0.00      0.00    0.00    3.49  380.00 1.1200  300.00 -300.00  0.0000  0.0000    0
6070 bus-6070380   1  1  2 1.0606   9.51     0.00      0.00    0.00    0.34  380.00 1.0610  450.00 -450.00  0.0000  0.0000    0
6071 bus-6071380   1  1  0 1.0713   9.61 -1308.60   -133.30    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
6072 bus-6072225   1  1  0 1.0868  -6.64    25.70      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
6073 bus-6073225   1  1  0 1.0903   2.49     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
6074 bus-6074380   1  1  0 1.1175   3.35   260.60      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
6075 bus-6075225   1  1  0 1.0712   1.35     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
6076 bus-6076225   1  1  0 1.0702  -6.55   151.50     48.60    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
6077 bus-6077225   1  1  0 1.0710  -4.66    31.70     56.30    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
6078 bus-6078225   1  1  0 1.0818  -8.45    76.90      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
6079 bus-6079380   1  1  0 1.0685   8.23   419.20     43.90    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
6080 bus-6080380   1  1  0 1.1000   2.95  -287.40     59.60    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
6081 bus-6081225   1  1  0 1.0585  -4.71    38.70    111.50    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
6082 bus-6082380   1  1  0 1.1014  -3.34   234.40   -112.80    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
6083 bus-6083380   1  1  2 1.1255   4.40     0.00      0.00    0.00    3.50  380.00 1.1210  300.00 -300.00  0.0000  0.0000    0
6084 bus-6084380   1  1  2 1.1007   4.56     0.00      0.00    0.00    0.21  380.00 1.1070  450.00 -450.00  0.0000  0.0000    0
6085 bus-6085225   1  1  0 1.0617  -1.79   115.30    284.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
6086 bus-6086380   1  1  0 1.1099  -0.07   176.50      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
6087 bus-6087225   1  1  0 1.0255 -13.33   271.40     46.10    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  1.0000    0
6088 bus-6088380   1  1  2 1.1040   4.91    -1.70     15.60 1380.43   15.17  380.00 1.1040  415.50 -415.50  0.0000  0.0000    0
6089 bus-6089380   1  1  2 1.1036   4.87     0.00      0.70    0.00   -2.84  380.00 1.1040  450.00 -450.00  0.0000  0.0000    0
6090 bus-6090380   1  1  2 1.0800  10.64   220.00     67.00  215.49   66.99  380.00 1.0800   67.00  -66.00  0.0000  0.0000    0
6091 bus-6091380   1  1  0 1.0540   5.53  -315.70     24.60    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
6092 bus-6092225   1  1  2 1.0980  -5.69   -31.60    -48.70   55.72  -47.64  225.00 1.0980  469.50 -498.00  0.0000  0.0000    0
6093 bus-6093225   1  1  2 1.0710  -3.72    87.80      8.50   38.34   47.99  225.00 1.0710   48.00  -12.90  0.0000  0.0000    0
6094 bus-6094380   1  1  2 1.0960  -0.46     0.00      0.00   17.91   17.21  380.00 1.0960   17.22   -6.77  0.0000  0.0000    0
6095 bus-6095380   1  1  2 1.1090  -2.17     0.00      0.00  121.76   75.00  380.00 1.1090   75.00  -37.93  0.0000  0.0000    0
6096 bus-6096225   1  1  0 1.0681  -1.87    90.30     10.50    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
6097 bus-6097225   1  1  0 1.0969  -5.97     2.20      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
6098 bus-6098225   1  1  0 1.0738  -6.33   445.50      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
6099 bus-6099225   1  1  0 1.0751  -4.27   -10.80      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
6100 bus-6100380   1  1  0 1.0946  -0.51  -370.90      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
6101 bus-6101380   1  1  0 1.1066  -2.33    19.10      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
6102 bus-6102380   1  1  0 1.0950  -7.45  -316.00      0.80    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
6103 bus-6103380   1  1  2 1.0930   0.35     0.00      0.00 1217.03 -212.46  380.00 1.0930  366.50 -366.50  0.0000  0.0000    0
6104 bus-6104380   1  1  2 1.0650   6.96   363.00     46.60  436.44    4.55  380.00 1.0650  200.00 -200.00  0.0000  0.0000    0
6105 bus-6105225   1  1  0 1.0398  -9.53     1.70    -14.30    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
6106 bus-6106380   1  1  2 1.0646  -9.20  -242.00    187.00    0.00  -59.90  380.00 1.0630    0.00  -59.90  0.0000  0.0000    0
6107 bus-6107225   1  1  0 1.0892  -7.67    48.90      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
6108 bus-6108380   1  1  0 1.0327  -4.19   211.00    -14.70    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
6109 bus-6109380   1  1  0 1.0327  -4.18   239.40    -13.60    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
6110 bus-6110380   1  1  0 1.0509  -0.33   379.60    104.50    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
6111 bus-6111380   1  1  0 1.1257   4.49     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
6112 bus-6112380   1  1  2 1.0550   6.41    92.00    121.80  253.42    2.12  380.00 1.0550  527.40 -527.40  0.0000  0.0000    0
6113 bus-6113380   1  1  2 1.0550   6.10    54.90     64.40  510.84    3.08  380.00 1.0550  156.00 -156.00  0.0000  0.0000    0
6114 bus-6114380   1  1  0 1.1328   5.44  -592.20     89.80    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
6115 bus-6115380   1  1  2 1.0683 -11.09   242.50     69.20    0.00   62.54  380.00 1.0700  513.00 -450.30  0.0000  0.0000    0
6116 bus-6116380   1  1  0 1.1195   2.61  -176.90     12.50    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
6117 bus-6117380   1  1  2 1.1150  -3.95     0.00      0.00  221.95  123.44  380.00 1.1150  123.44  -68.00  0.0000  0.0000    0
6118 bus-6118380   1  1  0 1.0327  -4.12   224.30      6.70    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
6119 bus-6119380   1  1  0 1.0708  12.02  -439.50    180.60    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
6120 bus-6120380   1  1  0 1.0332  -3.52   393.90     70.80    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
6121 bus-6121225   1  1  0 1.0467   2.68     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
6122 bus-6122380   1  1  0 1.1225   3.22  -120.60      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
6123 bus-6123380   1  1  0 1.0896 -12.38   314.80     38.30    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
6124 bus-6124380   1  1  0 1.0327  -3.65   432.70    122.40    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
6125 bus-6125380   1  1  0 1.0985  -3.31   198.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
6126 bus-6126380   1  1  2 1.0970   5.99   124.40     25.90  734.44  -31.49  380.00 1.0970  221.70 -221.70  0.0000  0.0000    0
6127 bus-6127150   1  1  0 1.0640  -8.86   -81.00     42.50    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
6128 bus-6128225   1  1  0 1.0467  -6.85     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
6129 bus-6129150   1  1  0 1.0617  -9.18   141.00    -34.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
6130 bus-6130380   1  1  2 1.1268   4.21     0.00      0.00    0.00 -296.49  380.00 1.1160  300.00 -300.00  0.0000  0.0000    0
6131 bus-6131225   1  1  0 1.0294 -17.43    75.50     14.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
6132 bus-6132225   1  1  2 1.0570  -7.49     0.00      0.00    2.38   -5.58  225.00 1.0570    2.13   -5.59  0.0000  0.0000    0
6133 bus-6133225   1  1  2 1.0820  -8.26   464.80     -8.40  364.58  -18.94  225.00 1.0820  112.20 -112.20  0.0000  0.0000    0
6134 bus-6134380   1  1  2 1.0917 -11.49     0.00      0.00    0.00   13.12  380.00 1.0940  728.00-1008.00  0.0000  0.0000    0
6135 bus-6135225   1  1  0 1.0757   1.29    -5.20    -18.40    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
6136 bus-6136380   1  1  0 1.1429   4.08     6.70      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
6137 bus-6137380   1  1  0 1.0866   5.81   567.90    126.60    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
6138 bus-6138380   1  1  0 1.1084   1.91   312.50   -273.90    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
6139 bus-6139380   1  1  2 1.0830   9.54   239.00     23.00  803.35  255.56  380.00 1.0830  340.80 -247.80  0.0000  0.0000    0
6140 bus-6140225   1  1  0 1.0705  -8.17   189.20      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
6141 bus-6141225   1  1  0 1.0956   2.22   -94.60      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
6142 bus-6142380   1  1  0 1.0535   5.98  -148.10    184.10    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
6143 bus-6143225   1  1  0 1.0725  -0.14   172.60     11.70    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
6144 bus-6144380   1  1  0 1.0914   5.52   124.50      0.20    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
6145 bus-6145380   1  1  0 1.0864 -13.47   267.90    370.10    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
6146 bus-6146380   1  1  2 1.0958  -2.24     0.00      0.00    0.00    0.09  380.00 1.1000  450.00 -450.00  0.0000  0.0000    0
6147 bus-6147380   1  1  0 1.0853  11.32    50.00     -6.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
6148 bus-6148225   1  1  0 1.0209 -10.11    40.70     12.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
6149 bus-6149225   1  1  0 1.0719   2.97     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
6150 bus-6150380   1  1  0 1.1314   4.37   -29.20      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
6151 bus-6151380   1  1  0 1.1036   4.87     9.40     45.50    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
6152 bus-6152380   1  1  0 1.1039 -10.49     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
6153 bus-6153225   1  1  0 1.0652  -4.59     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
6154 bus-6154380   1  1  0 1.0889  -4.74   347.10     37.30    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
6155 bus-6155225   1  1  0 1.0844  -8.53    83.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
6156 bus-6156380   1  1  0 1.0670  -9.57   -80.30      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
6157 bus-6157380   1  1  2 1.0689 -10.49   118.00    -38.00    0.00  -28.14  380.00 1.0680    0.00  -28.14  0.0000  0.0000    0
6158 bus-6158380   1  1  2 1.1270   4.22     0.00      0.00    0.00    3.52  380.00 1.1180  300.00 -300.00  0.0000  0.0000    0
6159 bus-6159150   1  1  0 1.0597  -8.63     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
6160 bus-6160380   1  1  2 1.1011  -3.48     0.00      0.00    0.00    0.09  380.00 1.1050  450.00 -450.00  0.0000  0.0000    0
6161 bus-6161380   1  1  0 1.1018   4.70 -1441.20    294.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
6162 bus-6162380   1  1  2 1.0840 -11.22     0.00      0.00  553.11   21.26  380.00 1.0840  168.82 -168.82  0.0000  0.0000    0
6163 bus-6163150   1  1  0 0.8712 -23.36     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
6164 bus-6164225   1  1  0 1.0614  -7.09    -2.80      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
6165 bus-6165225   1  1  2 1.0880  -5.28    44.00     -4.00  365.10    0.42  225.00 1.0880  112.30 -112.30  0.0000  0.0000    0
6166 bus-6166380   1  1  0 1.1071  -6.49     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
6167 bus-6167380   1  1  0 1.1075  -8.23   113.00     10.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
6168 bus-6168225   1  1  0 1.0195 -11.60    62.10     19.80    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
6169 bus-6169380   1  1  0 1.0919 -12.63     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
6170 bus-6170380   1  1  0 1.0361  -6.78   114.00    -36.50    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
6171 bus-6171225   1  1  0 1.0706 -10.25   213.50     32.50    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
6172 bus-6172380   1  1  2 1.0870  12.51     0.00      0.00 2850.78  252.48  380.00 1.0870  856.58 -856.58  0.0000  0.0000    0
6173 bus-6173225   1  1  2 1.0333 -10.44   307.00     53.00    0.00   -2.67  225.00 1.0320    0.00   -2.68  0.0000  0.0000    0
6174 bus-6174380   1  1  2 1.0650  -9.07   253.00     41.00   32.06   22.40  380.00 1.0650   22.82  -12.48  0.0000  0.0000    0
6175 bus-6175380   1  1  0 1.0949  -3.88   849.20     -0.60    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
6176 bus-6176380   1  1  2 1.1286   4.65     0.00      0.00    0.00    3.51  380.00 1.1230  300.00 -300.00  0.0000  0.0000    0
6177 bus-6177225   1  1  0 1.0617  -2.72   -36.10     33.80    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
6178 bus-6178225   1  1  0 1.0679  -0.18   -78.90     31.20    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
6179 bus-6179225   1  1  2 1.0674   0.71   226.00     39.30    0.00    0.00  225.00 1.0660  343.00 -169.00  0.0000  0.0000    0
6180 bus-6180380   1  1  0 1.1189   4.01  -706.00    -56.90    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
6181 bus-6181225   1  1  0 1.0273 -16.56   192.50     16.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
6182 bus-6182380   1  1  0 1.0763   9.50   935.60    302.60    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
6183 bus-6183225   1  1  0 1.0250  -8.84   363.00     80.10    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
6184 bus-6184380   1  1  2 1.0880  -5.65   329.10    -21.00   81.30   89.16  380.00 1.0880  200.00 -200.00  0.0000  0.0000    0
6185 bus-6185225   1  1  0 1.1091   3.50     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
6186 bus-6186380   1  1  0 1.1416   5.09   -32.30      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
6187 bus-6187380   1  1  0 1.0716   8.09   124.80     13.20    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
6188 bus-6188380   1  1  2 1.1110  -4.85     0.00      0.00  580.82  -39.56  380.00 1.1110  177.08 -177.08  0.0000  0.0000    0
6189 bus-6189380   1  1  2 1.0957  -8.25     4.00    106.00    0.00   10.23  380.00 1.0970   10.28    0.00  0.0000  0.0000    0
6190 bus-6190225   1  1  0 1.0847  -7.19    10.10      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
6191 bus-6191225   1  1  0 1.0120 -12.59   276.60     43.90    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
6192 bus-6192225   1  1  0 1.0224 -18.87   212.80     22.30    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
6193 bus-6193380   1  1  2 1.1440   7.62     0.00      0.00  688.57   27.60  380.00 1.1440  600.00 -600.00  0.0000  0.0000    0
6194 bus-6194380   1  1  2 1.1051  -9.96     0.00      0.00    0.00  187.53  380.00 1.1230  187.53    0.00  0.0000  0.0000    0
6195 bus-6195225   1  1  2 1.0911   1.64    50.80    -12.00    0.00    3.79  225.00 1.0920  100.00 -100.00  0.0000  0.0000    0
6196 bus-6196380   1  1  2 1.1060  -4.14     0.00      0.00   18.57 -108.81  380.00 1.1060  456.98 -559.00  0.0000  0.0000    0
6197 bus-6197225   1  1  0 1.0057 -24.25     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
6198 bus-6198225   1  1  0 1.0082   2.41     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
6199 bus-6199225   1  1  0 1.0440   3.84     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
6200 bus-6200380   1  1  0 1.0711   8.61     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
6201 bus-6201380   1  1  0 1.0205  12.95     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
6202 bus-6202380   1  1  0 1.0205  12.95     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
6203 bus-6203225   1  1  0 1.0416  -7.79     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
6204 bus-6204380   1  1  0 1.1756 -21.23     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
6205 bus-6205380   1  1  0 1.0651  -9.06     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
6206 bus-6206225   1  1  0 1.0676   5.79     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
6207 bus-6207380   1  1  0 1.0520   5.41     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
6208 bus-6208380   1  1  0 1.0546   5.99     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
6209 bus-6209380   1  1  0 1.0377  -3.10     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
6210 bus-6210150   1  1  0 1.0586  -8.31     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
6211 bus-6211380   1  1  0 1.0349  -3.76    48.40    189.80    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
6212 bus-6212380   1  1  2 1.1286   4.63     0.00      0.00    0.00    3.52  380.00 1.1230  300.00 -300.00  0.0000  0.0000    0
6213 bus-6213225   1  1  0 1.0623  -2.63     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
6214 bus-6214380   1  1  0 1.0927  -0.10   -78.50    190.60    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
6215 bus-6215380   1  1  0 1.0637   0.23   352.90   -159.40    0.00    0.00  380.00 1.0640  355.00 -215.00  0.0000  0.0000    0
6216 bus-6216380   1  1  2 1.0689  -9.74    16.70      0.00    0.00    2.70  380.00 1.0690  414.00 -414.00  0.0000  0.0000    0
6217 bus-6217380   1  1  0 1.1047  -1.03   241.60     57.80    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
6218 bus-6218380   1  1  2 1.0900 -12.18     0.00      0.00  566.51  132.35  380.00 1.0900  753.23 -720.00  0.0000  0.0000    0
6219 bus-6219225   1  1  2 1.0390   5.95   448.00     11.30  660.43  -79.48  225.00 1.0390  400.00 -115.00  0.0000  0.0000    0
6220 bus-6220380   1  1  0 1.0948   5.74   104.30     25.30    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
6221 bus-6221225   1  1  2 1.0660  -6.56     2.00      4.00   85.56  -12.63  225.00 1.0660   27.07  -27.07  0.0000  0.0000    0
6222 bus-6222380   1  1  2 1.1000   2.08    12.70     27.60 1037.35 -176.63  380.00 1.1000  470.00 -330.00  0.0000  0.0000    0
6223 bus-6223380   1  1  0 1.0556   1.73     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
6224 bus-6224380   1  1  0 1.0466   0.22     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
6225 bus-6225225   1  1  0 1.0697 -10.49   104.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
6226 bus-6226380   1  1  2 1.0670 -11.06    17.00      0.00   90.51  -15.87  380.00 1.0670   28.58  -28.58  0.0000  0.0000    0
6227 bus-6227380   1  1  0 1.0239  -4.76   170.40     88.60    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
6228 bus-6228380   1  1  0 1.0237  -4.89   211.40     87.60    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
6229 bus-6229225   1  1  2 1.0656  -9.73     0.00      0.00    0.00  -11.90  225.00 1.0660    0.00  -12.00  0.0000  0.0000    0
6230 bus-6230380   1  1  0 1.0636  -7.61     0.90      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
6231 bus-6231225   1  1  2 1.0890  -7.28     0.00      0.00  226.88  111.20  225.00 1.0890  111.24  -70.88  0.0000  0.0000    0
6232 bus-6232225   1  1  0 1.0296 -11.44   122.00     33.50    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
6233 bus-6233380   1  1  0 1.0782  -9.85    61.10      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
6234 bus-6234225   1  1  0 1.0339 -16.25   -82.00      7.10    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
6235 bus-6235380   1  1  0 1.0726 -13.38   670.50      0.60    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
6236 bus-6236380   1  1  0 1.1190   6.51  -733.60    142.90    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
6237 bus-6237380   1  1  0 1.1080  -1.34   141.60     21.90    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
6238 bus-6238225   1  1  0 1.0654  -6.82    27.50     12.80    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
6239 bus-6239380   1  1  2 1.0810 -11.26     0.00      0.00  348.27  -15.24  380.00 1.0810  105.92 -105.92  0.0000  0.0000    0
6240 bus-6240380   1  1  0 1.0982   1.74     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
6241 bus-6241225   1  1  0 1.1231   1.76     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
6242 bus-6242225   1  1  0 1.1262   2.24     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
6243 bus-6243225   1  1  0 1.1045   0.66     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
6244 bus-6244225   1  1  0 1.1232   2.35     0.00      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
6245 bus-6245380   1  1  2 1.1152   2.21     0.00      0.00    0.00    3.41  380.00 1.1120  300.00 -300.00  0.0000  0.0000    0
6246 bus-6246225   1  1  0 1.0280 -16.08   -20.20      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
6247 bus-6247380   1  1  2 1.0720 -10.79     0.00      0.00 1244.99  -28.95  380.00 1.0720  927.00-1131.00  0.0000  0.0000    0
6248 bus-6248225   1  1  0 1.0614  -4.84   232.50     66.30    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
6249 bus-6249225   1  1  0 1.0634  -5.38   260.60     41.80    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
