 13/05/91 CYME INTERNATIONAL    100.0 1991 S IEEE 300-BUS TEST SYSTEM
BUS DATA FOLLOWS                   6515 ITEMS
6250 bus-6250380   1  1  0 1.0952   2.93   227.80    118.90    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
6251 bus-6251380   1  1  0 1.0404   0.87     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
6252 bus-6252380   1  1  0 1.0389  -0.32   247.00     33.70    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
6253 bus-6253225   1  1  0 1.0675  -1.68   319.10      0.00    0.00    0.00  225.00 1.0000    0.00    0.00  0.0000  0.0000    0
6254 bus-6254380   1  1  0 1.0706   8.46     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
6255 bus-625520    1  1  2 0.9716  -5.53     0.00      0.00    0.00    0.00   20.00 0.9690  260.97 -173.14  0.0000  0.0000    0
6256 bus-625620    1  1  2 0.9716  -5.53     0.00      0.00    0.00    0.00   20.00 0.9690  269.33 -111.09  0.0000  0.0000    0
6257 bus-625710    1  1  2 1.0800 -20.07     0.00      0.00   10.90    8.77   10.00 1.0800   14.00   -8.87  0.0000  0.0000    0
6258 bus-625810    1  1  2 1.0800 -20.07     0.00      0.00   10.90    8.77   10.00 1.0800   14.00   -8.87  0.0000  0.0000    0
6259 bus-625910    1  1  2 1.0840 -18.44     0.00      0.00   16.82    9.92   10.00 1.0840   22.36  -13.33  0.0000  0.0000    0
6260 bus-626011    1  1  2 0.9800 -11.85     0.00      0.00   66.43   26.68   11.00 0.9800   36.04   -3.45  0.0000  0.0000    0
6261 bus-626111    1  1  2 0.9487 -17.71     0.00      0.00    0.00    1.21   11.00 0.9490   22.19   -3.23  0.0000  0.0000    0
6262 bus-626210    1  1  2 0.9910   0.99     0.00      0.00   95.74    8.96   10.00 0.9910   79.63  -22.44  0.0000  0.0000    0
6263 bus-62634     1  1  2 1.0730  -8.63     0.00      0.00   20.31   10.25    4.00 1.0730   10.26   -6.80  0.0000  0.0000    0
6264 bus-62644     1  1  2 1.0730  -8.63     0.00      0.00   20.31   10.25    4.00 1.0730   10.26   -6.80  0.0000  0.0000    0
6265 bus-62654     1  1  2 1.0510  -8.69     0.00      0.00   19.60    3.82    4.00 1.0510    9.89   -6.80  0.0000  0.0000    0
6266 bus-62664     1  1  2 1.0510  -8.69     0.00      0.00   19.60    3.82    4.00 1.0510    9.89   -6.80  0.0000  0.0000    0
6267 bus-626710    1  1  2 0.9760  -1.10     0.00      0.00   76.46  -20.44   10.00 0.9760   59.82  -30.18  0.0000  0.0000    0
6268 bus-626810    1  1  2 0.9720  -3.54     0.00      0.00   43.81  -25.81   10.00 0.9720   59.82  -30.18  0.0000  0.0000    0
6269 bus-626910    1  1  2 1.0270   0.50     0.00      0.00   69.55   11.03   10.00 1.0270   62.70  -27.30  0.0000  0.0000    0
6270 bus-627010    1  1  2 1.0250  -0.17     0.00      0.00   61.31    9.34   10.00 1.0250   62.70  -27.30  0.0000  0.0000    0
6271 bus-627110    1  1  2 0.9480  -0.26     0.00      0.00   66.10  -38.73   10.00 0.9480   62.70  -38.73  0.0000  0.0000    0
6272 bus-627210    1  1  2 0.9510   0.23     0.00      0.00   71.84  -36.43   10.00 0.9510   62.70  -36.43  0.0000  0.0000    0
6273 bus-627324    1  1  2 1.0540  -5.92    37.00     16.00  933.27  188.14   24.00 1.0540  337.46 -421.55  0.0000  0.0000    0
6274 bus-627424    1  1  2 1.0540  -5.67    37.00     16.00  970.23  193.52   24.00 1.0540  346.45 -411.89  0.0000  0.0000    0
6275 bus-627524    1  1  2 1.0530  -5.70    37.00     16.00  964.27  188.23   24.00 1.0530  337.68 -413.70  0.0000  0.0000    0
6276 bus-627624    1  1  2 1.0490  -5.87    37.00     16.00  934.26  145.24   24.00 1.0490  337.57 -421.38  0.0000  0.0000    0
6278 bus-627820    1  1  2 1.0260   6.70    16.00     11.00  226.85   65.33   20.00 1.0260  164.82 -101.26  0.0000  0.0000    0
6279 bus-627920    1  1  2 1.0320   6.60    14.00     11.00  223.81   78.87   20.00 1.0320  164.82 -100.91  0.0000  0.0000    0
6280 bus-628020    1  1  2 1.0320   7.06    14.00     11.00  218.15   38.83   20.00 1.0320  101.23  -56.19  0.0000  0.0000    0
6281 bus-628117    1  1  2 1.0350   6.68    10.00      7.50  252.38   36.89   17.00 1.0350  245.17 -160.07  0.0000  0.0000    0
6282 bus-628215    1  1  2 1.0380   6.57     0.00      0.00  125.74   19.99   15.00 1.0380  102.26  -66.49  0.0000  0.0000    0
6283 bus-628310    1  1  2 1.0350  -2.72     0.00      0.00   53.37   21.30   10.00 1.0350   21.30  -20.55  0.0000  0.0000    0
6284 bus-628410    1  1  2 1.0280  -2.16     0.00      0.00   53.37   16.07   10.00 1.0280   16.07  -12.49  0.0000  0.0000    0
6285 bus-628510    1  1  2 1.0350  -2.72     0.00      0.00   53.37   21.30   10.00 1.0350   21.30  -20.55  0.0000  0.0000    0
6286 bus-628610    1  1  2 1.0280  -2.16     0.00      0.00   53.37   16.07   10.00 1.0280   16.07  -12.49  0.0000  0.0000    0
6287 bus-628710    1  1  2 1.0280  -2.22     0.00      0.00   52.78   15.97   10.00 1.0280   15.97  -12.49  0.0000  0.0000    0
6288 bus-628820    1  1  2 1.0340 -13.91    13.00      7.00  135.33  135.64   20.00 1.0340  173.05  -81.28  0.0000  0.0000    0
6289 bus-628910    1  1  2 1.0450  -8.66     0.00      0.00   97.33    7.04   10.00 1.0450   99.90  -56.48  0.0000  0.0000    0
6290 bus-629012    1  1  2 0.9910 -10.83     0.00      0.00   33.67   -1.12   12.00 0.9910   31.97  -22.76  0.0000  0.0000    0
6291 bus-629112    1  1  2 0.9950 -10.85     0.00      0.00   33.67   -1.14   12.00 0.9950   31.96  -22.82  0.0000  0.0000    0
6292 bus-629210    1  1  2 0.9820  -8.43     0.00      0.00   15.25  -11.37   10.00 0.9820   22.37  -13.63  0.0000  0.0000    0
6293 bus-629310    1  1  2 0.9950  -5.99     0.00      0.00    9.33  -14.94   10.00 0.9950   20.37  -15.63  0.0000  0.0000    0
6294 bus-629410    1  1  2 0.9840  -4.77     0.00      0.00   12.33  -13.79   10.00 0.9840   22.21  -13.79  0.0000  0.0000    0
6295 bus-629524    1  1  2 1.0040   3.71    31.00     13.00  932.42  185.60   24.00 1.0040  550.49 -227.76  0.0000  0.0000    0
6296 bus-629624    1  1  2 1.0060   3.69    31.00     13.00  922.84  196.81   24.00 1.0060  552.32 -226.54  0.0000  0.0000    0
6297 bus-629724    1  1  2 1.0060   3.49    38.00     16.00  910.71  202.76   24.00 1.0060  517.90 -225.59  0.0000  0.0000    0
6298 bus-629824    1  1  2 1.0040   3.27    38.00     16.00  870.81  173.43   24.00 1.0040  517.99 -225.66  0.0000  0.0000    0
6299 bus-629920    1  1  2 0.9910  -2.73     0.00      0.00 1281.61  123.68   20.00 0.9910  673.87 -237.70  0.0000  0.0000    0
6300 bus-630020    1  1  2 0.9920  -2.75     0.00      0.00 1281.61  133.06   20.00 0.9920  673.87 -237.70  0.0000  0.0000    0
6301 bus-63014     1  1  2 1.0340 -10.02     0.00      0.00   29.24    3.07    4.00 1.0340    5.05   -1.45  0.0000  0.0000    0
6302 bus-63024     1  1  2 1.0340 -10.02     0.00      0.00   29.24    3.07    4.00 1.0340    5.05   -1.45  0.0000  0.0000    0
6303 bus-63034     1  1  2 1.0340 -10.02     0.00      0.00   29.24    3.07    4.00 1.0340    5.05   -1.45  0.0000  0.0000    0
6304 bus-63044     1  1  2 1.0330 -10.04     0.00      0.00   29.00    2.53    4.00 1.0330    5.05   -1.45  0.0000  0.0000    0
6305 bus-63054     1  1  2 1.0330 -10.04     0.00      0.00   29.00    2.53    4.00 1.0330    5.05   -1.45  0.0000  0.0000    0
6306 bus-63064     1  1  2 1.0330 -10.04     0.00      0.00   29.00    2.53    4.00 1.0330    5.05   -1.45  0.0000  0.0000    0
6307 bus-63075     1  1  2 1.0070 -11.96     0.00      0.00   15.14   10.36    5.00 1.0070   10.54   -7.31  0.0000  0.0000    0
6308 bus-630820    1  1  2 1.0220  13.70     0.00      0.00 1285.88  233.85   20.00 1.0220  703.47 -249.56  0.0000  0.0000    0
6309 bus-630920    1  1  2 1.0290  15.01     0.00      0.00 1290.91  281.98   20.00 1.0290  712.05 -240.98  0.0000  0.0000    0
6310 bus-631020    1  1  2 1.0280  14.84     0.00      0.00 1251.91  264.09   20.00 1.0280  712.05 -240.98  0.0000  0.0000    0
6311 bus-631115    1  1  2 0.9890 -10.51     0.00      0.00   61.92    1.47   15.00 0.9890   53.82  -33.81  0.0000  0.0000    0
6312 bus-631215    1  1  2 1.0490  -8.43     0.00      0.00   71.16    5.15   15.00 1.0490   53.63  -33.27  0.0000  0.0000    0
6313 bus-631315    1  1  2 1.0050  -8.37     0.00      0.00   66.11    4.78   15.00 1.0050   53.95  -29.61  0.0000  0.0000    0
6314 bus-631420    1  1  2 1.0290 -43.74     1.40      0.00    1.40   92.95   20.00 1.0290  285.21 -103.18  0.0000  0.0000    0
6315 bus-631515    1  1  2 0.9650   2.19     0.00      0.00  201.05  -44.36   15.00 0.9650  109.25  -44.37  0.0000  0.0000    0
6316 bus-631615    1  1  2 0.9650   2.35     0.00      0.00  206.01  -43.23   15.00 0.9650  109.25  -43.24  0.0000  0.0000    0
6317 bus-631724    1  1  2 1.0240 -19.08    43.00     18.00  932.35  285.07   24.00 1.0240  500.95 -160.24  0.0000  0.0000    0
6319 bus-631924    1  1  2 1.0210 -19.01    43.00     18.00  945.07  266.78   24.00 1.0210  533.66 -152.72  0.0000  0.0000    0
6320 bus-632024    1  1  2 1.0210 -19.02    43.00     18.00  943.07  266.45   24.00 1.0210  552.85 -153.26  0.0000  0.0000    0
6321 bus-632120    1  1  2 1.0450  11.31     0.00      0.00 1498.32  529.32   20.00 1.0450  657.68 -222.98  0.0000  0.0000    0
6322 bus-632220    1  1  2 1.0190  11.39     0.00      0.00 1498.32  360.58   20.00 1.0190  657.68 -222.98  0.0000  0.0000    0
6323 bus-632320    1  1  2 1.0070  -3.51     0.00      0.00 1493.15   84.47   20.00 1.0070  390.29 -446.45  0.0000  0.0000    0
6324 bus-632420    1  1  2 1.0090  -3.50     0.00      0.00 1493.15   97.16   20.00 1.0090  368.81 -446.45  0.0000  0.0000    0
6325 bus-632515    1  1  2 0.9840 -24.18     3.50      2.20   66.04    2.79   15.00 0.9840   93.60  -50.90  0.0000  0.0000    0
6326 bus-632615    1  1  2 0.9830 -24.26     3.50      2.20   64.04    0.96   15.00 0.9830   93.60  -50.90  0.0000  0.0000    0
6327 bus-632714    1  1  2 1.0090 -24.20     4.20      2.30  123.99   12.02   14.00 1.0090   72.70   -2.56  0.0000  0.0000    0
6328 bus-632820    1  1  2 0.9891 -41.62     0.00      0.00    0.00    0.00   20.00 0.9910  328.92  -51.66  0.0000  0.0000    0
6329 bus-632920    1  1  2 1.0250 -35.53    30.00     14.00  543.98  208.65   20.00 1.0250  359.66 -170.85  0.0000  0.0000    0
6330 bus-633020    1  1  2 1.0250 -35.71    30.00     14.00  549.93  211.47   20.00 1.0250  323.14 -212.84  0.0000  0.0000    0
6332 bus-633220    1  1  2 0.9794 -38.95     0.00      0.00    0.00    0.00   20.00 0.9820  380.92 -216.75  0.0000  0.0000    0
6333 bus-633310    1  1  2 1.0030  -2.48     0.00      0.00   38.45   12.16   10.00 1.0030   17.81  -10.97  0.0000  0.0000    0
6334 bus-633410    1  1  2 1.0030  -2.76     0.00      0.00   36.45   11.74   10.00 1.0030   17.81  -10.97  0.0000  0.0000    0
6335 bus-633510    1  1  2 1.0030  -2.48     0.00      0.00   38.45   12.16   10.00 1.0030   17.81  -10.97  0.0000  0.0000    0
6336 bus-633610    1  1  2 1.0030  -2.48     0.00      0.00   38.45   12.16   10.00 1.0030   17.81  -10.97  0.0000  0.0000    0
6337 bus-633710    1  1  2 1.0030  -2.48     0.00      0.00   38.45   12.16   10.00 1.0030   17.81  -10.97  0.0000  0.0000    0
6338 bus-633810    1  1  2 1.0030  -2.62     0.00      0.00   37.45   11.95   10.00 1.0030   17.81  -10.97  0.0000  0.0000    0
6339 bus-633924    1  1  2 1.0180   8.14    40.00     18.00  955.27  234.57   24.00 1.0180  521.60 -128.95  0.0000  0.0000    0
6340 bus-634024    1  1  2 1.0210   8.20    40.00     18.00  966.27  260.20   24.00 1.0210  521.60 -128.95  0.0000  0.0000    0
6341 bus-634124    1  1  2 1.0230   8.17    40.00     18.00  966.28  277.29   24.00 1.0230  566.43 -129.84  0.0000  0.0000    0
6342 bus-634224    1  1  2 1.0210   7.89    40.00     18.00  925.38  256.12   24.00 1.0210  565.46 -149.32  0.0000  0.0000    0
6343 bus-634310    1  1  2 1.0210  -7.36     0.00      0.00   27.55    7.27   10.00 1.0210   21.89  -12.76  0.0000  0.0000    0
6344 bus-634410    1  1  2 1.0210  -7.26     0.00      0.00   28.53    7.38   10.00 1.0210   21.89  -12.76  0.0000  0.0000    0
6345 bus-634521    1  1  2 0.9630 -17.44     0.00      0.00    0.00    0.00   21.00 0.9610  320.29  -95.56  0.0000  0.0000    0
6346 bus-634615    1  1  2 0.9921 -17.44     0.00      0.00    0.00    0.00   15.00 0.9900   63.51   -8.25  0.0000  0.0000    0
6347 bus-634719    1  1  2 1.0290   8.56     8.80      6.60  412.02   24.06   19.00 1.0290  274.22 -164.50  0.0000  0.0000    0
6348 bus-634824    1  1  2 1.0060  -7.50    40.00     17.00  918.08  196.11   24.00 1.0060  526.72 -151.81  0.0000  0.0000    0
6349 bus-634924    1  1  2 1.0060  -7.50    40.00     17.00  918.08  196.11   24.00 1.0060  526.72 -151.81  0.0000  0.0000    0
6350 bus-635024    1  1  2 1.0060  -7.44    40.00     17.00  925.08  197.22   24.00 1.0060  527.48 -149.91  0.0000  0.0000    0
6351 bus-635124    1  1  2 1.0040  -7.32    40.00     17.00  940.09  179.49   24.00 1.0040  529.25 -145.79  0.0000  0.0000    0
6352 bus-635211    1  1  2 1.0399 -14.65     0.00      0.00    0.00   -4.51   11.00 1.0240   10.38   -5.76  0.0000  0.0000    0
6353 bus-635320    1  1  2 1.0440 -16.20     0.00      0.00 1307.45  216.15   20.00 1.0440  407.48 -463.97  0.0000  0.0000    0
6354 bus-635420    1  1  2 1.0440 -17.05     0.00      0.00 1188.46  208.77   20.00 1.0440  407.48 -463.97  0.0000  0.0000    0
6355 bus-635510    1  1  2 1.0230  -4.37     0.00      0.00   24.87   -3.38   10.00 1.0230   22.47  -13.53  0.0000  0.0000    0
6356 bus-635615    1  1  2 1.0280  -5.37     0.00      0.00   53.81   14.19   15.00 1.0280   37.34  -22.66  0.0000  0.0000    0
6357 bus-635715    1  1  2 1.0260  -6.06     0.00      0.00   51.12   13.30   15.00 1.0260   22.34  -21.70  0.0000  0.0000    0
6358 bus-635815    1  1  2 1.0260  -5.85     0.00      0.00   54.11   13.73   15.00 1.0260   53.95  -36.05  0.0000  0.0000    0
6359 bus-635915    1  1  2 1.0280  -5.00     0.00      0.00   57.10   14.96   15.00 1.0280   55.38  -34.62  0.0000  0.0000    0
6360 bus-636015    1  1  2 1.0310  -4.54     0.00      0.00   56.74   15.41   15.00 1.0310   39.63  -20.37  0.0000  0.0000    0
6361 bus-636120    1  1  2 1.0360  -4.05     0.00      0.00 1303.17  185.21   20.00 1.0360  566.82 -494.40  0.0000  0.0000    0
6362 bus-636220    1  1  2 1.0390  -4.08     0.00      0.00 1303.17  214.88   20.00 1.0390  566.82 -494.40  0.0000  0.0000    0
6363 bus-636310    1  1  2 1.0230 -12.68     0.00      0.00    0.00   -1.89   10.00 1.0140   10.52   -6.96  0.0000  0.0000    0
6364 bus-636410    1  1  2 1.0230 -12.68     0.00      0.00    0.00   -1.89   10.00 1.0140   10.52   -6.96  0.0000  0.0000    0
6365 bus-636521    1  1  2 1.0160  -6.60     7.30      5.50  409.35   93.10   21.00 1.0160  286.78 -117.11  0.0000  0.0000    0
6366 bus-636610    1  1  2 1.0140  -8.50     0.00      0.00   27.10   -1.47   10.00 1.0140   10.34  -12.56  0.0000  0.0000    0
6367 bus-636724    1  1  2 1.0230  -4.67    37.00     15.00  932.86  267.58   24.00 1.0230  525.98 -146.10  0.0000  0.0000    0
6368 bus-636824    1  1  2 1.0160  -4.73    37.00     15.00  942.15  235.05   24.00 1.0160  527.89 -146.10  0.0000  0.0000    0
6369 bus-636924    1  1  2 1.0190  -4.74    37.00     15.00  942.15  259.91   24.00 1.0190  525.98 -146.10  0.0000  0.0000    0
6370 bus-637024    1  1  2 1.0190  -4.56    37.00     15.00  942.15  241.36   24.00 1.0190  525.98 -146.10  0.0000  0.0000    0
6371 bus-637124    1  1  2 1.0160  -4.71    37.00     15.00  942.15  235.31   24.00 1.0160  525.98 -146.10  0.0000  0.0000    0
6372 bus-637224    1  1  2 1.0210  -5.42    37.00     15.00  835.71  244.55   24.00 1.0210  525.98 -146.10  0.0000  0.0000    0
6373 bus-637320    1  1  2 0.9770 -17.31     0.00      0.00    0.00    0.00   20.00 0.9780  132.48  -11.56  0.0000  0.0000    0
6374 bus-637418    1  1  2 1.0180 -34.48    10.80      8.60  430.29   79.89   18.00 1.0180  271.84 -127.37  0.0000  0.0000    0
6375 bus-637520    1  1  2 1.0360 -20.25    10.00      6.00  248.16  100.36   20.00 1.0360  166.41  -98.90  0.0000  0.0000    0
6376 bus-637620    1  1  2 0.9904 -26.22     0.00      0.00    0.00    0.00   20.00 0.9930  280.73 -126.32  0.0000  0.0000    0
6377 bus-637720    1  1  2 0.9778 -24.37     0.00      0.00    0.00    0.00   20.00 0.9810  287.58 -119.25  0.0000  0.0000    0
6379 bus-637910    1  1  2 0.9690  -2.32     0.00      0.00   34.39  -11.76   10.00 0.9690   32.55  -11.76  0.0000  0.0000    0
6380 bus-638010    1  1  2 0.9690  -2.44     0.00      0.00   33.41  -11.92   10.00 0.9690   32.55  -11.92  0.0000  0.0000    0
6381 bus-638110    1  1  2 1.0440 -19.50     0.00      0.00   19.09    9.96   10.00 1.0440   20.13   -7.22  0.0000  0.0000    0
6382 bus-638210    1  1  2 1.0450 -19.30     0.00      0.00   20.09   10.14   10.00 1.0450   33.89  -21.95  0.0000  0.0000    0
6383 bus-63835     1  1  2 1.0530  -6.21     0.00      0.00   10.85   -1.80    5.00 1.0530    7.83   -4.91  0.0000  0.0000    0
6384 bus-63845     1  1  2 1.0530  -6.21     0.00      0.00   10.85   -1.80    5.00 1.0530    7.83   -4.91  0.0000  0.0000    0
6385 bus-638510    1  1  2 1.0537 -12.68     0.00      0.00    0.00   -7.30   10.00 1.0200    8.32   -7.73  0.0000  0.0000    0
6386 bus-638610    1  1  2 1.0120  -3.44     0.00      0.00   27.19    9.05   10.00 1.0120    9.05   -7.24  0.0000  0.0000    0
6387 bus-638710    1  1  2 1.0120  -3.44     0.00      0.00   27.19    9.05   10.00 1.0120    9.05   -7.24  0.0000  0.0000    0
6388 bus-638810    1  1  2 1.0120  -3.62     0.00      0.00   26.20    9.07   10.00 1.0120   11.43  -11.73  0.0000  0.0000    0
6389 bus-638910    1  1  2 1.0130  -3.27     0.00      0.00   28.19    9.25   10.00 1.0130    9.25   -7.24  0.0000  0.0000    0
6390 bus-639020    1  1  2 0.9580 -17.99     0.00      0.00    0.00    0.00   20.00 0.9590  112.63 -113.65  0.0000  0.0000    0
6391 bus-63915     1  1  2 0.9840 -10.67     0.00      0.00   39.18   -4.78    5.00 0.9840   10.25   -5.43  0.0000  0.0000    0
6392 bus-63925     1  1  2 0.9840 -10.67     0.00      0.00   39.18   -4.78    5.00 0.9840   10.25   -5.43  0.0000  0.0000    0
6393 bus-639310    1  1  2 0.9950  -3.68     0.00      0.00   48.77   -1.59   10.00 0.9950   51.92  -31.58  0.0000  0.0000    0
6394 bus-639410    1  1  2 0.9960  -1.55     0.00      0.00   55.83    1.28   10.00 0.9960   55.20  -28.49  0.0000  0.0000    0
6395 bus-639510    1  1  2 0.9990  -2.62     0.00      0.00   55.83    0.04   10.00 0.9990   51.28  -28.72  0.0000  0.0000    0
6396 bus-639610    1  1  2 0.9950  -3.53     0.00      0.00   50.79   -1.32   10.00 0.9950   51.13  -30.12  0.0000  0.0000    0
6397 bus-63975     1  1  2 1.0170 -11.77     0.00      0.00   19.98    8.22    5.00 1.0170   14.95  -10.67  0.0000  0.0000    0
6398 bus-63985     1  1  2 1.0170 -11.59     0.00      0.00   20.93    8.38    5.00 1.0170   14.95  -10.67  0.0000  0.0000    0
6399 bus-63995     1  1  2 1.0170 -11.77     0.00      0.00   19.98    8.22    5.00 1.0170   14.95  -10.67  0.0000  0.0000    0
6400 bus-64005     1  1  2 1.0120 -12.38     0.00      0.00   33.33   27.62    5.00 1.0120   31.73  -15.57  0.0000  0.0000    0
6401 bus-640112    1  1  2 1.0110  -9.60     0.00      0.00   23.92    0.39   12.00 1.0110   15.94   -8.36  0.0000  0.0000    0
6402 bus-640212    1  1  2 1.0110  -9.80     0.00      0.00   22.94    0.19   12.00 1.0110   15.94   -8.36  0.0000  0.0000    0
6403 bus-640312    1  1  2 1.0110  -9.60     0.00      0.00   23.92    0.39   12.00 1.0110   15.94   -8.36  0.0000  0.0000    0
6404 bus-640412    1  1  2 1.0110  -9.60     0.00      0.00   23.92    0.39   12.00 1.0110   15.94   -8.36  0.0000  0.0000    0
6405 bus-640520    1  1  2 1.0090   5.85    14.00      8.00  215.56   35.76   20.00 1.0090  170.47  -33.56  0.0000  0.0000    0
6406 bus-640620    1  1  2 1.0110   5.64    14.00      8.00  207.57   39.47   20.00 1.0110  170.47  -33.56  0.0000  0.0000    0
6407 bus-64075     1  1  2 0.9640 -21.41     0.00      0.00    6.35    1.63    5.00 0.9640   10.62   -7.12  0.0000  0.0000    0
6408 bus-64085     1  1  2 0.9640 -21.41     0.00      0.00    6.35    1.63    5.00 0.9640   10.62   -7.12  0.0000  0.0000    0
6409 bus-640910    1  1  2 0.9810  -9.71     0.00      0.00   94.43   -9.75   10.00 0.9810   25.64  -10.72  0.0000  0.0000    0
6410 bus-641020    1  1  2 0.9960  -7.96     5.90      3.60  378.82    0.70   20.00 0.9960  215.24 -161.26  0.0000  0.0000    0
6411 bus-64115     1  1  2 1.0790 -12.72     0.00      0.00   37.16   34.57    5.00 1.0790   39.82  -19.39  0.0000  0.0000    0
6412 bus-64125     1  1  2 1.0790 -12.72     0.00      0.00   37.16   34.57    5.00 1.0790   39.82  -19.39  0.0000  0.0000    0
6413 bus-641315    1  1  2 0.9634 -23.96     0.00      0.00    0.00    0.00   15.00 0.9660  104.23  -23.38  0.0000  0.0000    0
6414 bus-641415    1  1  2 0.9634 -23.96     0.00      0.00    0.00    0.00   15.00 0.9660  104.23  -23.38  0.0000  0.0000    0
6415 bus-641518    1  1  2 1.0180  -2.66     0.00      0.00  202.26   23.27   18.00 1.0180  195.60  -56.56  0.0000  0.0000    0
6416 bus-641618    1  1  2 1.0180  -2.75     0.00      0.00  198.32   22.49   18.00 1.0180  195.94  -56.26  0.0000  0.0000    0
6417 bus-641718    1  1  2 1.0180  -2.88     0.00      0.00  194.30   21.24   18.00 1.0180  195.94  -56.26  0.0000  0.0000    0
6418 bus-641818    1  1  2 1.0180  -2.84     0.00      0.00  195.28   21.52   18.00 1.0180  196.04  -56.17  0.0000  0.0000    0
6419 bus-641915    1  1  2 0.9840  -5.49     0.00      0.00   48.02   -5.91   15.00 0.9840   79.87  -54.69  0.0000  0.0000    0
6420 bus-642015    1  1  2 0.9840  -5.59     0.00      0.00   46.98   -6.08   15.00 0.9840   79.87  -54.69  0.0000  0.0000    0
6421 bus-642124    1  1  2 1.0540   4.92    30.00     12.00  868.70  404.09   24.00 1.0540  511.82 -146.33  0.0000  0.0000    0
6422 bus-642224    1  1  2 1.0300   5.25    30.00     12.00  896.69  205.35   24.00 1.0300  533.70 -146.33  0.0000  0.0000    0
6423 bus-642317    1  1  2 1.0350 -13.59    12.00      3.00  228.60   80.50   17.00 1.0350  194.00 -149.75  0.0000  0.0000    0
6424 bus-642420    1  1  2 1.0040 -12.84     0.00      0.00  186.10   78.55   20.00 1.0040  179.42  -94.62  0.0000  0.0000    0
6425 bus-642517    1  1  2 0.9511 -17.51     0.00      0.00    0.00    0.00   17.00 0.9490  194.29 -148.96  0.0000  0.0000    0
6426 bus-642620    1  1  2 0.9890  -8.32     0.00      0.00 1289.35  236.99   20.00 0.9890  671.92 -213.29  0.0000  0.0000    0
6427 bus-642710    1  1  2 1.0110 -10.12     0.00      0.00   51.29   20.61   10.00 1.0110   28.90  -24.22  0.0000  0.0000    0
6428 bus-642810    1  1  2 1.0110 -10.12     0.00      0.00   51.29   20.61   10.00 1.0110   28.90  -24.22  0.0000  0.0000    0
6429 bus-642910    1  1  2 1.0110   0.30     0.00      0.00   27.74    9.87   10.00 1.0110   23.24  -10.10  0.0000  0.0000    0
6430 bus-643020    1  1  2 1.0350  -7.22     0.00      0.00 1279.42  329.72   20.00 1.0350  706.84 -235.16  0.0000  0.0000    0
6431 bus-643120    1  1  2 1.0490  -7.33     0.00      0.00 1299.53  433.43   20.00 1.0490  706.84 -235.16  0.0000  0.0000    0
6432 bus-643220    1  1  2 1.0430  -7.17     0.00      0.00 1305.53  400.22   20.00 1.0430  695.83 -235.16  0.0000  0.0000    0
6433 bus-643320    1  1  2 1.0490  -7.31     0.00      0.00 1285.06  477.41   20.00 1.0490  681.31 -260.69  0.0000  0.0000    0
6434 bus-643410    1  1  2 1.0500  -7.68     0.00      0.00    5.14   10.85   10.00 1.0500   37.51  -10.49  0.0000  0.0000    0
6435 bus-643520    1  1  2 1.0350  -8.06     0.00      0.00 1311.29  379.12   20.00 1.0350  675.48 -207.21  0.0000  0.0000    0
6436 bus-643620    1  1  2 1.0360  -8.27     0.00      0.00 1274.54  390.48   20.00 1.0360  675.48 -207.21  0.0000  0.0000    0
6437 bus-643720    1  1  2 0.9615 -26.60     0.00      0.00    0.00    0.00   20.00 0.9660  322.12 -100.08  0.0000  0.0000    0
6438 bus-643820    1  1  2 0.9615 -26.60     0.00      0.00    0.00    0.00   20.00 0.9660  322.12 -100.08  0.0000  0.0000    0
6439 bus-643920    1  1  2 1.0270 -19.24    13.00      8.00  581.67  322.32   20.00 1.0270  330.12  -92.08  0.0000  0.0000    0
6440 bus-644020    1  1  2 0.9712 -26.60     0.00      0.00    0.00    0.00   20.00 0.9750  311.95 -109.40  0.0000  0.0000    0
6441 bus-644110    1  1  2 1.0800 -12.69     0.00      0.00   30.71   19.60   10.00 1.0800   33.11  -20.49  0.0000  0.0000    0
6442 bus-644210    1  1  2 1.0780 -13.29     0.00      0.00   26.97   18.83   10.00 1.0780   33.11  -20.49  0.0000  0.0000    0
6443 bus-644310    1  1  2 1.0790 -13.14     0.00      0.00   27.91   19.02   10.00 1.0790   33.11  -20.49  0.0000  0.0000    0
6444 bus-644410    1  1  2 1.0130  -8.56     0.00      0.00   59.91   -0.83   10.00 1.0130   42.66  -21.78  0.0000  0.0000    0
6445 bus-644520    1  1  2 1.0060 -12.60    15.00      0.00  236.53   93.69   20.00 1.0060  109.16  -75.85  0.0000  0.0000    0
6446 bus-644620    1  1  2 0.9680 -13.41    15.00      0.00  419.66   46.37   20.00 0.9680  230.47 -115.95  0.0000  0.0000    0
6447 bus-644710    1  1  2 1.0310  -4.09     0.00      0.00   45.19    0.05   10.00 1.0310   24.74  -16.50  0.0000  0.0000    0
6448 bus-644810    1  1  2 1.0310  -4.21     0.00      0.00   44.18   -0.15   10.00 1.0310   24.74  -16.50  0.0000  0.0000    0
6449 bus-644911    1  1  2 1.0010  -5.97     0.00      0.00    0.65   -0.32   11.00 1.0010   61.20   -1.88  0.0000  0.0000    0
6450 bus-645010    1  1  2 1.0300  -4.23     0.00      0.00   16.40    3.53   10.00 1.0300   17.15  -10.85  0.0000  0.0000    0
6451 bus-645110    1  1  2 1.0300  -4.24     0.00      0.00   16.40    3.53   10.00 1.0300   17.14  -10.86  0.0000  0.0000    0
6452 bus-645220    1  1  2 1.0600  -6.31    10.80      8.60  410.43  184.29   20.00 1.0600  184.29   -6.72  0.0000  0.0000    0
6453 bus-64535     1  1  2 1.0590 -12.56     0.00      0.00   36.10   14.36    5.00 1.0590   21.74  -17.31  0.0000  0.0000    0
6454 bus-64543     1  1  2 1.0326 -47.06     0.00      0.00    0.00    5.19    3.00 1.0630   18.02   -6.63  0.0000  0.0000    0
6455 bus-64553     1  1  2 1.0326 -47.06     0.00      0.00    0.00    9.63    3.00 1.0690   18.02   -6.63  0.0000  0.0000    0
6456 bus-64563     1  1  2 1.0326 -47.06     0.00      0.00    0.00   11.08    3.00 1.0710   18.02   -6.63  0.0000  0.0000    0
6457 bus-645710    1  1  2 0.9860   0.43     0.00      0.00   25.85   -1.06   10.00 0.9860   19.57  -10.43  0.0000  0.0000    0
6458 bus-645810    1  1  2 0.9974  -4.52     0.00      0.00    0.00   -4.17   10.00 0.9790   19.57  -10.43  0.0000  0.0000    0
6459 bus-645910    1  1  2 0.9860   0.71     0.00      0.00   27.34   -0.75   10.00 0.9860   19.57  -10.43  0.0000  0.0000    0
6460 bus-646010    1  1  2 0.9974  -4.52     0.00      0.00    0.00   -4.17   10.00 0.9790   19.57  -10.43  0.0000  0.0000    0
6461 bus-646113    1  1  2 1.0870   4.70     0.00      0.00  145.28   94.36   13.00 1.0870  124.73  -79.86  0.0000  0.0000    0
6462 bus-646213    1  1  2 1.0910   3.21     0.00      0.00  141.79   84.82   13.00 1.0910  116.01  -89.94  0.0000  0.0000    0
6463 bus-646313    1  1  2 1.0220   5.02     0.00      0.00  143.78    4.07   13.00 1.0220  124.73  -79.86  0.0000  0.0000    0
6464 bus-646413    1  1  2 1.0910   4.62     0.00      0.00  143.78  100.08   13.00 1.0910  124.73  -79.86  0.0000  0.0000    0
6465 bus-646515    1  1  2 1.0370  -9.24     0.00      0.00   22.59   -1.22   15.00 1.0370   27.25  -19.06  0.0000  0.0000    0
6466 bus-646615    1  1  2 1.0437 -13.20     0.00      0.00    0.00   -3.67   15.00 1.0320   27.25  -19.06  0.0000  0.0000    0
6467 bus-646715    1  1  2 1.0410  -9.43     0.00      0.00   21.59    0.12   15.00 1.0410   27.25  -19.72  0.0000  0.0000    0
6468 bus-646815    1  1  2 1.0437 -13.20     0.00      0.00    0.00   -4.21   15.00 1.0300   27.25  -19.06  0.0000  0.0000    0
6469 bus-646915    1  1  2 1.0437 -13.20     0.00      0.00    0.00   -4.00   15.00 1.0300   27.25  -19.06  0.0000  0.0000    0
6470 bus-64705     1  1  2 1.0450  -9.04     0.00      0.00   24.49    6.32    5.00 1.0450   14.64   -6.01  0.0000  0.0000    0
6471 bus-64715     1  1  2 1.0090 -10.87     0.00      0.00   25.52    4.43    5.00 1.0090   19.26  -13.38  0.0000  0.0000    0
6472 bus-64725     1  1  2 1.0090 -11.06     0.00      0.00   24.54    4.24    5.00 1.0090   19.26  -13.38  0.0000  0.0000    0
6473 bus-647315    1  1  2 1.0260  -9.84     0.00      0.00   19.89   -8.59   15.00 1.0260   27.02  -18.30  0.0000  0.0000    0
6474 bus-647415    1  1  2 1.0220  -9.78     0.00      0.00   20.87   -8.52   15.00 1.0220   26.96  -18.51  0.0000  0.0000    0
6475 bus-647515    1  1  2 1.0210 -10.09     0.00      0.00   18.90   -8.78   15.00 1.0210   26.96  -18.51  0.0000  0.0000    0
6476 bus-647610    1  1  2 0.9730  -8.58     0.00      0.00   42.52   -6.33   10.00 0.9730   41.08  -25.63  0.0000  0.0000    0
6477 bus-647710    1  1  2 0.9990  -1.04     0.00      0.00   42.24    0.58   10.00 0.9990   54.62  -24.01  0.0000  0.0000    0
6478 bus-647810    1  1  2 0.9990  -1.04     0.00      0.00   42.24    0.58   10.00 0.9990   54.62  -24.01  0.0000  0.0000    0
6479 bus-647910    1  1  2 0.9710  -5.80     0.00      0.00    0.00   -2.17   10.00 0.9540   26.24   -3.76  0.0000  0.0000    0
6480 bus-648010    1  1  2 0.9760   2.50     0.00      0.00   72.46   -8.54   10.00 0.9760   51.12  -28.88  0.0000  0.0000    0
6481 bus-648110    1  1  2 0.9760   2.42     0.00      0.00   71.46   -8.73   10.00 0.9760   51.12  -28.88  0.0000  0.0000    0
6482 bus-648210    1  1  2 0.9760   2.50     0.00      0.00   72.46   -8.54   10.00 0.9760   51.12  -28.88  0.0000  0.0000    0
6483 bus-648310    1  1  2 0.9760   2.42     0.00      0.00   71.46   -8.73   10.00 0.9760   51.12  -28.88  0.0000  0.0000    0
6484 bus-648415    1  1  2 1.0410  -6.14     0.00      0.00  116.13   17.76   15.00 1.0410   30.84  -18.18  0.0000  0.0000    0
6485 bus-648520    1  1  2 1.0110   6.27     0.00      0.00 1307.80  285.61   20.00 1.0110  671.48 -239.66  0.0000  0.0000    0
6486 bus-648620    1  1  2 1.0120   6.12     0.00      0.00 1281.80  290.29   20.00 1.0120  671.48 -239.66  0.0000  0.0000    0
6487 bus-648720    1  1  2 1.0110   7.66     0.00      0.00  277.71   33.68   20.00 1.0110  168.90   14.28  0.0000  0.0000    0
6488 bus-648820    1  1  2 1.0130   7.88    15.00      0.00  537.89  114.03   20.00 1.0130  204.97  -97.54  0.0000  0.0000    0
6489 bus-648919    1  1  2 1.0290  14.87     7.00      4.00  387.10  140.68   19.00 1.0290  140.69  -19.30  0.0000  0.0000    0
6490 bus-649019    1  1  2 1.0290  15.29     7.00      4.00  410.10  144.35   19.00 1.0290  144.35  -19.38  0.0000  0.0000    0
6491 bus-64915     1  1  2 1.0300 -11.43     0.00      0.00   44.79   14.30    5.00 1.0300   27.73  -24.25  0.0000  0.0000    0
6492 bus-64925     1  1  2 1.0300 -11.39     0.00      0.00   45.10   14.38    5.00 1.0300   27.73  -24.25  0.0000  0.0000    0
6493 bus-649310    1  1  2 0.9730  -1.62     0.00      0.00   21.54    5.89   10.00 0.9730   21.62  -13.24  0.0000  0.0000    0
6494 bus-649410    1  1  2 0.9310  -1.29     0.00      0.00   21.55   -4.26   10.00 0.9310   21.62  -13.24  0.0000  0.0000    0
6495 bus-649510    1  1  2 1.0020 -13.50     0.00      0.00   58.63   20.90   10.00 1.0020   57.42  -17.85  0.0000  0.0000    0
6496 bus-649610    1  1  2 0.9794 -18.60     0.00      0.00    0.00    0.00   10.00 0.9750   50.12  -14.95  0.0000  0.0000    0
6497 bus-649724    1  1  2 1.0100 -13.35    41.00     15.00  922.28  209.10   24.00 1.0100  545.10 -149.32  0.0000  0.0000    0
6498 bus-649824    1  1  2 1.0100 -13.40    41.00     15.00  915.28  207.76   24.00 1.0100  545.34 -148.47  0.0000  0.0000    0
6499 bus-64995     1  1  2 1.0310 -12.31     0.00      0.00   32.84   16.04    5.00 1.0310   21.77  -20.20  0.0000  0.0000    0
6500 bus-65005     1  1  2 1.0300 -12.86     0.00      0.00   27.88   15.36    5.00 1.0300   21.77  -20.20  0.0000  0.0000    0
6501 bus-65015     1  1  2 1.0300 -12.86     0.00      0.00   27.88   15.36    5.00 1.0300   21.77  -20.20  0.0000  0.0000    0
6502 bus-650215    1  1  2 0.9580   4.24     0.00      0.00  122.70  -36.76   15.00 0.9580  112.39  -47.61  0.0000  0.0000    0
6503 bus-650310    1  1  2 1.0180  -4.65     0.00      0.00   71.71   10.76   10.00 1.0180   22.91  -33.96  0.0000  0.0000    0
6504 bus-650410    1  1  2 1.0180  -4.52     0.00      0.00   73.69   11.11   10.00 1.0180   22.91  -33.96  0.0000  0.0000    0
6505 bus-650524    1  1  2 1.0050   9.98    35.00     18.00  931.13  259.26   24.00 1.0050  405.58 -162.03  0.0000  0.0000    0
6506 bus-650624    1  1  2 1.0020   9.60    35.00     13.00  901.96  252.19   24.00 1.0020  400.58 -167.03  0.0000  0.0000    0
6507 bus-650724    1  1  2 1.0040  10.01    35.00     13.00  960.00  260.49   24.00 1.0040  400.58 -167.03  0.0000  0.0000    0
6508 bus-650824    1  1  2 0.9990  10.48    35.00     13.00  960.33  228.46   24.00 0.9990  400.58 -167.03  0.0000  0.0000    0
6509 bus-650915    1  1  2 1.0093 -28.78     0.00      0.00    0.00    0.00   15.00 1.0110  102.61  -26.72  0.0000  0.0000    0
6510 bus-651015    1  1  2 1.0093 -28.78     0.00      0.00    0.00    0.00   15.00 1.0110  102.61  -24.82  0.0000  0.0000    0
6511 bus-651115    1  1  2 1.0008 -29.07     0.00      0.00    0.00    0.00   15.00 1.0030  102.61  -24.82  0.0000  0.0000    0
6512 bus-651210    1  1  2 0.9360   0.54     0.00      0.00   59.36    5.05   10.00 0.9360   89.40  -50.60  0.0000  0.0000    0
6513 bus-651310    1  1  2 0.9360   0.54     0.00      0.00   59.36    5.05   10.00 0.9360   89.40  -50.60  0.0000  0.0000    0
6514 bus-651410    1  1  2 0.9360   0.54     0.00      0.00   59.36    5.05   10.00 0.9360   89.40  -50.60  0.0000  0.0000    0
6515 bus-651520    1  1  2 1.0390 -25.05    18.00     10.00  252.87  148.09   20.00 1.0390  148.09  -87.36  0.0000  0.0000    0
6516 bus-651620    1  1  2 1.0300 -25.61    18.00     10.00  228.86  123.39   20.00 1.0300  148.09  -87.36  0.0000  0.0000    0
6517 bus-651715    1  1  2 1.0680  -5.86     0.00      0.00  163.25   48.33   15.00 1.0680   97.80  -42.20  0.0000  0.0000    0
6518 bus-651810    1  1  2 1.0800  -8.11     0.00      0.00   57.64   49.61   10.00 1.0800  133.88  -46.12  0.0000  0.0000    0
6519 bus-651910    1  1  2 1.0810  -8.03     0.00      0.00   58.79   49.83   10.00 1.0810  123.95  -46.05  0.0000  0.0000    0
-999
BRANCH DATA FOLLOWS                   9037 ITEMS
4647    1  1  1 1 1  0.005726  0.010482   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5244    1  1  1 1 1  0.012840  0.025679   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1682    2  1  1 1 1  0.005799  0.010615   0.00750     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1673    3  1  1 1 1  0.134039  0.309398   0.00350     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2303    3  1  1 1 1  0.049131  0.133283   0.00150     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 700    4  1  1 1 1  0.025926  0.109136   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3939    4  1  1 1 1  0.050000  0.126914   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5046    4  1  1 1 1  0.023210  0.097407   0.00160     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4413    5  1  1 1 1  0.040564  0.113631   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2779    6  1  1 1 1  0.006047  0.020912   0.02220     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2780    7  1  1 1 1  0.012472  0.032099   0.00610     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2466    8  1  1 1 1  0.002607  0.017462   0.03240   540   540   540    0 0  1.0000    0.00      0      0      0       0      0
 470    9  1  1 1 1  0.053893  0.142580   0.00170     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
  11   10  1  1 1 1  0.000247  0.001235   0.00050     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
  11   10  1  1 1 1  0.000247  0.001235   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
  30   11  1  1 1 1  0.039753  0.100988   0.00470     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2929   11  1  1 1 1  0.037654  0.096173   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2181   12  1  1 1 1  0.014613  0.060721   0.00080     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4017   12  1  1 1 1  0.034064  0.121139   0.00150     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4019   12  1  1 1 1  0.000242  0.000442   0.00040     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 115   13  1  1 1 1  0.000021  0.000125   0.13860   737   737   737    0 0  1.0000    0.00      0      0      0       0      0
2337   13  1  1 1 1  0.000145  0.001877   0.06350  2487  2487  2487    0 0  1.0000    0.00      0      0      0       0      0
4577   13  1  1 1 1  0.000319  0.003234   0.08380  1841  1841  1841    0 0  1.0000    0.00      0      0      0       0      0
 116   13  1  1 1 1  0.000021  0.000125   0.13860   737   737   737    0 0  1.0000    0.00      0      0      0       0      0
1225   14  1  1 1 1  0.040000  0.134198   0.02740     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2874   14  1  1 1 1  0.012222  0.052346   0.00260     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4595   14  1  1 1 1  0.007284  0.045432   0.00240     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4955   14  1  1 1 1  0.059963  0.154222   0.02360     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5230   14  1  1 1 1  0.018025  0.110988   0.00730     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2874   14  1  1 1 1  0.012222  0.052593   0.00320     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4595   14  1  1 1 1  0.007284  0.044938   0.00240     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2906   15  1  1 1 1  0.037541  0.100529   0.00110     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4124   15  1  1 1 1  0.090199  0.211388   0.00230     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4455   15  1  1 1 1  0.098010  0.267574   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 249   16  1  1 1 1  0.071806  0.191484   0.00190     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 337   16  1  1 1 1  0.119174  0.284958   0.00440     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5834   17  1  1 1 1  0.022346  0.061111   0.00290     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3727   18  1  1 1 1  0.009383  0.019753   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5094   19  1  1 1 1  0.000252  0.000504   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3727   20  1  1 1 1  0.001975  0.004444   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1354   21  1  1 1 1  0.036296  0.099012   0.00450     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1598   21  1  1 1 1  0.032716  0.089136   0.00570     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1843   22  1  1 1 1  0.138574  0.351474   0.00580     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5023   22  1  1 1 1  0.094407  0.210456   0.00440     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1157   23  1  1 1 1  0.047115  0.117158   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2703   23  1  1 1 1  0.039557  0.120937   0.01320     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3425   23  1  1 1 1  0.022676  0.062484   0.00070     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 144   24  1  1 1 1  0.064568  0.167160   0.01130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1282   24  1  1 1 1  0.048605  0.128481   0.00620     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 490   25  1  1 1 1  0.004815  0.029630   0.00160     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2093   25  1  1 1 1  0.007309  0.044630   0.00730     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 612   26  1  1 1 1  0.034321  0.145802   0.00730     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1866   26  1  1 1 1  0.004815  0.009753   0.00050     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2602   26  1  1 1 1  0.049012  0.133704   0.00630     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2922   26  1  1 1 1  0.046420  0.126543   0.00580     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3339   26  1  1 1 1  0.046296  0.125926   0.00600     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4632   26  1  1 1 1  0.053704  0.136753   0.00650     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2922   26  1  1 1 1  0.033580  0.120988   0.00620     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 536   27  1  1 1 1  0.006163  0.041067   0.07590   446   446   446    0 0  1.0000    0.00      0      0      0       0      0
2350   27  1  1 1 1  0.000652  0.004369   0.00810   558   558   558    0 0  1.0000    0.00      0      0      0       0      0
2684   28  1  1 1 1  0.050945  0.131922   0.00150     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3892   28  1  1 1 1  0.058781  0.149005   0.00170     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2887   29  1  1 1 1  0.067019  0.137566   0.00370     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3321   29  1  1 1 1  0.032754  0.088939   0.00390     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3321   29  1  1 1 1  0.030184  0.080096   0.00530     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 144   30  1  1 1 1  0.066049  0.187778   0.00990     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1553   30  1  1 1 1  0.065062  0.133704   0.00620     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4841   30  1  1 1 1  0.041728  0.106049   0.00500     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 150   31  1  1 1 1  0.009574  0.038750   0.01140     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3162   31  1  1 1 1  0.000171  0.000313   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3692   31  1  1 1 1  0.034266  0.094230   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4741   31  1  1 1 1  0.006803  0.028219   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 150   31  1  1 1 1  0.008566  0.037541   0.01210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3729   32  1  1 1 1  0.009733  0.034089   0.01850     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 366   34  1  1 1 1  0.000277  0.002015   0.00300   288   288   288    0 0  1.0000    0.00      0      0      0       0      0
1017   33  1  1 1 1  0.008810  0.033995   0.06070   289   289   289    0 0  1.0000    0.00      0      0      0       0      0
1158   33  1  1 1 1  0.004642  0.019832   0.03540   255   255   255    0 0  1.0000    0.00      0      0      0       0      0
2580   34  1  1 1 1  0.008861  0.035060   0.06230   288   288   288    0 0  1.0000    0.00      0      0      0       0      0
2704   34  1  1 1 1  0.006993  0.032869   0.05570   255   255   255    0 0  1.0000    0.00      0      0      0       0      0
4746   33  1  1 1 1  0.002173  0.008731   0.01520     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4858   34  1  1 1 1  0.000770  0.003121   0.00510     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5671   33  1  1 1 1  0.004109  0.016138   0.02840   288   288   288    0 0  1.0000    0.00      0      0      0       0      0
 368   35  1  1 1 1  0.000083  0.000907   0.02020  1034  1034  1034    0 0  1.0000    0.00      0      0      0       0      0
1109   35  1  1 1 1  0.000552  0.006726   0.09390  1786  1786  1786    0 0  1.0000    0.00      0      0      0       0      0
2150   35  1  1 1 1  0.000512  0.008012   0.24550  2462  2462  2462    0 0  1.0000    0.00      0      0      0       0      0
3135   35  1  1 1 1  0.001107  0.009180   0.19060  1644  1644  1644    0 0  1.0000    0.00      0      0      0       0      0
 367   36  1  1 1 1  0.000062  0.000741   0.01730  1095  1095  1095    0 0  1.0000    0.00      0      0      0       0      0
2150   35  1  1 1 1  0.000512  0.008019   0.24550  2462  2462  2462    0 0  1.0000    0.00      0      0      0       0      0
2150   36  1  1 1 1  0.001153  0.013123   0.18410  1433  1433  1433    0 0  1.0000    0.00      0      0      0       0      0
5229   37  1  1 1 1  0.055933  0.120685   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5515   37  1  1 1 1  0.039053  0.084404   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 730   38  1  1 1 1  0.002520  0.006551   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1229   39  1  1 1 1  0.009877  0.042222   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5809   39  1  1 1 1  0.024815  0.063086   0.00290     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1229   39  1  1 1 1  0.009877  0.042222   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2251   40  1  1 1 1  0.056173  0.142593   0.00660     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4595   40  1  1 1 1  0.034444  0.109012   0.00760     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 430   41  1  1 1 1  0.000158  0.000672   0.07190   331   331   331    0 0  1.0000    0.00      0      0      0       0      0
3953   41  1  1 1 1  0.000045  0.000089   0.00200   268   268   268    0 0  1.0000    0.00      0      0      0       0      0
1484   42  1  1 1 1  0.010960  0.020063   0.00900     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2765   42  1  1 1 1  0.002268  0.008818   0.00990     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2724   43  1  1 1 1  0.001481  0.006296   0.00390     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3488   44  1  1 1 1  0.050617  0.137012   0.00900     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4322   44  1  1 1 1  0.074326  0.194507   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5097   45  1  1 1 1  0.000247  0.000741   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1085   46  1  1 1 1  0.049131  0.134039   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2194   46  1  1 1 1  0.033258  0.090955   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3305   46  1  1 1 1  0.067437  0.123442   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1085   47  1  1 1 1  0.037289  0.118166   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5363   48  1  1 1 1  0.021358  0.057037   0.00050     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1223   49  1  1 1 1  0.071303  0.180902   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2345   49  1  1 1 1  0.071554  0.181910   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 470   50  1  1 1 1  0.028193  0.104535   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1676   50  1  1 1 1  0.055404  0.171429   0.01000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3553   50  1  1 1 1  0.010834  0.071554   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4629   50  1  1 1 1  0.013857  0.030234   0.00030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3553   50  1  1 1 1  0.011414  0.070648   0.00090     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4629   50  1  1 1 1  0.013757  0.030108   0.00030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1196   51  1  1 1 1  0.004780  0.028622   0.05470   455   455   455    0 0  1.0000    0.00      0      0      0       0      0
1197   51  1  1 1 1  0.004780  0.028583   0.05470   455   455   455    0 0  1.0000    0.00      0      0      0       0      0
 166   52  1  1 1 1  0.012840  0.032716   0.00150     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5489   52  1  1 1 1  0.014198  0.036049   0.00160     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3349   53  1  1 1 1  0.005291  0.021668   0.00030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2769   54  1  1 1 1  0.013580  0.047654   0.00230     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 373   55  1  1 1 1  0.000257  0.000514   0.02940     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2693   56  1  1 1 1  0.000257  0.002153   0.21470   452   452   452    0 0  1.0000    0.00      0      0      0       0      0
3427   56  1  1 1 1  0.000277  0.000869   0.09310   481   481   481    0 0  1.0000    0.00      0      0      0       0      0
5098   57  1  1 1 1  0.000756  0.002520   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3390   58  1  1 1 1  0.000237  0.000830   0.18630   268   268   268    0 0  1.0000    0.00      0      0      0       0      0
3565   58  1  1 1 1  0.000178  0.000612   0.13770   268   268   268    0 0  1.0000    0.00      0      0      0       0      0
 142   59  1  1 1 1  0.030486  0.076342   0.00200     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1652   59  1  1 1 1  0.011086  0.024691   0.00150     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2476   60  1  1 1 1  0.044344  0.170572   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3525   60  1  1 1 1  0.036709  0.151776   0.00170     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2228   61  1  1 1 1  0.017788  0.048551   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2634   61  1  1 1 1  0.057521  0.145251   0.00170     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2048   62  1  1 1 1  0.014109  0.057949   0.00290     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2950   62  1  1 1 1  0.007055  0.029730   0.00140     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 371   63  1  1 1 1  0.024263  0.065911   0.00070     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3081   63  1  1 1 1  0.020912  0.059209   0.00160     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 145   64  1  1 1 1  0.002568  0.011753   0.02030   424   424   424    0 0  1.0000    0.00      0      0      0       0      0
5108   64  1  1 1 1  0.002568  0.011615   0.02280   290   290   290    0 0  1.0000    0.00      0      0      0       0      0
4607   65  1  1 1 1  0.006299  0.033585   0.05990     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4607   65  1  1 1 1  0.006299  0.033661   0.06000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1546   66  1  1 1 1  0.102293  0.226757   0.00250     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2292   66  1  1 1 1  0.177551  0.405291   0.00460     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3249   66  1  1 1 1  0.088264  0.161566   0.00170     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3030   67  1  1 1 1  0.007307  0.014613   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2883   68  1  1 1 1  0.067775  0.139834   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4537   68  1  1 1 1  0.047367  0.161250   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5151   68  1  1 1 1  0.004031  0.016629   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4610   69  1  1 1 1  0.073066  0.205089   0.00220     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5099   70  1  1 1 1  0.000048  0.000088   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2165   71  1  1 1 1  0.000252  0.002520   0.00080     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3145   71  1  1 1 1  0.030738  0.088687   0.01690     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5100   71  1  1 1 1  0.006551  0.016377   0.01710     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3145   71  1  1 1 1  0.025195  0.074830   0.02040     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3746   72  1  1 1 1  0.000099  0.000770   0.07800   379   379   379    0 0  1.0000    0.00      0      0      0       0      0
3746   73  1  1 1 1  0.000099  0.000770   0.07700   379   379   379    0 0  1.0000    0.00      0      0      0       0      0
5108   74  1  1 1 1  0.000514  0.003437   0.00610   290   290   290    0 0  1.0000    0.00      0      0      0       0      0
5128   74  1  1 1 1  0.005476  0.036879   0.12550   522   522   522    0 0  1.0000    0.00      0      0      0       0      0
 145   74  1  1 1 1  0.000514  0.003457   0.00610   418   418   418    0 0  1.0000    0.00      0      0      0       0      0
4964   75  1  1 1 1  0.017531  0.046914   0.00230     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2084   75  1  1 1 1  0.005309  0.014321   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3082   76  1  1 1 1  0.003477  0.011180   0.01870   304   304   304    0 0  1.0000    0.00      0      0      0       0      0
3832   76  1  1 1 1  0.000612  0.003121   0.01520   270   270   270    0 0  1.0000    0.00      0      0      0       0      0
2344   77  1  1 1 1  0.013857  0.035525   0.00040     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 240   78  1  1 1 1  0.002771  0.008314   0.00830     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4562   78  1  1 1 1  0.000151  0.000302   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 630   79  1  1 1 1  0.010758  0.021870   0.00710     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1871   79  1  1 1 1  0.003779  0.014613   0.01980     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2410   79  1  1 1 1  0.008314  0.017057   0.02400     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4077   79  1  1 1 1  0.000252  0.001764   0.00430     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 630   79  1  1 1 1  0.010758  0.021870   0.00710     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4076   79  1  1 1 1  0.000302  0.001562   0.00370     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4078   81  1  1 1 1  0.000024  0.000144   0.02130   701   701   701    0 0  1.0000    0.00      0      0      0       0      0
4078   80  1  1 1 1  0.000071  0.000162   0.01620   251   251   251    0 0  1.0000    0.00      0      0      0       0      0
 680   82  1  1 1 1  0.068027  0.173091   0.00200     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 803   82  1  1 1 1  0.027211  0.068783   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2073   82  1  1 1 1  0.030990  0.202822   0.00200     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3485   83  1  1 1 1  0.000257  0.001165   0.00200   405   405   405    0 0  1.0000    0.00      0      0      0       0      0
2129   84  1  1 1 1  0.045603  0.117410   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3802   84  1  1 1 1  0.008566  0.024691   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5103   85  1  1 1 1  0.047317  0.131595   0.00150     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2809   86  1  1 1 1  0.040494  0.128889   0.00640     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3511   86  1  1 1 1  0.037778  0.097037   0.00450     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3771   87  1  1 1 1  0.032071  0.058705   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4346   87  1  1 1 1  0.062887  0.204157   0.00200     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3771   87  1  1 1 1  0.032026  0.058624   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1617   88  1  1 1 1  0.075838  0.224742   0.00270     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1706   88  1  1 1 1  0.028471  0.089695   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3642   88  1  1 1 1  0.080373  0.255732   0.00300     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5559   88  1  1 1 1  0.000252  0.000504   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2496   89  1  1 1 1  0.033531  0.087235   0.01660     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4226   89  1  1 1 1  0.030370  0.083210   0.00390     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5104   90  1  1 1 1  0.000444  0.001136   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3727   91  1  1 1 1  0.057284  0.130864   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 653   92  1  1 1 1  0.054749  0.157445   0.00270     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4056   92  1  1 1 1  0.038549  0.103049   0.00120     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5729   92  1  1 1 1  0.012598  0.052406   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2137   93  1  1 1 1  0.006914  0.020741   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3768   94  1  1 1 1  0.007901  0.020741   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5844   94  1  1 1 1  0.020000  0.054691   0.00260     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 283   95  1  1 1 1  0.012099  0.030864   0.00470     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1174   95  1  1 1 1  0.013704  0.034444   0.00300     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5705   95  1  1 1 1  0.005679  0.014198   0.00230     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4110   96  1  1 1 1  0.009549  0.040766   0.00050     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3001   97  1  1 1 1  0.026505  0.119426   0.10070     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4176   97  1  1 1 1  0.087641  0.160426   0.00150     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4445   97  1  1 1 1  0.021542  0.058680   0.00300     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3001   97  1  1 1 1  0.026505  0.119426   0.10070     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1252   98  1  1 1 1  0.000176  0.000479   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3517   98  1  1 1 1  0.141119  0.363442   0.00420     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4652   98  1  1 1 1  0.074477  0.177601   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2633   99  1  1 1 1  0.025195  0.067523   0.00640     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2634   99  1  1 1 1  0.025069  0.067599   0.00640     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 552  100  1  1 1 1  0.024792  0.057949   0.00300     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1194  100  1  1 1 1  0.028723  0.116830   0.00150     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1195  100  1  1 1 1  0.027589  0.112547   0.00480     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1904  101  1  1 1 1  0.032124  0.082892   0.00300     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4449  101  1  1 1 1  0.025573  0.098690   0.00120     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1479  102  1  1 1 1  0.001512  0.005291   0.00640     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1964  103  1  1 1 1  0.033510  0.120433   0.00580     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2487  103  1  1 1 1  0.062988  0.159486   0.00170     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4281  103  1  1 1 1  0.024943  0.104283   0.00310     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1964  103  1  1 1 1  0.033762  0.120433   0.00570     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1670  104  1  1 1 1  0.005709  0.037926   0.06880   492   492   492    0 0  1.0000    0.00      0      0      0       0      0
5494  104  1  1 1 1  0.001758  0.011654   0.02080   492   492   492    0 0  1.0000    0.00      0      0      0       0      0
 263  105  1  1 1 1  0.001383  0.009462   0.01720   463   463   463    0 0  1.0000    0.00      0      0      0       0      0
1559  105  1  1 1 1  0.001560  0.006933   0.01210   432   432   432    0 0  1.0000    0.00      0      0      0       0      0
2095  105  1  1 1 1  0.006376  0.028733   0.05060   432   432   432    0 0  1.0000    0.00      0      0      0       0      0
3539  105  1  1 1 1  0.001580  0.010627   0.01920   481   481   481    0 0  1.0000    0.00      0      0      0       0      0
2208  106  1  1 1 1  0.005556  0.025185   0.00080     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2272  106  1  1 1 1  0.007531  0.046914   0.00360     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3262  106  1  1 1 1  0.033457  0.096420   0.00470     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5070  106  1  1 1 1  0.006914  0.042469   0.00050     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3000  107  1  1 1 1  0.001086  0.003536   0.37660   506   506   506    0 0  1.0000    0.00      0      0      0       0      0
3000  107  1  1 1 1  0.001086  0.003536   0.37660   506   506   506    0 0  1.0000    0.00      0      0      0       0      0
3979  108  1  1 1 1  0.026543  0.074691   0.00340     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3978  108  1  1 1 1  0.026914  0.075802   0.00340     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 633  109  1  1 1 1  0.040590  0.110708   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 677  109  1  1 1 1  0.073646  0.225598   0.00870     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 765  109  1  1 1 1  0.020660  0.088687   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5203  109  1  1 1 1  0.019904  0.085160   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5207  109  1  1 1 1  0.014361  0.068027   0.00350     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4740  109  1  1 1 1  0.059209  0.150164   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 481  110  1  1 1 1  0.004741  0.020385   0.03340     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5405  110  1  1 1 1  0.009027  0.048869   0.08400   351   351   351    0 0  1.0000    0.00      0      0      0       0      0
5509  110  1  1 1 1  0.003516  0.016257   0.02730   311   311   311    0 0  1.0000    0.00      0      0      0       0      0
 719  111  1  1 1 1  0.059461  0.163265   0.00180     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4442  111  1  1 1 1  0.146384  0.373394   0.00510     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1168  112  1  1 1 1  0.006299  0.027715   0.00030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1656  112  1  1 1 1  0.008818  0.028471   0.00030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2296  112  1  1 1 1  0.043588  0.145629   0.00800     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5314  112  1  1 1 1  0.015117  0.051902   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1169  112  1  1 1 1  0.006551  0.025951   0.00030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1655  112  1  1 1 1  0.008314  0.027211   0.00030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2296  112  1  1 1 1  0.043689  0.145528   0.00810     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1654  112  1  1 1 1  0.008566  0.027967   0.00030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1033  113  1  1 1 1  0.000514  0.003417   0.02780   452   452   452    0 0  1.0000    0.00      0      0      0       0      0
1076  113  1  1 1 1  0.001084  0.007198   0.01320   448   448   448    0 0  1.0000    0.00      0      0      0       0      0
5264  113  1  1 1 1  0.000523  0.002436   0.01670   348   348   348    0 0  1.0000    0.00      0      0      0       0      0
1033  113  1  1 1 1  0.000514  0.003457   0.02030   356   356   356    0 0  1.0000    0.00      0      0      0       0      0
1076  113  1  1 1 1  0.001086  0.007249   0.01320   540   540   540    0 0  1.0000    0.00      0      0      0       0      0
5263  113  1  1 1 1  0.000553  0.002469   0.01570   405   405   405    0 0  1.0000    0.00      0      0      0       0      0
1076  113  1  1 1 1  0.001086  0.007269   0.01320   540   540   540    0 0  1.0000    0.00      0      0      0       0      0
3521  114  1  1 1 1  0.038725  0.112799   0.01160     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3994  114  1  1 1 1  0.023935  0.079617   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1244  117  1  1 1 1  0.135693  0.248384   0.00250     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1247  117  1  1 1 1  0.192681  0.352701   0.00370     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5409  117  1  1 1 1  0.057193  0.145377   0.00170     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5531  117  1  1 1 1  0.021736  0.039788   0.00040     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4964  118  1  1 1 1  0.002469  0.006938   0.02480     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1001  119  1  1 1 1  0.016125  0.068279   0.00810     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4557  119  1  1 1 1  0.059209  0.150416   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1001  119  1  1 1 1  0.016125  0.068279   0.00810     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2703  120  1  1 1 1  0.013605  0.039305   0.00610     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5234  121  1  1 1 1  0.031015  0.078685   0.00320     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5461  121  1  1 1 1  0.080927  0.181204   0.00380     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5106  122  1  1 1 1  0.007811  0.016377   0.00240     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5106  123  1  1 1 1  0.007811  0.016377   0.00240     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5107  124  1  1 1 1  0.010124  0.028518   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1264  125  1  1 1 1  0.084656  0.231041   0.00260     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1263  125  1  1 1 1  0.061225  0.275888   0.00300     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4309  126  1  1 1 1  0.102293  0.245906   0.00270     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5738  126  1  1 1 1  0.036533  0.088435   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 179  127  1  1 1 1  0.001039  0.001902   0.00150     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2746  129  1  1 1 1  0.019148  0.081381   0.00120     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4259  129  1  1 1 1  0.023180  0.042580   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5296  129  1  1 1 1  0.002268  0.022424   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5742  128  1  1 1 1  0.012094  0.030486   0.00040     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2746  128  1  1 1 1  0.033510  0.088435   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5295  128  1  1 1 1  0.002520  0.020660   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2989  130  1  1 1 1  0.001837  0.011694   0.07590   467   467   467    0 0  1.0000    0.00      0      0      0       0      0
3413  130  1  1 1 1  0.001067  0.007131   0.01320   413   413   413    0 0  1.0000    0.00      0      0      0       0      0
4575  130  1  1 1 1  0.001284  0.008593   0.01520   541   541   541    0 0  1.0000    0.00      0      0      0       0      0
4576  130  1  1 1 1  0.001284  0.008593   0.01620   541   541   541    0 0  1.0000    0.00      0      0      0       0      0
4576  130  1  1 1 1  0.001284  0.008533   0.01620   541   541   541    0 0  1.0000    0.00      0      0      0       0      0
 788  131  1  1 1 1  0.000494  0.000928   0.06990     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1148  131  1  1 1 1  0.000184  0.001590   0.16610   464   464   464    0 0  1.0000    0.00      0      0      0       0      0
4042  131  1  1 1 1  0.000198  0.001711   0.17110   385   385   385    0 0  1.0000    0.00      0      0      0       0      0
4102  131  1  1 1 1  0.000751  0.003358   0.15340   385   385   385    0 0  1.0000    0.00      0      0      0       0      0
2195  132  1  1 1 1  0.007037  0.022716   0.00110     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2734  132  1  1 1 1  0.028025  0.071111   0.00340     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1709  133  1  1 1 1  0.005192  0.009503   0.00900     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1190  135  1  1 1 1  0.000178  0.001047   0.14990   452   452   452    0 0  1.0000    0.00      0      0      0       0      0
1716  134  1  1 1 1  0.000119  0.000474   0.06880   452   452   452    0 0  1.0000    0.00      0      0      0       0      0
3390  135  1  1 1 1  0.000316  0.002232   0.27740   452   452   452    0 0  1.0000    0.00      0      0      0       0      0
1885  136  1  1 1 1  0.060864  0.152469   0.00710     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4815  136  1  1 1 1  0.058222  0.146864   0.00700     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 626  137  1  1 1 1  0.047115  0.108088   0.00310     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3048  137  1  1 1 1  0.036281  0.154195   0.00370     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4527  138  1  1 1 1  0.037227  0.106836   0.03280     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5185  138  1  1 1 1  0.006089  0.020756   0.00670     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3557  139  1  1 1 1  0.086848  0.206626   0.00360     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4751  139  1  1 1 1  0.032754  0.083900   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3002  140  1  1 1 1  0.000729  0.005118   0.09330   389   389   389    0 0  1.0000    0.00      0      0      0       0      0
3002  140  1  1 1 1  0.000755  0.005235   0.09090   419   419   419    0 0  1.0000    0.00      0      0      0       0      0
 856  141  1  1 1 1  0.001787  0.019460   0.42140  1579  1579  1579    0 0  1.0000    0.00      0      0      0       0      0
 185  142  1  1 1 1  0.016150  0.036583   0.02700     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1652  142  1  1 1 1  0.018645  0.048123   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2218  142  1  1 1 1  0.033510  0.061476   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2219  142  1  1 1 1  0.024943  0.066264   0.00070     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3891  142  1  1 1 1  0.079617  0.198035   0.00250     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5725  142  1  1 1 1  0.019400  0.052910   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3891  142  1  1 1 1  0.068279  0.185689   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1674  143  1  1 1 1  0.001719  0.008770   0.01570   321   321   321    0 0  1.0000    0.00      0      0      0       0      0
4133  143  1  1 1 1  0.009165  0.043180   0.07700   321   321   321    0 0  1.0000    0.00      0      0      0       0      0
1553  144  1  1 1 1  0.070988  0.185185   0.00890     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1560  144  1  1 1 1  0.000617  0.001852   0.00110     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3693  144  1  1 1 1  0.010988  0.068148   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5046  144  1  1 1 1  0.005309  0.034691   0.03820     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5665  144  1  1 1 1  0.009630  0.059753   0.00320     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1560  144  1  1 1 1  0.002346  0.006173   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 505  145  1  1 1 1  0.004879  0.032454   0.06020   487   487   487    0 0  1.0000    0.00      0      0      0       0      0
 701  145  1  1 1 1  0.006341  0.042746   0.07850   418   418   418    0 0  1.0000    0.00      0      0      0       0      0
 764  145  1  1 1 1  0.006914  0.031249   0.05470   327   327   327    0 0  1.0000    0.00      0      0      0       0      0
1050  146  1  1 1 1  0.000582  0.007652   0.26430  2487  2487  2487    0 0  1.0000    0.00      0      0      0       0      0
2721  146  1  1 1 1  0.001648  0.021634   0.74800  2487  2487  2487    0 0  1.0000    0.00      0      0      0       0      0
3372  146  1  1 1 1  0.000838  0.014301   0.51980  2487  2487  2487    0 0  1.0000    0.00      0      0      0       0      0
4602  146  1  1 1 1  0.001163  0.015312   0.52850  2487  2487  2487    0 0  1.0000    0.00      0      0      0       0      0
1050  146  1  1 1 1  0.000575  0.007576   0.26140  2487  2487  2487    0 0  1.0000    0.00      0      0      0       0      0
2721  146  1  1 1 1  0.001646  0.021633   0.74790  2487  2487  2487    0 0  1.0000    0.00      0      0      0       0      0
3372  146  1  1 1 1  0.000838  0.014287   0.51980  2487  2487  2487    0 0  1.0000    0.00      0      0      0       0      0
4603  146  1  1 1 1  0.001170  0.015339   0.52850  2487  2487  2487    0 0  1.0000    0.00      0      0      0       0      0
4602  146  1  1 1 1  0.001821  0.017874   0.43180  1382  1382  1382    0 0  1.0000    0.00      0      0      0       0      0
4981  147  1  1 1 1  0.004485  0.016830   0.01540     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 480  148  1  1 1 1  0.003023  0.011590   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4242  149  1  1 1 1  0.022222  0.060124   0.00290     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1995  150  1  1 1 1  0.007307  0.030486   0.00710     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4268  152  1  1 1 1  0.070043  0.190728   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4520  151  1  1 1 1  0.110103  0.294533   0.00400     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4702  152  1  1 1 1  0.034014  0.145629   0.00180     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 156  151  1  1 1 1  0.000171  0.000313   0.00030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3575  153  1  1 1 1  0.042328  0.115898   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5484  153  1  1 1 1  0.021416  0.061476   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5726  153  1  1 1 1  0.019400  0.053414   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5485  153  1  1 1 1  0.021416  0.061728   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1962  154  1  1 1 1  0.000672  0.003477   0.03650   254   254   254    0 0  1.0000    0.00      0      0      0       0      0
5109  155  1  1 1 1  0.000831  0.001688   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 689  157  1  1 1 1  0.138123  0.332000   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4745  158  1  1 1 1  0.000988  0.003457   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5810  157  1  1 1 1  0.008395  0.023210   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1727  159  1  1 1 1  0.047518  0.118922   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2764  159  1  1 1 1  0.022928  0.053414   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2839  159  1  1 1 1  0.080373  0.201562   0.00400     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3692  159  1  1 1 1  0.019652  0.052910   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5073  161  1  1 1 1  0.000632  0.004188   0.00810   471   471   471    0 0  1.0000    0.00      0      0      0       0      0
5073  160  1  1 1 1  0.000612  0.004148   0.00710   471   471   471    0 0  1.0000    0.00      0      0      0       0      0
4623  162  1  1 1 1  0.024321  0.066790   0.00310     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4669  162  1  1 1 1  0.015062  0.041605   0.00190     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2223  164  1  1 1 1  0.001587  0.003527   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2223  163  1  1 1 1  0.001587  0.003527   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1410  167  1  1 1 1  0.036420  0.095185   0.00450     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1590  167  1  1 1 1  0.014938  0.061852   0.00460     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3618  167  1  1 1 1  0.043951  0.116420   0.00700     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3785  166  1  1 1 1  0.014815  0.033457   0.00150     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4179  166  1  1 1 1  0.004198  0.010741   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4496  166  1  1 1 1  0.020000  0.049136   0.06290     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5143  167  1  1 1 1  0.014444  0.036173   0.00180     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5193  167  1  1 1 1  0.015679  0.042593   0.00190     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5410  166  1  1 1 1  0.041975  0.106173   0.01250     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3449  166  1  1 1 1  0.022753  0.056914   0.00280     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5854  166  1  1 1 1  0.031235  0.082839   0.00420     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3704  168  1  1 1 1  0.000672  0.004405   0.00810   541   541   541    0 0  1.0000    0.00      0      0      0       0      0
5666  168  1  1 1 1  0.000968  0.004602   0.00810   304   304   304    0 0  1.0000    0.00      0      0      0       0      0
3704  168  1  1 1 1  0.000632  0.004444   0.00810   440   440   440    0 0  1.0000    0.00      0      0      0       0      0
5110  169  1  1 1 1  0.016173  0.044198   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2570  170  1  1 1 1  0.001481  0.005679   0.02670     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5590  170  1  1 1 1  0.008642  0.018272   0.00450     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1563  171  1  1 1 1  0.006173  0.026296   0.00150     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4621  171  1  1 1 1  0.039753  0.105062   0.00730     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5801  171  1  1 1 1  0.010617  0.027407   0.00340     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1563  171  1  1 1 1  0.006173  0.026173   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5678  172  1  1 1 1  0.001975  0.013215   0.02430   541   541   541    0 0  1.0000    0.00      0      0      0       0      0
5679  172  1  1 1 1  0.001956  0.013037   0.02430     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5113  173  1  1 1 1  0.000988  0.004074   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 445  174  1  1 1 1  0.030494  0.121605   0.00710     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5369  174  1  1 1 1  0.009877  0.025062   0.00110     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1944  174  1  1 1 1  0.020741  0.052469   0.00030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5153  175  1  1 1 1  0.018896  0.056185   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5168  175  1  1 1 1  0.002771  0.008314   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4719  176  1  1 1 1  0.002933  0.010267   0.00320     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5122  176  1  1 1 1  0.002800  0.007511   0.00220     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 180  177  1  1 1 1  0.000020  0.000198   0.01210   261   261   261    0 0  1.0000    0.00      0      0      0       0      0
 180  178  1  1 1 1  0.000020  0.000198   0.01420   261   261   261    0 0  1.0000    0.00      0      0      0       0      0
 916  179  1  1 1 1  0.001008  0.002268   0.00340     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1449  179  1  1 1 1  0.002771  0.007055   0.00750     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1493  179  1  1 1 1  0.008411  0.015397   0.04910     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3467  179  1  1 1 1  0.008566  0.016377   0.00640     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4937  179  1  1 1 1  0.006299  0.011590   0.00080     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4942  179  1  1 1 1  0.002478  0.004537   0.00240     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5674  179  1  1 1 1  0.006488  0.011876   0.01500     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 917  179  1  1 1 1  0.001008  0.002771   0.00370     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1449  179  1  1 1 1  0.003191  0.005842   0.00750     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1449  179  1  1 1 1  0.002771  0.007307   0.00790     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4940  179  1  1 1 1  0.000756  0.002268   0.00300     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4941  179  1  1 1 1  0.000974  0.001783   0.00330     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 994  180  1  1 1 1  0.000277  0.000928   0.20660     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1051  180  1  1 1 1  0.002037  0.010904   0.01870   352   352   352    0 0  1.0000    0.00      0      0      0       0      0
1124  180  1  1 1 1  0.000415  0.002015   0.12660   428   428   428    0 0  1.0000    0.00      0      0      0       0      0
1269  180  1  1 1 1  0.000395  0.001560   0.18930   426   426   426    0 0  1.0000    0.00      0      0      0       0      0
2107  180  1  1 1 1  0.000040  0.000178   0.01520     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2966  180  1  1 1 1  0.001323  0.012444   0.06780   935   935   935    0 0  1.0000    0.00      0      0      0       0      0
4386  180  1  1 1 1  0.000454  0.002133   0.25110   268   268   268    0 0  1.0000    0.00      0      0      0       0      0
4947  180  1  1 1 1  0.000119  0.000691   0.10020   387   387   387    0 0  1.0000    0.00      0      0      0       0      0
5038  180  1  1 1 1  0.000830  0.005175   0.02030   323   323   323    0 0  1.0000    0.00      0      0      0       0      0
 994  180  1  1 1 1  0.000277  0.000928   0.20860     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2966  180  1  1 1 1  0.001314  0.012115   0.06730   943   943   943    0 0  1.0000    0.00      0      0      0       0      0
4944  180  1  1 1 1  0.000059  0.000217   0.04960   323   323   323    0 0  1.0000    0.00      0      0      0       0      0
4943  180  1  1 1 1  0.000059  0.000217   0.04660   323   323   323    0 0  1.0000    0.00      0      0      0       0      0
5114  181  1  1 1 1  0.023583  0.064324   0.00070     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4411  182  1  1 1 1  0.000854  0.001563   0.00070     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5115  183  1  1 1 1  0.015369  0.060469   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1036  184  1  1 1 1  0.004314  0.007897   0.01230     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5388  185  1  1 1 1  0.009625  0.024339   0.00030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5116  186  1  1 1 1  0.002593  0.007160   0.00030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5406  187  1  1 1 1  0.008566  0.018896   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2900  188  1  1 1 1  0.020912  0.071303   0.00080     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2248  189  1  1 1 1  0.041068  0.139078   0.00160     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5604  189  1  1 1 1  0.070547  0.233132   0.01270     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5117  190  1  1 1 1  0.000494  0.000988   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2750  191  1  1 1 1  0.018025  0.049136   0.00230     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4838  191  1  1 1 1  0.024198  0.061728   0.00290     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 317  192  1  1 1 1  0.062232  0.138574   0.00150     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5098  192  1  1 1 1  0.035525  0.084782   0.00090     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4095  193  1  1 1 1  0.000158  0.000948   0.00200   348   348   348    0 0  1.0000    0.00      0      0      0       0      0
2504  194  1  1 1 1  0.043588  0.119174   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2780  194  1  1 1 1  0.095062  0.299849   0.00690     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5337  194  1  1 1 1  0.048375  0.166037   0.00200     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3215  195  1  1 1 1  0.004193  0.007675   0.00570     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3215  196  1  1 1 1  0.004377  0.008012   0.00580     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 321  197  1  1 1 1  0.035273  0.218443   0.00290     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 573  197  1  1 1 1  0.000252  0.000504   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 935  197  1  1 1 1  0.034442  0.118090   0.00910     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 321  197  1  1 1 1  0.034266  0.221466   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 831  198  1  1 1 1  0.083900  0.229025   0.00250     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1760  198  1  1 1 1  0.048627  0.123205   0.00140     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5118  199  1  1 1 1  0.008025  0.021852   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2455  200  1  1 1 1  0.001521  0.007076   0.01180   302   302   302    0 0  1.0000    0.00      0      0      0       0      0
4560  200  1  1 1 1  0.002469  0.011457   0.02030   315   315   315    0 0  1.0000    0.00      0      0      0       0      0
1381  201  1  1 1 1  0.001442  0.009699   0.01720   566   566   566    0 0  1.0000    0.00      0      0      0       0      0
1487  201  1  1 1 1  0.001422  0.009541   0.01720   566   566   566    0 0  1.0000    0.00      0      0      0       0      0
 392  202  1  1 1 1  0.024691  0.056941   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1074  202  1  1 1 1  0.019400  0.038549   0.00330     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 834  203  1  1 1 1  0.006914  0.029259   0.00150     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1925  203  1  1 1 1  0.007037  0.029877   0.00150     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2069  203  1  1 1 1  0.020370  0.086420   0.00440     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2719  203  1  1 1 1  0.007531  0.047037   0.00470     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2992  203  1  1 1 1  0.019136  0.051481   0.00240     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 834  203  1  1 1 1  0.007531  0.031605   0.00160     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1925  203  1  1 1 1  0.007160  0.031852   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1589  204  1  1 1 1  0.004681  0.028227   0.05160   440   440   440    0 0  1.0000    0.00      0      0      0       0      0
2720  204  1  1 1 1  0.001185  0.008000   0.01520   575   575   575    0 0  1.0000    0.00      0      0      0       0      0
5696  204  1  1 1 1  0.005333  0.027220   0.04910   440   440   440    0 0  1.0000    0.00      0      0      0       0      0
2721  205  1  1 1 1  0.000145  0.001911   0.06610  2487  2487  2487    0 0  1.0000    0.00      0      0      0       0      0
5066  205  1  1 1 1  0.000253  0.003323   0.11480  2487  2487  2487    0 0  1.0000    0.00      0      0      0       0      0
 392  206  1  1 1 1  0.018645  0.041068   0.00050     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1689  206  1  1 1 1  0.049131  0.124465   0.00140     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5137  206  1  1 1 1  0.021920  0.091207   0.00110     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 563  207  1  1 1 1  0.015117  0.039808   0.00050     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 563  207  1  1 1 1  0.015117  0.039808   0.00050     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5587  208  1  1 1 1  0.012296  0.031173   0.00150     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5852  208  1  1 1 1  0.020988  0.067160   0.00320     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3930  209  1  1 1 1  0.004787  0.018141   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1797  211  1  1 1 1  0.003779  0.020912   0.00280     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4839  210  1  1 1 1  0.007055  0.020408   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1797  211  1  1 1 1  0.003779  0.020912   0.00280     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3874  212  1  1 1 1  0.000494  0.002252   0.00400   406   406   406    0 0  1.0000    0.00      0      0      0       0      0
3874  213  1  1 1 1  0.000494  0.002252   0.00400   406   406   406    0 0  1.0000    0.00      0      0      0       0      0
 525  214  1  1 1 1  0.000741  0.001358   0.00360     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1182  214  1  1 1 1  0.044444  0.111728   0.00530     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1420  214  1  1 1 1  0.093457  0.227654   0.01150     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1738  214  1  1 1 1  0.024938  0.066420   0.00320     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1885  214  1  1 1 1  0.045309  0.116049   0.00550     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4071  214  1  1 1 1  0.067580  0.184444   0.01620     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4915  214  1  1 1 1  0.065062  0.177531   0.00830     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 352  215  1  1 1 1  0.004563  0.030696   0.05570   541   541   541    0 0  1.0000    0.00      0      0      0       0      0
1136  215  1  1 1 1  0.009857  0.044780   0.07700   405   405   405    0 0  1.0000    0.00      0      0      0       0      0
2892  215  1  1 1 1  0.017106  0.078321   0.13870   362   362   362    0 0  1.0000    0.00      0      0      0       0      0
4625  215  1  1 1 1  0.010272  0.048691   0.08660   354   354   354    0 0  1.0000    0.00      0      0      0       0      0
1990  216  1  1 1 1  0.118670  0.311413   0.00410     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5420  216  1  1 1 1  0.087931  0.176115   0.00180     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1518  217  1  1 1 1  0.057654  0.152716   0.00760     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1582  217  1  1 1 1  0.037654  0.101605   0.00470     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2769  218  1  1 1 1  0.000370  0.001235   0.00150     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5121  219  1  1 1 1  0.013827  0.037778   0.00180     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5119  220  1  1 1 1  0.015631  0.028612   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 255  221  1  1 1 1  0.093978  0.258755   0.00400     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2045  221  1  1 1 1  0.160699  0.294157   0.00300     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4400  221  1  1 1 1  0.059209  0.163265   0.00190     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1600  222  1  1 1 1  0.012978  0.059338   0.10020   409   409   409    0 0  1.0000    0.00      0      0      0       0      0
2945  222  1  1 1 1  0.011970  0.056632   0.09420   262   262   262    0 0  1.0000    0.00      0      0      0       0      0
2314  223  1  1 1 1  0.014613  0.039808   0.00050     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4154  223  1  1 1 1  0.114412  0.301335   0.00360     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2314  223  1  1 1 1  0.026002  0.055883   0.00110     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5122  224  1  1 1 1  0.000578  0.001156   0.00040     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3833  226  1  1 1 1  0.000316  0.001679   0.01920     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3833  225  1  1 1 1  0.000316  0.001679   0.01920     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1550  228  1  1 1 1  0.065760  0.166541   0.00190     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1550  227  1  1 1 1  0.063946  0.174402   0.00200     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 422  229  1  1 1 1  0.015369  0.064399   0.01060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3141  229  1  1 1 1  0.163093  0.298541   0.00340     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4565  229  1  1 1 1  0.017407  0.031864   0.00090     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 422  229  1  1 1 1  0.015344  0.064248   0.01030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2490  230  1  1 1 1  0.000277  0.000573   0.03340     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 520  231  1  1 1 1  0.049383  0.134444   0.00630     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1869  232  1  1 1 1  0.009383  0.039012   0.00190     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4887  232  1  1 1 1  0.015803  0.066543   0.00340     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3670  234  1  1 1 1  0.009012  0.029012   0.00030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3671  235  1  1 1 1  0.001055  0.004836   0.00810   432   432   432    0 0  1.0000    0.00      0      0      0       0      0
 504  236  1  1 1 1  0.003951  0.010247   0.00050     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1016  237  1  1 1 1  0.042303  0.107080   0.00170     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3945  237  1  1 1 1  0.006047  0.015117   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2697  238  1  1 1 1  0.035185  0.095802   0.00450     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5017  238  1  1 1 1  0.039691  0.108716   0.00520     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2381  239  1  1 1 1  0.081633  0.151675   0.00160     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4610  239  1  1 1 1  0.057949  0.240111   0.00300     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5447  239  1  1 1 1  0.006299  0.017133   0.00380     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5739  239  1  1 1 1  0.047871  0.197783   0.00250     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 360  240  1  1 1 1  0.044092  0.111640   0.00170     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4561  240  1  1 1 1  0.003704  0.023029   0.00260     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 697  241  1  1 1 1  0.009111  0.029012   0.00430     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4453  241  1  1 1 1  0.020926  0.060074   0.00280     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5498  241  1  1 1 1  0.014222  0.048111   0.00240     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1689  242  1  1 1 1  0.056437  0.160242   0.00190     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5692  242  1  1 1 1  0.050894  0.146384   0.00170     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3155  243  1  1 1 1  0.058957  0.160494   0.00180     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3356  243  1  1 1 1  0.067019  0.170320   0.00190     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1928  244  1  1 1 1  0.038148  0.094691   0.01800     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2355  244  1  1 1 1  0.034259  0.085321   0.01450     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5124  245  1  1 1 1  0.058705  0.164777   0.00180     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 282  246  1  1 1 1  0.004031  0.009826   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 479  246  1  1 1 1  0.024943  0.112371   0.00300     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 756  246  1  1 1 1  0.006097  0.011161   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2451  246  1  1 1 1  0.106843  0.195575   0.00510     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4733  246  1  1 1 1  0.010582  0.039557   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3579  247  1  1 1 1  0.002114  0.008553   0.01520   346   346   346    0 0  1.0000    0.00      0      0      0       0      0
3167  248  1  1 1 1  0.000198  0.000731   0.09420   385   385   385    0 0  1.0000    0.00      0      0      0       0      0
2115  249  1  1 1 1  0.058705  0.235072   0.00250     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3568  249  1  1 1 1  0.042378  0.116024   0.01340     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1272  250  1  1 1 1  0.087176  0.228773   0.00590     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1627  250  1  1 1 1  0.092727  0.169735   0.00500     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2263  250  1  1 1 1  0.113127  0.312169   0.00600     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2946  251  1  1 1 1  0.005424  0.009929   0.03730     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4013  252  1  1 1 1  0.026667  0.070370   0.00320     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5116  252  1  1 1 1  0.009630  0.026049   0.00110     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3517  253  1  1 1 1  0.004812  0.019703   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3517  253  1  1 1 1  0.005039  0.022424   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1118  254  1  1 1 1  0.067599  0.171378   0.00190     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3823  254  1  1 1 1  0.043336  0.111363   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4642  254  1  1 1 1  0.004787  0.013102   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 559  255  1  1 1 1  0.166768  0.305266   0.00300     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1687  255  1  1 1 1  0.061980  0.171076   0.00420     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4169  256  1  1 1 1  0.037365  0.080247   0.00090     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4558  256  1  1 1 1  0.061980  0.162409   0.00170     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4560  257  1  1 1 1  0.003240  0.012616   0.02250   302   302   302    0 0  1.0000    0.00      0      0      0       0      0
1114  258  1  1 1 1  0.005679  0.015185   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 768  259  1  1 1 1  0.086288  0.157948   0.00150     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1460  259  1  1 1 1  0.000882  0.002494   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4985  260  1  1 1 1  0.007522  0.029736   0.04960   303   303   303    0 0  1.0000    0.00      0      0      0       0      0
5805  260  1  1 1 1  0.006809  0.030430   0.05210   380   380   380    0 0  1.0000    0.00      0      0      0       0      0
5125  261  1  1 1 1  0.038297  0.078861   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1381  263  1  1 1 1  0.002153  0.014736   0.02730   565   565   565    0 0  1.0000    0.00      0      0      0       0      0
1629  262  1  1 1 1  0.000581  0.003838   0.00710   507   507   507    0 0  1.0000    0.00      0      0      0       0      0
2797  262  1  1 1 1  0.001857  0.020306   0.05570   566   566   566    0 0  1.0000    0.00      0      0      0       0      0
4849  263  1  1 1 1  0.002331  0.015526   0.02780   549   549   549    0 0  1.0000    0.00      0      0      0       0      0
5417  262  1  1 1 1  0.001345  0.008968   0.01620   566   566   566    0 0  1.0000    0.00      0      0      0       0      0
1628  262  1  1 1 1  0.000573  0.003911   0.00710   415   415   415    0 0  1.0000    0.00      0      0      0       0      0
2206  262  1  1 1 1  0.001896  0.012701   0.02330   501   501   501    0 0  1.0000    0.00      0      0      0       0      0
1946  264  1  1 1 1  0.000602  0.006717   0.13570  1725  1725  1725    0 0  1.0000    0.00      0      0      0       0      0
2798  264  1  1 1 1  0.000630  0.007098   0.15880  1916  1916  1916    0 0  1.0000    0.00      0      0      0       0      0
5074  264  1  1 1 1  0.000367  0.004631   0.11260  2275  2275  2275    0 0  1.0000    0.00      0      0      0       0      0
2798  264  1  1 1 1  0.000472  0.006201   0.21370  2487  2487  2487    0 0  1.0000    0.00      0      0      0       0      0
5067  264  1  1 1 1  0.001504  0.019298   0.45770  2275  2275  2275    0 0  1.0000    0.00      0      0      0       0      0
 733  265  1  1 1 1  0.001844  0.003375   0.00260     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 744  266  1  1 1 1  0.000158  0.001106   0.13570   461   461   461    0 0  1.0000    0.00      0      0      0       0      0
1278  267  1  1 1 1  0.000219  0.001930   0.19540   407   407   407    0 0  1.0000    0.00      0      0      0       0      0
1377  267  1  1 1 1  0.000158  0.000909   0.13160   428   428   428    0 0  1.0000    0.00      0      0      0       0      0
3528  267  1  1 1 1  0.000411  0.003560   0.35640   416   416   416    0 0  1.0000    0.00      0      0      0       0      0
3881  266  1  1 1 1  0.000158  0.001264   0.12860   416   416   416    0 0  1.0000    0.00      0      0      0       0      0
1906  268  1  1 1 1  0.045855  0.121189   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2680  268  1  1 1 1  0.064248  0.156211   0.00180     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 549  269  1  1 1 1  0.100277  0.244898   0.00260     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5288  269  1  1 1 1  0.072411  0.175888   0.00190     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2989  271  1  1 1 1  0.000198  0.001383   0.00300   420   420   420    0 0  1.0000    0.00      0      0      0       0      0
2989  270  1  1 1 1  0.000217  0.001402   0.00300   420   420   420    0 0  1.0000    0.00      0      0      0       0      0
1414  272  1  1 1 1  0.036029  0.091711   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1701  272  1  1 1 1  0.018896  0.047367   0.00080     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4450  272  1  1 1 1  0.003427  0.009272   0.01210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4842  272  1  1 1 1  0.006299  0.018392   0.01640     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5255  272  1  1 1 1  0.017637  0.044092   0.00080     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5802  272  1  1 1 1  0.046273  0.084703   0.00150     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4450  272  1  1 1 1  0.003830  0.008869   0.01430     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1326  273  1  1 1 1  0.001304  0.008691   0.01520   525   525   525    0 0  1.0000    0.00      0      0      0       0      0
2989  273  1  1 1 1  0.000691  0.004662   0.00910   541   541   541    0 0  1.0000    0.00      0      0      0       0      0
1944  274  1  1 1 1  0.009506  0.058889   0.00390     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1944  274  1  1 1 1  0.009383  0.058765   0.00310     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 278  275  1  1 1 1  0.000099  0.000415   0.04560   434   434   434    0 0  1.0000    0.00      0      0      0       0      0
1057  276  1  1 1 1  0.000001  0.000104   0.07800  1086  1086  1086    0 0  1.0000    0.00      0      0      0       0      0
1520  276  1  1 1 1  0.000353  0.004584   0.11840  2357  2357  2357    0 0  1.0000    0.00      0      0      0       0      0
2458  276  1  1 1 1  0.000699  0.009179   0.31770  2487  2487  2487    0 0  1.0000    0.00      0      0      0       0      0
1520  276  1  1 1 1  0.000353  0.004584   0.11840  2357  2357  2357    0 0  1.0000    0.00      0      0      0       0      0
2458  276  1  1 1 1  0.000734  0.009245   0.31480  2487  2487  2487    0 0  1.0000    0.00      0      0      0       0      0
1061  276  1  1 1 1  0.000007  0.000104   0.00290  1382  1382  1382    0 0  1.0000    0.00      0      0      0       0      0
1060  276  1  1 1 1  0.000007  0.000104   0.00290  1382  1382  1382    0 0  1.0000    0.00      0      0      0       0      0
 745  277  1  1 1 1  0.010000  0.026667   0.00460     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 986  277  1  1 1 1  0.049259  0.114321   0.00790     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1059  277  1  1 1 1  0.019383  0.049383   0.02560     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 746  277  1  1 1 1  0.009877  0.026667   0.00460     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1058  277  1  1 1 1  0.020370  0.052469   0.00970     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1519  278  1  1 1 1  0.002556  0.017333   0.08050   418   418   418    0 0  1.0000    0.00      0      0      0       0      0
3704  278  1  1 1 1  0.008849  0.062617   0.11440   471   471   471    0 0  1.0000    0.00      0      0      0       0      0
2987  279  1  1 1 1  0.024943  0.069287   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2468  280  1  1 1 1  0.032259  0.085247   0.01090     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4955  280  1  1 1 1  0.051284  0.130198   0.01390     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5085  280  1  1 1 1  0.049012  0.133827   0.00630     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2468  280  1  1 1 1  0.006543  0.026148   0.13060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1263  281  1  1 1 1  0.136634  0.396070   0.00460     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5722  283  1  1 1 1  0.000617  0.001728   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 448  284  1  1 1 1  0.010582  0.033510   0.00040     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2670  284  1  1 1 1  0.000227  0.000907   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3645  284  1  1 1 1  0.009070  0.026707   0.01030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5127  285  1  1 1 1  0.000022  0.000099   0.00100   405   405   405    0 0  1.0000    0.00      0      0      0       0      0
5126  286  1  1 1 1  0.000020  0.000099   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 965  287  1  1 1 1  0.025062  0.064074   0.01350     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2323  288  1  1 1 1  0.000012  0.000123   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2912  288  1  1 1 1  0.006790  0.013704   0.05230     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4634  288  1  1 1 1  0.022346  0.075432   0.00370     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5436  288  1  1 1 1  0.000012  0.000123   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2626  289  1  1 1 1  0.000573  0.002588   0.00510   388   388   388    0 0  1.0000    0.00      0      0      0       0      0
2796  290  1  1 1 1  0.002407  0.006741   0.02420     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2172  291  1  1 1 1  0.102041  0.259007   0.00290     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2631  291  1  1 1 1  0.060555  0.110845   0.00260     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3155  291  1  1 1 1  0.053918  0.146888   0.00170     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5205  291  1  1 1 1  0.047367  0.190980   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 292  293  1  1 1 1  0.003850  0.007048   0.00430     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 480  293  1  1 1 1  0.039808  0.117914   0.01110     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1569  293  1  1 1 1  0.019854  0.047720   0.00850     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1244  294  1  1 1 1  0.011208  0.020515   0.00070     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5128  295  1  1 1 1  0.000020  0.000198   0.00100   566   566   566    0 0  1.0000    0.00      0      0      0       0      0
1304  296  1  1 1 1  0.085412  0.216931   0.00240     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1756  297  1  1 1 1  0.003275  0.008062   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4323  298  1  1 1 1  0.027715  0.069791   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2166  299  1  1 1 1  0.000988  0.003827   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2167  300  1  1 1 1  0.000138  0.000770   0.00100   272   272   272    0 0  1.0000    0.00      0      0      0       0      0
5129  301  1  1 1 1  0.000756  0.001764   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1345  302  1  1 1 1  0.006551  0.028219   0.04200     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1345  302  1  1 1 1  0.005291  0.024036   0.02560     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 197  303  1  1 1 1  0.036533  0.120433   0.00150     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4594  303  1  1 1 1  0.071303  0.195263   0.00220     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5747  303  1  1 1 1  0.046259  0.156664   0.00240     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 197  303  1  1 1 1  0.036533  0.120433   0.00150     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4594  303  1  1 1 1  0.071378  0.195288   0.00220     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4836  304  1  1 1 1  0.039305  0.163517   0.00720     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5411  304  1  1 1 1  0.040060  0.090703   0.00390     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 695  305  1  1 1 1  0.091993  0.168392   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4689  305  1  1 1 1  0.059713  0.134543   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3897  306  1  1 1 1  0.090023  0.243966   0.00430     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2483  307  1  1 1 1  0.055309  0.140247   0.00650     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4938  307  1  1 1 1  0.027531  0.070124   0.00320     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1310  308  1  1 1 1  0.023003  0.052003   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4582  308  1  1 1 1  0.013580  0.034114   0.00040     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1638  310  1  1 1 1  0.001512  0.010078   0.01400     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1638  309  1  1 1 1  0.006551  0.012094   0.00460     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5623  311  1  1 1 1  0.003951  0.007901   0.00030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3152  312  1  1 1 1  0.000123  0.001235   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2642  313  1  1 1 1  0.003049  0.011111   0.01720     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5162  313  1  1 1 1  0.024188  0.061476   0.00070     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5161  313  1  1 1 1  0.008818  0.053918   0.00070     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 659  314  1  1 1 1  0.001171  0.007842   0.01660   296   296   296    0 0  1.0000    0.00      0      0      0       0      0
3031  314  1  1 1 1  0.002212  0.014979   0.03880   401   401   401    0 0  1.0000    0.00      0      0      0       0      0
1036  315  1  1 1 1  0.025309  0.057778   0.00260     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5131  315  1  1 1 1  0.000741  0.001852   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2289  316  1  1 1 1  0.021416  0.086672   0.00110     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5288  316  1  1 1 1  0.000504  0.002520   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5290  316  1  1 1 1  0.002520  0.006551   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2289  316  1  1 1 1  0.021164  0.086420   0.00110     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3297  317  1  1 1 1  0.083799  0.195137   0.00220     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3275  318  1  1 1 1  0.002585  0.004732   0.00290     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5132  319  1  1 1 1  0.000479  0.001285   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1258  320  1  1 1 1  0.019259  0.061728   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1657  320  1  1 1 1  0.020123  0.051111   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 835  321  1  1 1 1  0.008679  0.015886   0.01420     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2311  321  1  1 1 1  0.035878  0.146460   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3127  321  1  1 1 1  0.009675  0.060166   0.00220     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3147  321  1  1 1 1  0.039053  0.145377   0.00540     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4571  321  1  1 1 1  0.040312  0.118166   0.00490     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2311  321  1  1 1 1  0.036054  0.147241   0.00740     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3127  321  1  1 1 1  0.009700  0.060393   0.00270     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3147  321  1  1 1 1  0.020408  0.130260   0.00160     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3127  321  1  1 1 1  0.020106  0.076216   0.00110     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4150  322  1  1 1 1  0.000691  0.002588   0.16910     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4151  322  1  1 1 1  0.000691  0.002588   0.15090     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1936  323  1  1 1 1  0.001627  0.014855   0.38990  1717  1717  1717    0 0  1.0000    0.00      0      0      0       0      0
1936  323  1  1 1 1  0.001676  0.013899   0.42160  1711  1711  1711    0 0  1.0000    0.00      0      0      0       0      0
2312  324  1  1 1 1  0.002771  0.009574   0.00910     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1682  324  1  1 1 1  0.002771  0.010834   0.01600     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 522  325  1  1 1 1  0.027186  0.073369   0.00390     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 521  325  1  1 1 1  0.027085  0.073243   0.00340     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1845  326  1  1 1 1  0.023285  0.042623   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2610  326  1  1 1 1  0.042580  0.112371   0.00120     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2925  326  1  1 1 1  0.062988  0.133535   0.00170     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4117  326  1  1 1 1  0.006677  0.035122   0.00590     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5377  326  1  1 1 1  0.039053  0.099017   0.00110     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4117  326  1  1 1 1  0.006551  0.035021   0.00590     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1796  327  1  1 1 1  0.003081  0.020286   0.03650   420   420   420    0 0  1.0000    0.00      0      0      0       0      0
3086  327  1  1 1 1  0.002410  0.016030   0.02940   440   440   440    0 0  1.0000    0.00      0      0      0       0      0
1795  328  1  1 1 1  0.034014  0.100025   0.00120     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1795  328  1  1 1 1  0.048526  0.153691   0.00230     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2272  329  1  1 1 1  0.001605  0.009877   0.03420     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2272  329  1  1 1 1  0.002840  0.006049   0.00310     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4397  330  1  1 1 1  0.019400  0.049635   0.00220     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4656  330  1  1 1 1  0.000252  0.001260   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4749  330  1  1 1 1  0.028975  0.075082   0.00090     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4672  331  1  1 1 1  0.000176  0.001385   0.15210   378   378   378    0 0  1.0000    0.00      0      0      0       0      0
4863  331  1  1 1 1  0.001817  0.012642   0.02330   440   440   440    0 0  1.0000    0.00      0      0      0       0      0
4863  331  1  1 1 1  0.001865  0.012502   0.02290   502   502   502    0 0  1.0000    0.00      0      0      0       0      0
1368  332  1  1 1 1  0.039053  0.099269   0.00110     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3684  332  1  1 1 1  0.074578  0.195767   0.00220     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1011  333  1  1 1 1  0.007422  0.024489   0.00810     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1615  333  1  1 1 1  0.028356  0.083956   0.02740     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2549  333  1  1 1 1  0.016844  0.058489   0.01980     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4768  333  1  1 1 1  0.009067  0.028133   0.00950     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5267  334  1  1 1 1  0.051146  0.143613   0.00160     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1138  335  1  1 1 1  0.001008  0.002520   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2824  336  1  1 1 1  0.028723  0.075082   0.00090     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4928  336  1  1 1 1  0.012850  0.032502   0.00040     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2504  337  1  1 1 1  0.098514  0.257748   0.00290     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2646  337  1  1 1 1  0.179853  0.329219   0.00380     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1700  338  1  1 1 1  0.039557  0.089695   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1864  338  1  1 1 1  0.053726  0.098344   0.00140     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3297  339  1  1 1 1  0.111615  0.283699   0.00330     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3501  339  1  1 1 1  0.037213  0.126279   0.00150     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5804  339  1  1 1 1  0.090199  0.228773   0.00260     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3063  340  1  1 1 1  0.054938  0.149753   0.00700     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3385  341  1  1 1 1  0.067574  0.180927   0.01080     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3238  342  1  1 1 1  0.041824  0.115394   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3888  342  1  1 1 1  0.041975  0.173293   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5408  342  1  1 1 1  0.015117  0.080625   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5134  343  1  1 1 1  0.000593  0.004010   0.00710   471   471   471    0 0  1.0000    0.00      0      0      0       0      0
1865  344  1  1 1 1  0.055959  0.123205   0.00370     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4526  344  1  1 1 1  0.130763  0.331822   0.00390     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5300  344  1  1 1 1  0.116906  0.214160   0.00290     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 676  345  1  1 1 1  0.048272  0.114444   0.00490     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1731  345  1  1 1 1  0.065679  0.150988   0.00680     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1283  346  1  1 1 1  0.010351  0.032395   0.05620     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5457  346  1  1 1 1  0.009146  0.025778   0.04100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4926  347  1  1 1 1  0.060217  0.164273   0.00180     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 444  348  1  1 1 1  0.022839  0.046914   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3382  348  1  1 1 1  0.035062  0.071852   0.00740     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3318  349  1  1 1 1  0.000395  0.006648   0.24260  2487  2487  2487    0 0  1.0000    0.00      0      0      0       0      0
3372  349  1  1 1 1  0.000492  0.008345   0.30320  2487  2487  2487    0 0  1.0000    0.00      0      0      0       0      0
3774  350  1  1 1 1  0.001198  0.015699   0.54010  2487  2487  2487    0 0  1.0000    0.00      0      0      0       0      0
3907  350  1  1 1 1  0.000734  0.010623   0.27720  2487  2487  2487    0 0  1.0000    0.00      0      0      0       0      0
4602  349  1  1 1 1  0.001479  0.019446   0.67290  2487  2487  2487    0 0  1.0000    0.00      0      0      0       0      0
4835  350  1  1 1 1  0.000305  0.003975   0.13860  2487  2487  2487    0 0  1.0000    0.00      0      0      0       0      0
3319  349  1  1 1 1  0.000395  0.006641   0.24260  2487  2487  2487    0 0  1.0000    0.00      0      0      0       0      0
3372  350  1  1 1 1  0.000492  0.008338   0.30320  2487  2487  2487    0 0  1.0000    0.00      0      0      0       0      0
3774  349  1  1 1 1  0.001184  0.015568   0.53720  2487  2487  2487    0 0  1.0000    0.00      0      0      0       0      0
3907  349  1  1 1 1  0.000734  0.010623   0.27720  2487  2487  2487    0 0  1.0000    0.00      0      0      0       0      0
4603  350  1  1 1 1  0.001482  0.019467   0.67290  2487  2487  2487    0 0  1.0000    0.00      0      0      0       0      0
4835  349  1  1 1 1  0.000305  0.003982   0.13860  2487  2487  2487    0 0  1.0000    0.00      0      0      0       0      0
3320  350  1  1 1 1  0.000388  0.006600   0.23970  2487  2487  2487    0 0  1.0000    0.00      0      0      0       0      0
3317  350  1  1 1 1  0.000388  0.006593   0.23970  2487  2487  2487    0 0  1.0000    0.00      0      0      0       0      0
4027  351  1  1 1 1  0.001817  0.012049   0.02330   439   439   439    0 0  1.0000    0.00      0      0      0       0      0
 558  352  1  1 1 1  0.003496  0.023269   0.04250   575   575   575    0 0  1.0000    0.00      0      0      0       0      0
 885  353  1  1 1 1  0.032250  0.104560   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2695  353  1  1 1 1  0.004558  0.008344   0.00620     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5849  353  1  1 1 1  0.018645  0.063996   0.00070     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5136  354  1  1 1 1  0.001008  0.002520   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1359  355  1  1 1 1  0.050139  0.112371   0.00120     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 358  356  1  1 1 1  0.004031  0.010078   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1355  357  1  1 1 1  0.114764  0.210075   0.00600     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3151  357  1  1 1 1  0.065294  0.119520   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3878  357  1  1 1 1  0.037818  0.161250   0.00250     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2300  358  1  1 1 1  0.072310  0.176619   0.00200     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3030  358  1  1 1 1  0.053414  0.133787   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5139  358  1  1 1 1  0.002268  0.005014   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5618  358  1  1 1 1  0.006551  0.016881   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1689  359  1  1 1 1  0.028723  0.063240   0.00070     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4023  360  1  1 1 1  0.028849  0.113731   0.04200     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4561  360  1  1 1 1  0.004031  0.024691   0.00030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4929  360  1  1 1 1  0.016881  0.042832   0.00050     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5157  360  1  1 1 1  0.008239  0.053641   0.00170     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2447  361  1  1 1 1  0.019498  0.067120   0.02060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2448  362  1  1 1 1  0.006262  0.040849   0.07490   398   398   398    0 0  1.0000    0.00      0      0      0       0      0
 490  363  1  1 1 1  0.008272  0.035062   0.01710     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5113  363  1  1 1 1  0.002346  0.009877   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5112  363  1  1 1 1  0.002346  0.009753   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4399  364  1  1 1 1  0.000020  0.000198   0.00300     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4741  365  1  1 1 1  0.001114  0.002039   0.00090     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2139  366  1  1 1 1  0.001936  0.012800   0.01820   357   357   357    0 0  1.0000    0.00      0      0      0       0      0
 864  369  1  1 1 1  0.000020  0.000198   0.00810     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3390  369  1  1 1 1  0.000296  0.000988   0.22070   288   288   288    0 0  1.0000    0.00      0      0      0       0      0
 865  370  1  1 1 1  0.000085  0.000198   0.01920   386   386   386    0 0  1.0000    0.00      0      0      0       0      0
3011  371  1  1 1 1  0.025145  0.068808   0.00080     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3081  371  1  1 1 1  0.011892  0.061199   0.00070     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1903  372  1  1 1 1  0.002487  0.016492   0.03040   434   434   434    0 0  1.0000    0.00      0      0      0       0      0
2176  372  1  1 1 1  0.000873  0.003563   0.00400   370   370   370    0 0  1.0000    0.00      0      0      0       0      0
2762  372  1  1 1 1  0.003563  0.023682   0.04400   507   507   507    0 0  1.0000    0.00      0      0      0       0      0
3764  372  1  1 1 1  0.002724  0.018108   0.03340   383   383   383    0 0  1.0000    0.00      0      0      0       0      0
2175  372  1  1 1 1  0.000873  0.003563   0.00400   370   370   370    0 0  1.0000    0.00      0      0      0       0      0
3390  373  1  1 1 1  0.000257  0.000928   0.11340   331   331   331    0 0  1.0000    0.00      0      0      0       0      0
3551  374  1  1 1 1  0.083900  0.212648   0.00240     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3664  374  1  1 1 1  0.083396  0.211640   0.00240     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1174  375  1  1 1 1  0.055309  0.150988   0.00710     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1780  375  1  1 1 1  0.039753  0.108519   0.00500     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2582  375  1  1 1 1  0.034691  0.094568   0.00440     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2100  376  1  1 1 1  0.049383  0.137062   0.00160     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2104  376  1  1 1 1  0.029479  0.186445   0.00240     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2104  376  1  1 1 1  0.029730  0.188461   0.00240     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 652  377  1  1 1 1  0.047292  0.098262   0.00110     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2329  377  1  1 1 1  0.066012  0.136810   0.00150     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2773  377  1  1 1 1  0.046107  0.127236   0.00140     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 401  378  1  1 1 1  0.069035  0.187957   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1257  378  1  1 1 1  0.057924  0.106028   0.00260     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1537  378  1  1 1 1  0.174099  0.455530   0.00510     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1909  378  1  1 1 1  0.083396  0.211892   0.00510     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4092  378  1  1 1 1  0.127992  0.330814   0.00400     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4901  378  1  1 1 1  0.081381  0.206097   0.00360     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5020  378  1  1 1 1  0.033510  0.096750   0.00300     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4901  378  1  1 1 1  0.062988  0.200302   0.00400     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5020  378  1  1 1 1  0.033510  0.096750   0.00300     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 469  379  1  1 1 1  0.002291  0.009936   0.03040   307   307   307    0 0  1.0000    0.00      0      0      0       0      0
3101  379  1  1 1 1  0.004168  0.028918   0.05970   389   389   389    0 0  1.0000    0.00      0      0      0       0      0
3942  379  1  1 1 1  0.002054  0.024691   0.12760   584   584   584    0 0  1.0000    0.00      0      0      0       0      0
4093  379  1  1 1 1  0.004879  0.032533   0.06070   344   344   344    0 0  1.0000    0.00      0      0      0       0      0
5002  379  1  1 1 1  0.005294  0.036998   0.06680   428   428   428    0 0  1.0000    0.00      0      0      0       0      0
5159  379  1  1 1 1  0.001422  0.009896   0.01720   428   428   428    0 0  1.0000    0.00      0      0      0       0      0
1938  380  1  1 1 1  0.002168  0.029238   0.99060  2040  2040  2040    0 0  1.0000    0.00      0      0      0       0      0
2075  380  1  1 1 1  0.001468  0.014910   0.38410  1579  1579  1579    0 0  1.0000    0.00      0      0      0       0      0
2771  380  1  1 1 1  0.002479  0.028151   0.62960  1487  1487  1487    0 0  1.0000    0.00      0      0      0       0      0
3943  380  1  1 1 1  0.000720  0.009460   0.32630  1382  1382  1382    0 0  1.0000    0.00      0      0      0       0      0
2074  380  1  1 1 1  0.001420  0.016170   0.36360  1579  1579  1579    0 0  1.0000    0.00      0      0      0       0      0
2771  380  1  1 1 1  0.002486  0.028165   0.62960  1487  1487  1487    0 0  1.0000    0.00      0      0      0       0      0
4292  380  1  1 1 1  0.001184  0.016073   0.48690  2040  2040  2040    0 0  1.0000    0.00      0      0      0       0      0
4012  381  1  1 1 1  0.033333  0.083210   0.00390     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5280  381  1  1 1 1  0.016543  0.041975   0.00190     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2430  382  1  1 1 1  0.102797  0.262031   0.00290     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3697  382  1  1 1 1  0.078534  0.192290   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5425  382  1  1 1 1  0.014361  0.036785   0.00120     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 942  383  1  1 1 1  0.037289  0.152381   0.00200     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3799  383  1  1 1 1  0.082263  0.222676   0.00250     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 942  383  1  1 1 1  0.037264  0.152230   0.00230     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3799  383  1  1 1 1  0.082263  0.222676   0.00250     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2441  384  1  1 1 1  0.080877  0.164021   0.00160     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5233  384  1  1 1 1  0.052406  0.143361   0.00170     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5761  384  1  1 1 1  0.096643  0.176905   0.00170     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2930  385  1  1 1 1  0.088687  0.230033   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5778  385  1  1 1 1  0.033258  0.089947   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3031  386  1  1 1 1  0.000521  0.002315   0.01900     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1596  387  1  1 1 1  0.018272  0.076790   0.00390     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2944  387  1  1 1 1  0.013765  0.057852   0.00700     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2712  388  1  1 1 1  0.006667  0.043457   0.00030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3538  388  1  1 1 1  0.024691  0.103704   0.00160     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1405  389  1  1 1 1  0.002016  0.004283   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1882  389  1  1 1 1  0.008793  0.026405   0.00030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3854  389  1  1 1 1  0.013958  0.087679   0.00110     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4689  389  1  1 1 1  0.075913  0.210683   0.00230     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1404  389  1  1 1 1  0.002135  0.003909   0.00340     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4598  390  1  1 1 1  0.053918  0.138574   0.00160     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5730  390  1  1 1 1  0.014865  0.038045   0.00040     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1725  391  1  1 1 1  0.031746  0.072058   0.00080     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1823  391  1  1 1 1  0.090703  0.247669   0.00280     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2330  391  1  1 1 1  0.061225  0.148652   0.00160     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2471  391  1  1 1 1  0.165130  0.330511   0.00960     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3940  391  1  1 1 1  0.031998  0.086420   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5608  392  1  1 1 1  0.018645  0.077097   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1913  393  1  1 1 1  0.057308  0.104902   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 395  394  1  1 1 1  0.001008  0.002268   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1792  395  1  1 1 1  0.002520  0.015369   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4567  395  1  1 1 1  0.004001  0.007323   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1792  395  1  1 1 1  0.002268  0.015369   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3871  396  1  1 1 1  0.015621  0.081355   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4088  396  1  1 1 1  0.016175  0.085462   0.00140     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2399  397  1  1 1 1  0.053918  0.184933   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3850  397  1  1 1 1  0.066264  0.227261   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5196  398  1  1 1 1  0.005432  0.013827   0.00660     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 854  399  1  1 1 1  0.000504  0.002520   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2243  400  1  1 1 1  0.056286  0.153515   0.00170     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2790  400  1  1 1 1  0.072310  0.184429   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2306  402  1  1 1 1  0.073593  0.163333   0.00700     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2814  402  1  1 1 1  0.084197  0.191605   0.00890     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2774  403  1  1 1 1  0.019652  0.055682   0.00610     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5174  403  1  1 1 1  0.069035  0.142353   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2298  404  1  1 1 1  0.023683  0.067775   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3293  404  1  1 1 1  0.004031  0.015369   0.01850     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1084  405  1  1 1 1  0.020242  0.037052   0.00110     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1025  406  1  1 1 1  0.016049  0.045679   0.00760     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1867  406  1  1 1 1  0.005840  0.019309   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4013  406  1  1 1 1  0.010864  0.035803   0.00180     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2362  407  1  1 1 1  0.008605  0.022012   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2457  407  1  1 1 1  0.013173  0.041235   0.00200     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2818  408  1  1 1 1  0.085664  0.233711   0.00280     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3927  409  1  1 1 1  0.054926  0.100781   0.00110     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 487  410  1  1 1 1  0.012963  0.035062   0.00280     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1063  410  1  1 1 1  0.004691  0.012963   0.00180     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1870  411  1  1 1 1  0.023457  0.098765   0.00500     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3197  411  1  1 1 1  0.020210  0.085111   0.00440     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1637  412  1  1 1 1  0.016881  0.069035   0.00170     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2048  412  1  1 1 1  0.076342  0.184933   0.00240     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3240  412  1  1 1 1  0.027261  0.115294   0.00190     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4080  412  1  1 1 1  0.057848  0.157823   0.00460     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1146  413  1  1 1 1  0.065004  0.180650   0.00190     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1146  413  1  1 1 1  0.062232  0.178634   0.00190     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4193  414  1  1 1 1  0.059209  0.150416   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5144  414  1  1 1 1  0.000176  0.000454   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1247  415  1  1 1 1  0.070295  0.181658   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3672  415  1  1 1 1  0.067271  0.173091   0.00200     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4446  415  1  1 1 1  0.001008  0.003275   0.00040     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 545  416  1  1 1 1  0.000178  0.000909   0.00200   405   405   405    0 0  1.0000    0.00      0      0      0       0      0
 862  417  1  1 1 1  0.067019  0.212900   0.00240     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3678  417  1  1 1 1  0.077350  0.263542   0.00290     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4128  417  1  1 1 1  0.087377  0.239960   0.00280     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3741  418  1  1 1 1  0.000252  0.002520   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4314  419  1  1 1 1  0.082389  0.209121   0.00240     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5147  419  1  1 1 1  0.013354  0.034770   0.00040     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5145  419  1  1 1 1  0.003779  0.023432   0.00030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5145  420  1  1 1 1  0.004031  0.010834   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3554  421  1  1 1 1  0.001512  0.003023   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1483  422  1  1 1 1  0.039305  0.173217   0.05710     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1483  422  1  1 1 1  0.039305  0.173293   0.05710     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 855  423  1  1 1 1  0.002410  0.015694   0.02940   413   413   413    0 0  1.0000    0.00      0      0      0       0      0
2781  423  1  1 1 1  0.006874  0.044761   0.08350   413   413   413    0 0  1.0000    0.00      0      0      0       0      0
1567  424  1  1 1 1  0.051146  0.139078   0.00190     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3411  424  1  1 1 1  0.051650  0.140842   0.00160     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4021  424  1  1 1 1  0.018645  0.050643   0.00200     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4533  424  1  1 1 1  0.074074  0.188713   0.00360     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1567  424  1  1 1 1  0.051398  0.140590   0.00160     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4021  424  1  1 1 1  0.017637  0.048375   0.00200     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4021  424  1  1 1 1  0.017637  0.048375   0.00200     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2762  425  1  1 1 1  0.001521  0.021728   0.08710   831   831   831    0 0  1.0000    0.00      0      0      0       0      0
5708  425  1  1 1 1  0.001304  0.017205   0.07290   935   935   935    0 0  1.0000    0.00      0      0      0       0      0
5146  426  1  1 1 1  0.001678  0.003072   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1156  427  1  1 1 1  0.008314  0.018645   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4682  428  1  1 1 1  0.008314  0.022928   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3873  429  1  1 1 1  0.006047  0.015873   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5211  429  1  1 1 1  0.002520  0.006299   0.00040     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3873  429  1  1 1 1  0.005795  0.016125   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1666  429  1  1 1 1  0.021083  0.038593   0.00040     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1052  430  1  1 1 1  0.000336  0.001363   0.14990   331   331   331    0 0  1.0000    0.00      0      0      0       0      0
1270  430  1  1 1 1  0.000178  0.001422   0.14480   339   339   339    0 0  1.0000    0.00      0      0      0       0      0
3297  431  1  1 1 1  0.052482  0.176846   0.00220     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3207  432  1  1 1 1  0.147392  0.387503   0.00440     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4008  432  1  1 1 1  0.124465  0.321492   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 884  433  1  1 1 1  0.001764  0.004535   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1450  434  1  1 1 1  0.033510  0.108214   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5476  434  1  1 1 1  0.018392  0.060217   0.00080     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 987  435  1  1 1 1  0.027531  0.072222   0.00340     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2846  435  1  1 1 1  0.031235  0.087901   0.00450     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3063  435  1  1 1 1  0.036173  0.098518   0.00470     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5274  435  1  1 1 1  0.016049  0.042716   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3063  435  1  1 1 1  0.034815  0.095062   0.00440     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3987  436  1  1 1 1  0.080121  0.168304   0.00180     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5704  436  1  1 1 1  0.046863  0.196019   0.00240     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2551  437  1  1 1 1  0.009322  0.021668   0.00040     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2984  438  1  1 1 1  0.052397  0.095912   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1673  439  1  1 1 1  0.023885  0.059587   0.00120     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2219  439  1  1 1 1  0.032903  0.060228   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5011  439  1  1 1 1  0.031721  0.081885   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5150  440  1  1 1 1  0.000403  0.001109   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5148  441  1  1 1 1  0.006047  0.025951   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2758  442  1  1 1 1  0.025447  0.067775   0.00080     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4216  442  1  1 1 1  0.024188  0.064752   0.01200     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1558  443  1  1 1 1  0.014074  0.059136   0.00380     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1651  445  1  1 1 1  0.002469  0.015679   0.00080     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2032  443  1  1 1 1  0.008272  0.035062   0.00280     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4875  445  1  1 1 1  0.005062  0.010370   0.00050     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5339  443  1  1 1 1  0.007531  0.019259   0.00190     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1651  445  1  1 1 1  0.002469  0.015679   0.00080     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2032  444  1  1 1 1  0.008272  0.034815   0.00460     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4875  445  1  1 1 1  0.005062  0.010494   0.00050     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4849  446  1  1 1 1  0.002252  0.011951   0.02180   432   432   432    0 0  1.0000    0.00      0      0      0       0      0
5152  446  1  1 1 1  0.000790  0.005333   0.01010   432   432   432    0 0  1.0000    0.00      0      0      0       0      0
3594  447  1  1 1 1  0.008062  0.020408   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1234  448  1  1 1 1  0.027211  0.172336   0.01170     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2907  448  1  1 1 1  0.015117  0.065004   0.00080     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3983  448  1  1 1 1  0.023720  0.043419   0.00050     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2907  448  1  1 1 1  0.014109  0.038549   0.00150     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1344  449  1  1 1 1  0.001501  0.010015   0.01820   540   540   540    0 0  1.0000    0.00      0      0      0       0      0
1435  449  1  1 1 1  0.003103  0.021146   0.04000   540   540   540    0 0  1.0000    0.00      0      0      0       0      0
4804  449  1  1 1 1  0.001620  0.010765   0.02030   540   540   540    0 0  1.0000    0.00      0      0      0       0      0
5605  449  1  1 1 1  0.001807  0.017201   0.06180   540   540   540    0 0  1.0000    0.00      0      0      0       0      0
 500  449  1  1 1 1  0.000217  0.001442   0.00300   545   545   545    0 0  1.0000    0.00      0      0      0       0      0
4804  449  1  1 1 1  0.001620  0.010726   0.02030   535   535   535    0 0  1.0000    0.00      0      0      0       0      0
 499  449  1  1 1 1  0.000119  0.001086   0.00400   545   545   545    0 0  1.0000    0.00      0      0      0       0      0
2246  450  1  1 1 1  0.000720  0.009453   0.32630  2487  2487  2487    0 0  1.0000    0.00      0      0      0       0      0
2763  450  1  1 1 1  0.003206  0.035360   0.90250  1579  1579  1579    0 0  1.0000    0.00      0      0      0       0      0
4913  450  1  1 1 1  0.000616  0.008054   0.27720  2487  2487  2487    0 0  1.0000    0.00      0      0      0       0      0
2246  450  1  1 1 1  0.000713  0.009384   0.32350  2487  2487  2487    0 0  1.0000    0.00      0      0      0       0      0
4914  450  1  1 1 1  0.000616  0.008061   0.27720  2487  2487  2487    0 0  1.0000    0.00      0      0      0       0      0
 501  450  1  1 1 1  0.000035  0.000374   0.00870   921   921   921    0 0  1.0000    0.00      0      0      0       0      0
5156  451  1  1 1 1  0.000756  0.002520   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 462  452  1  1 1 1  0.106324  0.289746   0.00330     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2339  452  1  1 1 1  0.060217  0.168808   0.00180     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2699  452  1  1 1 1  0.048879  0.124717   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3713  452  1  1 1 1  0.058705  0.152935   0.00170     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2339  452  1  1 1 1  0.060972  0.169312   0.00180     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3440  452  1  1 1 1  0.008818  0.025195   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3546  453  1  1 1 1  0.013393  0.069551   0.12610   391   391   391    0 0  1.0000    0.00      0      0      0       0      0
3665  453  1  1 1 1  0.013491  0.070361   0.12710   412   412   412    0 0  1.0000    0.00      0      0      0       0      0
5157  454  1  1 1 1  0.006299  0.017385   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4066  456  1  1 1 1  0.002346  0.006296   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4066  455  1  1 1 1  0.002346  0.006420   0.00030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4245  457  1  1 1 1  0.001764  0.004535   0.00480     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3000  458  1  1 1 1  0.001956  0.010469   0.32860   461   461   461    0 0  1.0000    0.00      0      0      0       0      0
3620  458  1  1 1 1  0.001402  0.010173   0.26730   482   482   482    0 0  1.0000    0.00      0      0      0       0      0
4678  459  1  1 1 1  0.000648  0.006570   0.17040  1633  1633  1633    0 0  1.0000    0.00      0      0      0       0      0
4678  459  1  1 1 1  0.000651  0.006572   0.17040  1633  1633  1633    0 0  1.0000    0.00      0      0      0       0      0
3174  460  1  1 1 1  0.004485  0.020282   0.02410     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4021  461  1  1 1 1  0.050290  0.138246   0.00330     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5483  462  1  1 1 1  0.051650  0.140842   0.00160     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5158  463  1  1 1 1  0.002963  0.008025   0.00030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2712  465  1  1 1 1  0.003311  0.006061   0.01120     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5160  466  1  1 1 1  0.000025  0.002520   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2185  467  1  1 1 1  0.002016  0.005039   0.00930     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3481  467  1  1 1 1  0.022681  0.041517   0.02160     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3561  468  1  1 1 1  0.011086  0.028219   0.03010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2185  467  1  1 1 1  0.001512  0.005291   0.00950     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3480  467  1  1 1 1  0.022761  0.041664   0.02180     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3561  468  1  1 1 1  0.011086  0.028219   0.03020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2185  467  1  1 1 1  0.002016  0.005039   0.00910     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2987  470  1  1 1 1  0.078181  0.178660   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 977  471  1  1 1 1  0.062358  0.148047   0.00680     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3345  471  1  1 1 1  0.018392  0.052910   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3744  471  1  1 1 1  0.011208  0.020515   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2721  473  1  1 1 1  0.000010  0.000100   0.00290  1974  1974  1974    0 0  1.0000    0.00      0      0      0       0      0
2721  472  1  1 1 1  0.000010  0.000100   0.00290  1974  1974  1974    0 0  1.0000    0.00      0      0      0       0      0
4297  474  1  1 1 1  0.012568  0.033383   0.00660     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4298  474  1  1 1 1  0.012568  0.033383   0.00660     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2174  475  1  1 1 1  0.035777  0.088435   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3875  475  1  1 1 1  0.027211  0.072058   0.00090     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5576  476  1  1 1 1  0.027715  0.070547   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3763  477  1  1 1 1  0.008062  0.033510   0.00040     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3763  477  1  1 1 1  0.008062  0.033510   0.00040     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4045  478  1  1 1 1  0.059259  0.163457   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 647  479  1  1 1 1  0.008062  0.027463   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1835  479  1  1 1 1  0.010330  0.036029   0.00300     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3578  479  1  1 1 1  0.000252  0.001260   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 976  480  1  1 1 1  0.000436  0.000797   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1568  480  1  1 1 1  0.012002  0.021970   0.02330     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2148  480  1  1 1 1  0.074578  0.197279   0.00300     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2168  480  1  1 1 1  0.005039  0.012850   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3156  480  1  1 1 1  0.003527  0.012850   0.00150     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1569  480  1  1 1 1  0.015042  0.040539   0.01640     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2169  480  1  1 1 1  0.005039  0.012850   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2170  480  1  1 1 1  0.003023  0.013102   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2149  481  1  1 1 1  0.003320  0.015328   0.02670   288   288   288    0 0  1.0000    0.00      0      0      0       0      0
2014  482  1  1 1 1  0.047972  0.124465   0.00370     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2509  483  1  1 1 1  0.007307  0.029226   0.03160     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5443  483  1  1 1 1  0.006551  0.012850   0.01280     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5599  483  1  1 1 1  0.001512  0.004283   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5604  483  1  1 1 1  0.001008  0.003779   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 965  484  1  1 1 1  0.010864  0.045062   0.03050     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4174  484  1  1 1 1  0.010494  0.043210   0.02450     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3545  485  1  1 1 1  0.108088  0.349458   0.00480     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5161  486  1  1 1 1  0.010078  0.025447   0.00030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1030  487  1  1 1 1  0.046420  0.125432   0.00580     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1063  487  1  1 1 1  0.022963  0.062346   0.00580     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 658  488  1  1 1 1  0.011338  0.027715   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3639  488  1  1 1 1  0.018896  0.053666   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2263  489  1  1 1 1  0.035525  0.097758   0.00110     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2618  489  1  1 1 1  0.049131  0.135047   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2203  490  1  1 1 1  0.010864  0.070494   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5163  491  1  1 1 1  0.000024  0.000097   0.00100   473   473   473    0 0  1.0000    0.00      0      0      0       0      0
3571  492  1  1 1 1  0.028496  0.059461   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5086  492  1  1 1 1  0.074074  0.152683   0.00200     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 594  493  1  1 1 1  0.000099  0.000198   0.02230   288   288   288    0 0  1.0000    0.00      0      0      0       0      0
 595  494  1  1 1 1  0.000014  0.000145   0.00290  1382  1382  1382    0 0  1.0000    0.00      0      0      0       0      0
 595  495  1  1 1 1  0.000007  0.000159   0.00290  1382  1382  1382    0 0  1.0000    0.00      0      0      0       0      0
 595  496  1  1 1 1  0.000014  0.000166   0.00580  1737  1737  1737    0 0  1.0000    0.00      0      0      0       0      0
 595  497  1  1 1 1  0.000014  0.000180   0.00580  1382  1382  1382    0 0  1.0000    0.00      0      0      0       0      0
2158  498  1  1 1 1  0.001008  0.002520   0.00190     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2457  502  1  1 1 1  0.018148  0.085185   0.00400     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2562  502  1  1 1 1  0.035679  0.097901   0.00470     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5201  502  1  1 1 1  0.056173  0.239630   0.01210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3979  503  1  1 1 1  0.017654  0.074815   0.00760     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3978  503  1  1 1 1  0.017778  0.074074   0.00810     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 741  504  1  1 1 1  0.044815  0.116420   0.00080     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1282  504  1  1 1 1  0.040494  0.104198   0.00490     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1817  504  1  1 1 1  0.009753  0.026049   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5123  504  1  1 1 1  0.000123  0.001235   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5363  504  1  1 1 1  0.009753  0.026049   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2667  506  1  1 1 1  0.020408  0.066264   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4342  506  1  1 1 1  0.009322  0.029730   0.00190     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5164  507  1  1 1 1  0.010124  0.025679   0.00110     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5165  507  1  1 1 1  0.010247  0.025926   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3982  508  1  1 1 1  0.047329  0.086634   0.00070     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1564  509  1  1 1 1  0.021111  0.121111   0.00600     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5230  509  1  1 1 1  0.016173  0.091235   0.00500     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5620  510  1  1 1 1  0.000171  0.000313   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5621  510  1  1 1 1  0.000171  0.000313   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3000  511  1  1 1 1  0.000251  0.002177   0.21870   405   405   405    0 0  1.0000    0.00      0      0      0       0      0
3093  512  1  1 1 1  0.000099  0.000741   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2578  513  1  1 1 1  0.013933  0.049685   0.00970     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2968  514  1  1 1 1  0.001084  0.014247   0.49100  2389  2389  2389    0 0  1.0000    0.00      0      0      0       0      0
3153  514  1  1 1 1  0.000492  0.006489   0.22240  2487  2487  2487    0 0  1.0000    0.00      0      0      0       0      0
3236  514  1  1 1 1  0.000007  0.000152   0.00580  2487  2487  2487    0 0  1.0000    0.00      0      0      0       0      0
2969  514  1  1 1 1  0.001112  0.014620   0.50540  2487  2487  2487    0 0  1.0000    0.00      0      0      0       0      0
3154  514  1  1 1 1  0.000492  0.006489   0.22380  2487  2487  2487    0 0  1.0000    0.00      0      0      0       0      0
3237  514  1  1 1 1  0.000007  0.000104   0.00290  2487  2487  2487    0 0  1.0000    0.00      0      0      0       0      0
1082  515  1  1 1 1  0.023086  0.061111   0.00290     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2587  515  1  1 1 1  0.024938  0.065802   0.00310     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1195  516  1  1 1 1  0.099585  0.182290   0.00190     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5456  517  1  1 1 1  0.011842  0.032502   0.00040     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2267  518  1  1 1 1  0.031746  0.072058   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3213  518  1  1 1 1  0.028219  0.069539   0.00150     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 565  519  1  1 1 1  0.088183  0.199295   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4198  520  1  1 1 1  0.044568  0.113210   0.00530     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4310  520  1  1 1 1  0.054691  0.140864   0.00660     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1407  521  1  1 1 1  0.016377  0.102041   0.00170     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2890  521  1  1 1 1  0.018392  0.084908   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2926  522  1  1 1 1  0.011766  0.048702   0.00260     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3673  521  1  1 1 1  0.005719  0.022726   0.00230     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3838  522  1  1 1 1  0.040816  0.117914   0.00610     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4266  521  1  1 1 1  0.044596  0.113631   0.00370     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5658  522  1  1 1 1  0.004661  0.018392   0.00220     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2926  521  1  1 1 1  0.013883  0.056009   0.00250     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1346  523  1  1 1 1  0.001264  0.009640   0.03750   399   399   399    0 0  1.0000    0.00      0      0      0       0      0
1408  523  1  1 1 1  0.001264  0.008415   0.01520   502   502   502    0 0  1.0000    0.00      0      0      0       0      0
2880  523  1  1 1 1  0.002627  0.012188   0.02180   292   292   292    0 0  1.0000    0.00      0      0      0       0      0
2891  523  1  1 1 1  0.001063  0.007064   0.01320   433   433   433    0 0  1.0000    0.00      0      0      0       0      0
4466  523  1  1 1 1  0.002489  0.016711   0.03040   433   433   433    0 0  1.0000    0.00      0      0      0       0      0
5442  523  1  1 1 1  0.001600  0.014933   0.05370   384   384   384    0 0  1.0000    0.00      0      0      0       0      0
1346  523  1  1 1 1  0.001264  0.009659   0.04050   399   399   399    0 0  1.0000    0.00      0      0      0       0      0
 959  524  1  1 1 1  0.000501  0.005472   0.11550  1429  1429  1429    0 0  1.0000    0.00      0      0      0       0      0
2917  524  1  1 1 1  0.000429  0.004737   0.10110  1711  1711  1711    0 0  1.0000    0.00      0      0      0       0      0
1132  526  1  1 1 1  0.040564  0.086924   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1922  526  1  1 1 1  0.040060  0.107836   0.00120     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2957  526  1  1 1 1  0.035651  0.095087   0.00110     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3036  526  1  1 1 1  0.011842  0.031746   0.00030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3316  526  1  1 1 1  0.015117  0.032502   0.00040     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4248  526  1  1 1 1  0.073570  0.192744   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4693  526  1  1 1 1  0.013303  0.035072   0.00040     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4769  526  1  1 1 1  0.058201  0.147644   0.00170     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5556  526  1  1 1 1  0.012572  0.033207   0.00030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5700  526  1  1 1 1  0.065508  0.233812   0.00330     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4692  526  1  1 1 1  0.010834  0.035777   0.00040     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1283  527  1  1 1 1  0.000553  0.003714   0.01160   482   482   482    0 0  1.0000    0.00      0      0      0       0      0
1446  527  1  1 1 1  0.003951  0.020148   0.05110   369   369   369    0 0  1.0000    0.00      0      0      0       0      0
4599  527  1  1 1 1  0.007447  0.034884   0.06280   374   374   374    0 0  1.0000    0.00      0      0      0       0      0
4705  527  1  1 1 1  0.000632  0.004286   0.00810   482   482   482    0 0  1.0000    0.00      0      0      0       0      0
1283  527  1  1 1 1  0.000553  0.003714   0.01210   482   482   482    0 0  1.0000    0.00      0      0      0       0      0
3537  527  1  1 1 1  0.001106  0.005353   0.00910     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4705  527  1  1 1 1  0.000672  0.004543   0.00810   482   482   482    0 0  1.0000    0.00      0      0      0       0      0
 529  528  1  1 1 1  0.003149  0.007962   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1355  528  1  1 1 1  0.018166  0.094533   0.00710     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1843  528  1  1 1 1  0.019425  0.101209   0.00840     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1085  530  1  1 1 1  0.003527  0.008818   0.00030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 532  531  1  1 1 1  0.000025  0.000252   0.00030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1397  531  1  1 1 1  0.013754  0.025176   0.01180     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1397  531  1  1 1 1  0.011276  0.020640   0.01090     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3880  534  1  1 1 1  0.008314  0.016830   0.01430     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3880  533  1  1 1 1  0.008314  0.016528   0.01400     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 668  535  1  1 1 1  0.008852  0.029938   0.00150     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1356  535  1  1 1 1  0.009049  0.023296   0.00110     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2879  535  1  1 1 1  0.000123  0.000741   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3459  535  1  1 1 1  0.017531  0.047778   0.00230     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5682  535  1  1 1 1  0.010988  0.029630   0.00150     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5683  535  1  1 1 1  0.004444  0.008889   0.00030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 668  535  1  1 1 1  0.009259  0.029333   0.00150     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3459  535  1  1 1 1  0.009753  0.040617   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5539  535  1  1 1 1  0.006049  0.025062   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3259  536  1  1 1 1  0.004188  0.027872   0.05160   485   485   485    0 0  1.0000    0.00      0      0      0       0      0
4774  536  1  1 1 1  0.003220  0.022183   0.03950   471   471   471    0 0  1.0000    0.00      0      0      0       0      0
4774  536  1  1 1 1  0.003220  0.022183   0.03950   541   541   541    0 0  1.0000    0.00      0      0      0       0      0
 651  537  1  1 1 1  0.035049  0.095617   0.00450     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1321  537  1  1 1 1  0.032099  0.081728   0.00390     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1357  537  1  1 1 1  0.049876  0.121235   0.00580     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1194  538  1  1 1 1  0.034517  0.092719   0.00300     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5386  538  1  1 1 1  0.061980  0.161250   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1135  539  1  1 1 1  0.053086  0.144321   0.00680     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2101  540  1  1 1 1  0.029012  0.081605   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1345  541  1  1 1 1  0.008115  0.014854   0.00980     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1346  542  1  1 1 1  0.000217  0.000810   0.10130   434   434   434    0 0  1.0000    0.00      0      0      0       0      0
1346  543  1  1 1 1  0.000257  0.000988   0.12150   271   271   271    0 0  1.0000    0.00      0      0      0       0      0
2091  544  1  1 1 1  0.020370  0.053580   0.00450     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2683  544  1  1 1 1  0.017901  0.057778   0.00280     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2986  544  1  1 1 1  0.000988  0.004074   0.00050     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5776  544  1  1 1 1  0.005185  0.016049   0.00080     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2892  545  1  1 1 1  0.003358  0.022420   0.04150   471   471   471    0 0  1.0000    0.00      0      0      0       0      0
5678  545  1  1 1 1  0.003437  0.022933   0.04250   540   540   540    0 0  1.0000    0.00      0      0      0       0      0
1685  546  1  1 1 1  0.054170  0.111111   0.00120     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5169  546  1  1 1 1  0.063870  0.131318   0.00140     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5578  547  1  1 1 1  0.029730  0.081129   0.00090     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5599  547  1  1 1 1  0.031746  0.086924   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2598  548  1  1 1 1  0.061225  0.153691   0.00150     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5133  548  1  1 1 1  0.099043  0.241547   0.00230     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3071  549  1  1 1 1  0.001764  0.005039   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3200  550  1  1 1 1  0.052154  0.112623   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1543  551  1  1 1 1  0.012346  0.032716   0.00160     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2734  551  1  1 1 1  0.075309  0.190988   0.00910     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3569  551  1  1 1 1  0.015926  0.041605   0.00190     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5198  551  1  1 1 1  0.020123  0.051111   0.00240     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1543  551  1  1 1 1  0.015679  0.040494   0.00190     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1193  552  1  1 1 1  0.045352  0.114386   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1556  552  1  1 1 1  0.060721  0.154699   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3394  553  1  1 1 1  0.033510  0.069539   0.00670     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5707  553  1  1 1 1  0.031368  0.064752   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4346  554  1  1 1 1  0.017133  0.054422   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4899  554  1  1 1 1  0.144873  0.279919   0.00300     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4346  554  1  1 1 1  0.017133  0.054422   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2945  556  1  1 1 1  0.002145  0.009679   0.01700   296   296   296    0 0  1.0000    0.00      0      0      0       0      0
2945  555  1  1 1 1  0.002125  0.009576   0.01680   296   296   296    0 0  1.0000    0.00      0      0      0       0      0
1794  557  1  1 1 1  0.000691  0.001383   0.20450     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3906  558  1  1 1 1  0.001699  0.011299   0.02130   575   575   575    0 0  1.0000    0.00      0      0      0       0      0
1138  559  1  1 1 1  0.054674  0.175359   0.00200     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3073  559  1  1 1 1  0.099017  0.282187   0.00300     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3642  559  1  1 1 1  0.029226  0.092970   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4375  559  1  1 1 1  0.003023  0.010078   0.00990     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5409  560  1  1 1 1  0.003527  0.009070   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3001  561  1  1 1 1  0.045603  0.116150   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1133  562  1  1 1 1  0.050864  0.130617   0.00600     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2468  562  1  1 1 1  0.040741  0.103704   0.00490     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2658  563  1  1 1 1  0.040060  0.109599   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4800  563  1  1 1 1  0.035777  0.095490   0.00110     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1446  564  1  1 1 1  0.004800  0.022637   0.04050   384   384   384    0 0  1.0000    0.00      0      0      0       0      0
3088  564  1  1 1 1  0.003319  0.015664   0.02630   384   384   384    0 0  1.0000    0.00      0      0      0       0      0
 857  565  1  1 1 1  0.031267  0.194130   0.00250     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2981  565  1  1 1 1  0.003779  0.010078   0.00050     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 857  565  1  1 1 1  0.031267  0.194104   0.00250     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1015  566  1  1 1 1  0.024938  0.068148   0.00320     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4235  566  1  1 1 1  0.024198  0.065802   0.00310     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2446  567  1  1 1 1  0.029151  0.079289   0.00090     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5806  567  1  1 1 1  0.030562  0.083371   0.00090     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4536  568  1  1 1 1  0.001008  0.002520   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2311  569  1  1 1 1  0.016881  0.055682   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5031  569  1  1 1 1  0.065256  0.219451   0.00250     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 585  570  1  1 1 1  0.048803  0.131973   0.00150     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4217  570  1  1 1 1  0.083900  0.233308   0.00300     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1073  571  1  1 1 1  0.015369  0.037541   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3324  571  1  1 1 1  0.094986  0.236332   0.00250     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1904  572  1  1 1 1  0.063668  0.160393   0.00180     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4871  572  1  1 1 1  0.020408  0.052658   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1185  574  1  1 1 1  0.053704  0.141111   0.00660     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3890  574  1  1 1 1  0.046543  0.118025   0.00550     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4860  574  1  1 1 1  0.020000  0.054691   0.00260     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4909  574  1  1 1 1  0.022593  0.071852   0.00360     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3114  574  1  1 1 1  0.042716  0.116667   0.00550     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5703  574  1  1 1 1  0.021728  0.059506   0.00280     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1576  575  1  1 1 1  0.175697  0.321613   0.00300     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2045  575  1  1 1 1  0.123346  0.225783   0.00200     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1826  576  1  1 1 1  0.001696  0.003104   0.00050     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 659  577  1  1 1 1  0.000514  0.001541   0.11440     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5172  578  1  1 1 1  0.002520  0.006878   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1212  580  1  1 1 1  0.003240  0.034272   0.13360   935   935   935    0 0  1.0000    0.00      0      0      0       0      0
1726  581  1  1 1 1  0.005077  0.023783   0.04250   369   369   369    0 0  1.0000    0.00      0      0      0       0      0
3253  581  1  1 1 1  0.002368  0.018825   0.05110   519   519   519    0 0  1.0000    0.00      0      0      0       0      0
3648  581  1  1 1 1  0.003279  0.043101   0.18220   482   482   482    0 0  1.0000    0.00      0      0      0       0      0
4444  581  1  1 1 1  0.001400  0.011018   0.01920   519   519   519    0 0  1.0000    0.00      0      0      0       0      0
 580  579  1  1 1 1  0.000048  0.000088   0.00400   935   935   935    0 0  1.0000    0.00      0      0      0       0      0
3529  582  1  1 1 1  0.000102  0.001632   0.04910  2450  2450  2450    0 0  1.0000    0.00      0      0      0       0      0
5037  583  1  1 1 1  0.005291  0.011338   0.01020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3040  584  1  1 1 1  0.005543  0.014109   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1461  585  1  1 1 1  0.038196  0.104182   0.00120     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1157  586  1  1 1 1  0.033762  0.104056   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4986  586  1  1 1 1  0.017637  0.050139   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5278  586  1  1 1 1  0.010078  0.031494   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2430  587  1  1 1 1  0.024213  0.076921   0.00150     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2494  587  1  1 1 1  0.018645  0.059713   0.00070     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5174  588  1  1 1 1  0.000252  0.000504   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5341  589  1  1 1 1  0.027407  0.071852   0.00340     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5693  589  1  1 1 1  0.017407  0.045556   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1525  590  1  1 1 1  0.001027  0.017738   0.01010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2167  590  1  1 1 1  0.000318  0.002424   0.00520   575   575   575    0 0  1.0000    0.00      0      0      0       0      0
1524  590  1  1 1 1  0.001027  0.017738   0.01010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2167  590  1  1 1 1  0.000397  0.002657   0.00510   575   575   575    0 0  1.0000    0.00      0      0      0       0      0
5175  591  1  1 1 1  0.000101  0.002520   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3207  592  1  1 1 1  0.058201  0.158730   0.00170     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4008  592  1  1 1 1  0.119602  0.316553   0.00380     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4008  592  1  1 1 1  0.119577  0.316503   0.00400     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2643  593  1  1 1 1  0.035777  0.097506   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3032  595  1  1 1 1  0.000637  0.008255   0.21230  1579  1579  1579    0 0  1.0000    0.00      0      0      0       0      0
3516  595  1  1 1 1  0.000688  0.009993   0.25700  2368  2368  2368    0 0  1.0000    0.00      0      0      0       0      0
1334  595  1  1 1 1  0.000443  0.006454   0.16750  2368  2368  2368    0 0  1.0000    0.00      0      0      0       0      0
3515  595  1  1 1 1  0.000688  0.009993   0.25700  2368  2368  2368    0 0  1.0000    0.00      0      0      0       0      0
1334  595  1  1 1 1  0.000464  0.006766   0.17620  2368  2368  2368    0 0  1.0000    0.00      0      0      0       0      0
1334  595  1  1 1 1  0.000464  0.006773   0.17620  2368  2368  2368    0 0  1.0000    0.00      0      0      0       0      0
5791  596  1  1 1 1  0.008519  0.016049   0.00070     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3517  597  1  1 1 1  0.013328  0.059864   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3518  598  1  1 1 1  0.001025  0.004614   0.00810   380   380   380    0 0  1.0000    0.00      0      0      0       0      0
1518  599  1  1 1 1  0.052963  0.205926   0.01190     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1853  600  1  1 1 1  0.045855  0.116402   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5731  600  1  1 1 1  0.019148  0.053162   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2686  601  1  1 1 1  0.007778  0.028642   0.00150     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5353  601  1  1 1 1  0.024284  0.063691   0.00300     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 742  602  1  1 1 1  0.023126  0.042332   0.00040     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1889  602  1  1 1 1  0.013354  0.028219   0.03980     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2061  602  1  1 1 1  0.061275  0.155707   0.00470     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3853  602  1  1 1 1  0.001461  0.004006   0.00070     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1889  602  1  1 1 1  0.012320  0.034543   0.02980     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3364  603  1  1 1 1  0.001934  0.012930   0.02400   428   428   428    0 0  1.0000    0.00      0      0      0       0      0
4863  603  1  1 1 1  0.004642  0.030890   0.05730   428   428   428    0 0  1.0000    0.00      0      0      0       0      0
 608  606  1  1 1 1  0.000968  0.001975   0.00810   337   337   337    0 0  1.0000    0.00      0      0      0       0      0
 608  605  1  1 1 1  0.000968  0.001975   0.00100   335   335   335    0 0  1.0000    0.00      0      0      0       0      0
 608  604  1  1 1 1  0.000968  0.001975   0.00100   335   335   335    0 0  1.0000    0.00      0      0      0       0      0
2379  607  1  1 1 1  0.076846  0.209373   0.00240     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3944  607  1  1 1 1  0.091711  0.258251   0.00490     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4326  607  1  1 1 1  0.026707  0.072562   0.00080     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2784  608  1  1 1 1  0.003480  0.023956   0.04560   535   535   535    0 0  1.0000    0.00      0      0      0       0      0
3603  608  1  1 1 1  0.002449  0.017106   0.03040   471   471   471    0 0  1.0000    0.00      0      0      0       0      0
5266  608  1  1 1 1  0.006001  0.041452   0.07800   515   515   515    0 0  1.0000    0.00      0      0      0       0      0
 885  609  1  1 1 1  0.027715  0.184429   0.00250     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4367  609  1  1 1 1  0.006551  0.042580   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5509  611  1  1 1 1  0.000040  0.000198   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3339  612  1  1 1 1  0.047407  0.129383   0.00600     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2190  613  1  1 1 1  0.075082  0.226757   0.00260     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5376  613  1  1 1 1  0.030990  0.114386   0.00140     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3089  614  1  1 1 1  0.040060  0.109095   0.00090     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2265  615  1  1 1 1  0.001205  0.005511   0.00910   325   325   325    0 0  1.0000    0.00      0      0      0       0      0
2013  616  1  1 1 1  0.014380  0.065067   0.11540   328   328   328    0 0  1.0000    0.00      0      0      0       0      0
2945  616  1  1 1 1  0.003538  0.016484   0.02730   325   325   325    0 0  1.0000    0.00      0      0      0       0      0
3601  616  1  1 1 1  0.012634  0.056573   0.10080   328   328   328    0 0  1.0000    0.00      0      0      0       0      0
5319  616  1  1 1 1  0.003516  0.016158   0.02730   328   328   328    0 0  1.0000    0.00      0      0      0       0      0
5332  616  1  1 1 1  0.003160  0.014914   0.02530   305   305   305    0 0  1.0000    0.00      0      0      0       0      0
5787  616  1  1 1 1  0.007704  0.034647   0.06070   328   328   328    0 0  1.0000    0.00      0      0      0       0      0
2945  616  1  1 1 1  0.002489  0.016257   0.02940   418   418   418    0 0  1.0000    0.00      0      0      0       0      0
1007  616  1  1 1 1  0.003457  0.015467   0.02730   309   309   309    0 0  1.0000    0.00      0      0      0       0      0
2771  617  1  1 1 1  0.006579  0.049467   1.01370  1188  1188  1188    0 0  1.0000    0.00      0      0      0       0      0
3938  617  1  1 1 1  0.001357  0.014821   0.33210  1171  1171  1171    0 0  1.0000    0.00      0      0      0       0      0
5178  619  1  1 1 1  0.000504  0.003023   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5182  618  1  1 1 1  0.000252  0.002520   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5037  620  1  1 1 1  0.003527  0.006551   0.00760     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5037  621  1  1 1 1  0.002771  0.007307   0.00770     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1247  622  1  1 1 1  0.022928  0.060721   0.00070     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4903  623  1  1 1 1  0.042580  0.119678   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5041  623  1  1 1 1  0.031494  0.082137   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5246  623  1  1 1 1  0.004787  0.013605   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5836  623  1  1 1 1  0.033006  0.122449   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2704  624  1  1 1 1  0.003520  0.014823   0.02630     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 823  625  1  1 1 1  0.004334  0.011489   0.01300     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1108  625  1  1 1 1  0.009322  0.058957   0.00330     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2594  625  1  1 1 1  0.017385  0.110607   0.00400     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5185  628  1  1 1 1  0.001111  0.003244   0.00140     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5192  629  1  1 1 1  0.018395  0.050099   0.00230     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5183  632  1  1 1 1  0.000020  0.000198   0.02230     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5186  631  1  1 1 1  0.000099  0.000296   0.00400     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4231  633  1  1 1 1  0.024389  0.066516   0.00070     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5184  634  1  1 1 1  0.000756  0.002016   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1263  635  1  1 1 1  0.157974  0.392290   0.00490     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4282  635  1  1 1 1  0.215495  0.516578   0.00580     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2461  636  1  1 1 1  0.010330  0.028219   0.00030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2541  636  1  1 1 1  0.066264  0.221718   0.00270     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5597  636  1  1 1 1  0.027211  0.086420   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2792  637  1  1 1 1  0.084656  0.214916   0.00300     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4570  637  1  1 1 1  0.049131  0.124465   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5706  637  1  1 1 1  0.066264  0.147644   0.00200     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1111  638  1  1 1 1  0.035926  0.100864   0.00490     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3981  638  1  1 1 1  0.020370  0.058272   0.00280     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5160  639  1  1 1 1  0.000504  0.001008   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5065  640  1  1 1 1  0.000936  0.006236   0.01460   441   441   441    0 0  1.0000    0.00      0      0      0       0      0
3937  645  1  1 1 1  0.000217  0.000790   0.00000   252   252   252    0 0  1.0000    0.00      0      0      0       0      0
3937  644  1  1 1 1  0.000217  0.000790   0.00000   252   252   252    0 0  1.0000    0.00      0      0      0       0      0
3937  643  1  1 1 1  0.000237  0.000988   0.00000   252   252   252    0 0  1.0000    0.00      0      0      0       0      0
3937  642  1  1 1 1  0.000237  0.000988   0.00000   252   252   252    0 0  1.0000    0.00      0      0      0       0      0
3937  641  1  1 1 1  0.000257  0.000988   0.00000   252   252   252    0 0  1.0000    0.00      0      0      0       0      0
3938  646  1  1 1 1  0.000111  0.001026   0.08840   394   394   394    0 0  1.0000    0.00      0      0      0       0      0
1001  648  1  1 1 1  0.010859  0.033384   0.03190     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1345  649  1  1 1 1  0.013667  0.025018   0.01020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1345  650  1  1 1 1  0.014521  0.026581   0.01110     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1357  651  1  1 1 1  0.039136  0.164198   0.00830     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4282  652  1  1 1 1  0.094054  0.195112   0.00640     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1741  653  1  1 1 1  0.025951  0.083648   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4458  653  1  1 1 1  0.007811  0.023432   0.01370     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1741  653  1  1 1 1  0.019652  0.082892   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4931  653  1  1 1 1  0.018443  0.068178   0.01520     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5789  653  1  1 1 1  0.004283  0.016881   0.00050     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1786  654  1  1 1 1  0.006652  0.028269   0.01370     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5189  654  1  1 1 1  0.002419  0.006400   0.00720     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3181  655  1  1 1 1  0.039808  0.101537   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3577  655  1  1 1 1  0.059965  0.152431   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5227  655  1  1 1 1  0.042832  0.121189   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5190  656  1  1 1 1  0.011358  0.031852   0.00150     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5191  657  1  1 1 1  0.000252  0.002520   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2006  658  1  1 1 1  0.026405  0.082792   0.00720     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2752  658  1  1 1 1  0.078962  0.217737   0.01670     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2861  658  1  1 1 1  0.009977  0.060393   0.00310     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4372  658  1  1 1 1  0.035796  0.065524   0.00480     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5162  658  1  1 1 1  0.015344  0.039103   0.00140     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5433  658  1  1 1 1  0.041572  0.119426   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1078  658  1  1 1 1  0.158100  0.413883   0.00540     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2191  658  1  1 1 1  0.043008  0.113782   0.00310     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5161  658  1  1 1 1  0.006198  0.037642   0.00200     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3400  659  1  1 1 1  0.001636  0.010939   0.02160   296   296   296    0 0  1.0000    0.00      0      0      0       0      0
2173  660  1  1 1 1  0.076770  0.194835   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3763  660  1  1 1 1  0.071651  0.131155   0.00980     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4118  661  1  1 1 1  0.044344  0.269085   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1211  662  1  1 1 1  0.004535  0.026707   0.00450     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3870  662  1  1 1 1  0.008062  0.015369   0.01170     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1211  662  1  1 1 1  0.015747  0.039909   0.00050     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2744  663  1  1 1 1  0.000257  0.001758   0.00300   507   507   507    0 0  1.0000    0.00      0      0      0       0      0
3815  663  1  1 1 1  0.001620  0.011121   0.02130   408   408   408    0 0  1.0000    0.00      0      0      0       0      0
1625  664  1  1 1 1  0.002520  0.006047   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1434  665  1  1 1 1  0.034770  0.094734   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5248  665  1  1 1 1  0.003779  0.008818   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5642  666  1  1 1 1  0.003173  0.008432   0.00050     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4895  667  1  1 1 1  0.011185  0.030482   0.00140     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4468  672  1  1 1 1  0.000014  0.000173   0.09820     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4467  671  1  1 1 1  0.000014  0.000187   0.08090     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4468  670  1  1 1 1  0.000014  0.000201   0.00580     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4467  669  1  1 1 1  0.000014  0.000201   0.00580     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1822  673  1  1 1 1  0.038297  0.171403   0.00260     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2530  673  1  1 1 1  0.119929  0.324767   0.00030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2555  673  1  1 1 1  0.044596  0.286722   0.00030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2766  673  1  1 1 1  0.131771  0.295792   0.00380     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2230  673  1  1 1 1  0.006551  0.017133   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3671  674  1  1 1 1  0.005215  0.035002   0.06380   487   487   487    0 0  1.0000    0.00      0      0      0       0      0
2769  675  1  1 1 1  0.020494  0.064938   0.00310     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4851  675  1  1 1 1  0.016914  0.072593   0.00360     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5819  675  1  1 1 1  0.021482  0.067284   0.00320     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4851  675  1  1 1 1  0.016914  0.072716   0.00360     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1508  676  1  1 1 1  0.020370  0.085185   0.00440     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2025  676  1  1 1 1  0.015309  0.066296   0.00290     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5414  676  1  1 1 1  0.046543  0.147531   0.00720     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1392  677  1  1 1 1  0.064349  0.163291   0.00180     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3849  677  1  1 1 1  0.027916  0.112976   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4916  677  1  1 1 1  0.092290  0.251852   0.00330     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3380  678  1  1 1 1  0.038801  0.079617   0.00090     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3063  679  1  1 1 1  0.039506  0.079012   0.00360     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1756  680  1  1 1 1  0.045603  0.125220   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1674  681  1  1 1 1  0.001397  0.009306   0.01720   340   340   340    0 0  1.0000    0.00      0      0      0       0      0
2713  681  1  1 1 1  0.003415  0.021827   0.04000   325   325   325    0 0  1.0000    0.00      0      0      0       0      0
2822  682  1  1 1 1  0.015815  0.042765   0.00380     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5399  682  1  1 1 1  0.017210  0.046852   0.00280     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5194  683  1  1 1 1  0.000020  0.000099   0.00000   394   394   394    0 0  1.0000    0.00      0      0      0       0      0
4938  684  1  1 1 1  0.012346  0.034691   0.00320     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2681  685  1  1 1 1  0.051111  0.129383   0.00620     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3561  686  1  1 1 1  0.009520  0.017427   0.01600     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3561  686  1  1 1 1  0.009515  0.017417   0.01590     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3561  686  1  1 1 1  0.008818  0.016377   0.01120     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1319  687  1  1 1 1  0.043336  0.082137   0.00080     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5195  687  1  1 1 1  0.000171  0.000313   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3902  688  1  1 1 1  0.019400  0.081885   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2001  689  1  1 1 1  0.022222  0.047407   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5416  689  1  1 1 1  0.034568  0.075062   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1938  690  1  1 1 1  0.000007  0.000132   0.00580  1842  1842  1842    0 0  1.0000    0.00      0      0      0       0      0
4206  691  1  1 1 1  0.000171  0.000313   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1938  692  1  1 1 1  0.000007  0.000104   0.00290  1842  1842  1842    0 0  1.0000    0.00      0      0      0       0      0
2348  693  1  1 1 1  0.000525  0.000961   0.00320     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2349  694  1  1 1 1  0.000483  0.000885   0.00310     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5488  695  1  1 1 1  0.047871  0.145377   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4586  696  1  1 1 1  0.000237  0.000573   0.07800   268   268   268    0 0  1.0000    0.00      0      0      0       0      0
 891  697  1  1 1 1  0.007160  0.023086   0.00140     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2814  697  1  1 1 1  0.041975  0.114568   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2336  699  1  1 1 1  0.000869  0.003891   0.01160   414   414   414    0 0  1.0000    0.00      0      0      0       0      0
2336  698  1  1 1 1  0.000869  0.003891   0.01160   414   414   414    0 0  1.0000    0.00      0      0      0       0      0
 741  700  1  1 1 1  0.031099  0.097333   0.00450     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4031  700  1  1 1 1  0.016667  0.087037   0.00460     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5581  700  1  1 1 1  0.009420  0.025679   0.00110     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4686  700  1  1 1 1  0.013951  0.057901   0.00330     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5209  706  1  1 1 1  0.002706  0.012800   0.02130   292   292   292    0 0  1.0000    0.00      0      0      0       0      0
3896  708  1  1 1 1  0.014074  0.051235   0.01190     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4317  707  1  1 1 1  0.023704  0.064000   0.00310     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5196  708  1  1 1 1  0.009136  0.053580   0.00280     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5722  708  1  1 1 1  0.016296  0.044198   0.00450     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4317  707  1  1 1 1  0.023370  0.062988   0.00530     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5265  709  1  1 1 1  0.002370  0.015803   0.02940   558   558   558    0 0  1.0000    0.00      0      0      0       0      0
4029  710  1  1 1 1  0.074074  0.158025   0.00120     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5416  710  1  1 1 1  0.023210  0.051852   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5839  710  1  1 1 1  0.044444  0.096790   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4857  710  1  1 1 1  0.108938  0.258025   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5721  711  1  1 1 1  0.010988  0.030000   0.00150     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2616  716  1  1 1 1  0.069753  0.176914   0.00830     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2731  716  1  1 1 1  0.030741  0.094568   0.00820     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2912  715  1  1 1 1  0.005309  0.012840   0.01380     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3314  715  1  1 1 1  0.010321  0.037247   0.00190     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5436  715  1  1 1 1  0.010963  0.037037   0.00190     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3314  715  1  1 1 1  0.010321  0.037235   0.00190     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1723  717  1  1 1 1  0.003554  0.024524   0.04660   404   404   404    0 0  1.0000    0.00      0      0      0       0      0
2056  717  1  1 1 1  0.006493  0.043265   0.08000   558   558   558    0 0  1.0000    0.00      0      0      0       0      0
4142  717  1  1 1 1  0.007921  0.053985   0.10130   558   558   558    0 0  1.0000    0.00      0      0      0       0      0
5401  717  1  1 1 1  0.004543  0.030262   0.05570   485   485   485    0 0  1.0000    0.00      0      0      0       0      0
5197  718  1  1 1 1  0.000741  0.002099   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5232  719  1  1 1 1  0.038095  0.105115   0.00120     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4444  720  1  1 1 1  0.001126  0.004978   0.00910     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 962  721  1  1 1 1  0.079869  0.202822   0.00230     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5007  721  1  1 1 1  0.079693  0.202066   0.00230     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1186  721  1  1 1 1  0.035777  0.090955   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3037  721  1  1 1 1  0.014865  0.037793   0.00040     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1930  722  1  1 1 1  0.002963  0.012346   0.00250     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 721  723  1  1 1 1  0.007811  0.019148   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3567  724  1  1 1 1  0.032346  0.088148   0.00400     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5815  724  1  1 1 1  0.024321  0.066420   0.00310     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5348  725  1  1 1 1  0.011086  0.028723   0.00030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5532  725  1  1 1 1  0.022424  0.057445   0.00320     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4329  725  1  1 1 1  0.027967  0.071051   0.00080     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 966  726  1  1 1 1  0.003536  0.016830   0.02840   306   306   306    0 0  1.0000    0.00      0      0      0       0      0
4284  726  1  1 1 1  0.001541  0.009936   0.02580     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4738  726  1  1 1 1  0.008375  0.039704   0.06580   274   274   274    0 0  1.0000    0.00      0      0      0       0      0
5198  727  1  1 1 1  0.007901  0.020123   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5634  727  1  1 1 1  0.001975  0.005309   0.00030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1392  728  1  1 1 1  0.070799  0.179894   0.00200     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1904  728  1  1 1 1  0.063240  0.181658   0.00200     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5677  728  1  1 1 1  0.035273  0.089947   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2847  729  1  1 1 1  0.032250  0.082389   0.00460     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4279  729  1  1 1 1  0.001008  0.003779   0.00350     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4743  729  1  1 1 1  0.018392  0.076846   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4278  729  1  1 1 1  0.001008  0.003779   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4743  729  1  1 1 1  0.019400  0.079113   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2182  731  1  1 1 1  0.078357  0.200554   0.00230     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2453  731  1  1 1 1  0.081129  0.214916   0.00370     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2723  730  1  1 1 1  0.056185  0.351474   0.00470     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4138  730  1  1 1 1  0.024188  0.098262   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4146  730  1  1 1 1  0.117158  0.298312   0.00330     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5508  730  1  1 1 1  0.034014  0.215420   0.00270     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5580  730  1  1 1 1  0.035777  0.081633   0.00390     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2182  731  1  1 1 1  0.074326  0.202066   0.00230     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4138  730  1  1 1 1  0.023180  0.094986   0.00120     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4591  730  1  1 1 1  0.012598  0.025951   0.00030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 858  732  1  1 1 1  0.011378  0.053886   0.09570   311   311   311    0 0  1.0000    0.00      0      0      0       0      0
2465  732  1  1 1 1  0.003457  0.023724   0.04450   540   540   540    0 0  1.0000    0.00      0      0      0       0      0
2655  732  1  1 1 1  0.008415  0.041422   0.07390   362   362   362    0 0  1.0000    0.00      0      0      0       0      0
4119  732  1  1 1 1  0.003793  0.017007   0.02940   413   413   413    0 0  1.0000    0.00      0      0      0       0      0
5697  732  1  1 1 1  0.004701  0.026726   0.04810   413   413   413    0 0  1.0000    0.00      0      0      0       0      0
2466  732  1  1 1 1  0.001877  0.018252   0.06380   604   604   604    0 0  1.0000    0.00      0      0      0       0      0
2466  732  1  1 1 1  0.001857  0.017521   0.06480   935   935   935    0 0  1.0000    0.00      0      0      0       0      0
3349  734  1  1 1 1  0.022424  0.057193   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3349  733  1  1 1 1  0.021164  0.056689   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3349  735  1  1 1 1  0.021668  0.055430   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 928  736  1  1 1 1  0.010330  0.043588   0.00120     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 928  736  1  1 1 1  0.011338  0.046359   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 972  737  1  1 1 1  0.037037  0.100988   0.00520     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5199  738  1  1 1 1  0.000252  0.000756   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5200  739  1  1 1 1  0.000252  0.002520   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2162  740  1  1 1 1  0.003580  0.007160   0.02770     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4832  743  1  1 1 1  0.015679  0.040123   0.00150     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1562  744  1  1 1 1  0.000048  0.000088   0.00510     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4047  744  1  1 1 1  0.000533  0.004642   0.46470   461   461   461    0 0  1.0000    0.00      0      0      0       0      0
2533  747  1  1 1 1  0.045024  0.125220   0.00800     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3660  747  1  1 1 1  0.022827  0.061804   0.00730     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4777  747  1  1 1 1  0.034266  0.095994   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5474  747  1  1 1 1  0.045981  0.133510   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1674  748  1  1 1 1  0.002827  0.011058   0.01920   363   363   363    0 0  1.0000    0.00      0      0      0       0      0
2713  748  1  1 1 1  0.002258  0.009460   0.01720   363   363   363    0 0  1.0000    0.00      0      0      0       0      0
 750  749  1  1 1 1  0.024691  0.062232   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5043  749  1  1 1 1  0.025951  0.058453   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3667  750  1  1 1 1  0.033510  0.068783   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3617  751  1  1 1 1  0.003580  0.009753   0.00050     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3429  752  1  1 1 1  0.049383  0.139330   0.00150     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 487  753  1  1 1 1  0.000617  0.001358   0.00180     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2012  754  1  1 1 1  0.051146  0.129756   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2043  754  1  1 1 1  0.070547  0.176871   0.01650     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5054  754  1  1 1 1  0.082389  0.208869   0.00240     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1220  755  1  1 1 1  0.046107  0.214160   0.00300     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4092  755  1  1 1 1  0.094986  0.241875   0.00300     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4956  755  1  1 1 1  0.152179  0.278660   0.00300     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1477  757  1  1 1 1  0.085412  0.216427   0.00250     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3441  757  1  1 1 1  0.068304  0.173369   0.00200     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4689  758  1  1 1 1  0.025951  0.072310   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2550  759  1  1 1 1  0.001363  0.009126   0.01720   482   482   482    0 0  1.0000    0.00      0      0      0       0      0
4744  759  1  1 1 1  0.001600  0.010825   0.02030   470   470   470    0 0  1.0000    0.00      0      0      0       0      0
2550  759  1  1 1 1  0.001402  0.009422   0.01720   482   482   482    0 0  1.0000    0.00      0      0      0       0      0
4744  759  1  1 1 1  0.001620  0.010963   0.02130   470   470   470    0 0  1.0000    0.00      0      0      0       0      0
 459  760  1  1 1 1  0.001153  0.010798   0.28300  1355  1355  1355    0 0  1.0000    0.00      0      0      0       0      0
 459  760  1  1 1 1  0.001150  0.010796   0.28300  1355  1355  1355    0 0  1.0000    0.00      0      0      0       0      0
2746  761  1  1 1 1  0.030990  0.078861   0.00090     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2957  761  1  1 1 1  0.023280  0.065306   0.00080     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4387  761  1  1 1 1  0.009826  0.018141   0.00050     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5700  761  1  1 1 1  0.040312  0.100025   0.00110     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3633  762  1  1 1 1  0.000377  0.000690   0.02730     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3881  762  1  1 1 1  0.000336  0.001304   0.29060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 764  763  1  1 1 1  0.000020  0.000198   0.00100   471   471   471    0 0  1.0000    0.00      0      0      0       0      0
4165  764  1  1 1 1  0.005472  0.024889   0.04450   327   327   327    0 0  1.0000    0.00      0      0      0       0      0
5203  766  1  1 1 1  0.000252  0.000504   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1847  769  1  1 1 1  0.002137  0.003912   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1557  770  1  1 1 1  0.040312  0.103804   0.00120     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3311  770  1  1 1 1  0.107811  0.276493   0.00350     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3809  771  1  1 1 1  0.040262  0.155757   0.00320     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4032  771  1  1 1 1  0.052406  0.133787   0.00150     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 340  772  1  1 1 1  0.033580  0.091728   0.00420     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5121  772  1  1 1 1  0.002099  0.005802   0.00030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 666  773  1  1 1 1  0.029877  0.077654   0.01020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1302  773  1  1 1 1  0.023457  0.066173   0.00310     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2221  773  1  1 1 1  0.002222  0.013951   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2317  773  1  1 1 1  0.026741  0.067815   0.00370     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3060  773  1  1 1 1  0.028272  0.076914   0.00450     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4115  773  1  1 1 1  0.006049  0.015679   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4548  773  1  1 1 1  0.006667  0.016790   0.00080     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5412  773  1  1 1 1  0.004691  0.012716   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5624  773  1  1 1 1  0.055679  0.199383   0.00940     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1302  773  1  1 1 1  0.022346  0.062716   0.00570     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3060  773  1  1 1 1  0.033704  0.091852   0.00530     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1535  774  1  1 1 1  0.002015  0.013551   0.07640   449   449   449    0 0  1.0000    0.00      0      0      0       0      0
3738  774  1  1 1 1  0.012484  0.056454   0.10020   362   362   362    0 0  1.0000    0.00      0      0      0       0      0
3792  774  1  1 1 1  0.000869  0.003911   0.00710   304   304   304    0 0  1.0000    0.00      0      0      0       0      0
3791  774  1  1 1 1  0.000869  0.003911   0.00710   304   304   304    0 0  1.0000    0.00      0      0      0       0      0
5759  774  1  1 1 1  0.001001  0.006712   0.01210   541   541   541    0 0  1.0000    0.00      0      0      0       0      0
1758  778  1  1 1 1  0.003578  0.013454   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1878  778  1  1 1 1  0.001260  0.004535   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3717  778  1  1 1 1  0.001688  0.004460   0.00410     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4852  778  1  1 1 1  0.017385  0.071806   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5647  778  1  1 1 1  0.001764  0.012850   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1878  778  1  1 1 1  0.001764  0.004535   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5649  778  1  1 1 1  0.001512  0.010582   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2302  779  1  1 1 1  0.069035  0.192744   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 923  780  1  1 1 1  0.026815  0.072247   0.00360     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4832  780  1  1 1 1  0.004605  0.022000   0.08880     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 904  781  1  1 1 1  0.013605  0.039808   0.00050     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2726  781  1  1 1 1  0.019148  0.057697   0.00070     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3765  781  1  1 1 1  0.027715  0.083144   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 905  781  1  1 1 1  0.013605  0.039557   0.00050     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5204  782  1  1 1 1  0.000614  0.004093   0.02780   507   507   507    0 0  1.0000    0.00      0      0      0       0      0
 953  785  1  1 1 1  0.002016  0.005543   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 953  784  1  1 1 1  0.001008  0.003023   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 953  783  1  1 1 1  0.001260  0.004787   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5206  786  1  1 1 1  0.000252  0.002520   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1761  787  1  1 1 1  0.116679  0.308919   0.00370     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2516  787  1  1 1 1  0.102545  0.271529   0.00450     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1690  789  1  1 1 1  0.000523  0.002596   0.29920   342   342   342    0 0  1.0000    0.00      0      0      0       0      0
5208  790  1  1 1 1  0.000171  0.000313   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1129  794  1  1 1 1  0.021416  0.058201   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3424  793  1  1 1 1  0.048123  0.157470   0.00200     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3463  794  1  1 1 1  0.034770  0.097254   0.00200     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4327  793  1  1 1 1  0.066516  0.172840   0.00510     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4542  794  1  1 1 1  0.024691  0.062736   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4779  793  1  1 1 1  0.045603  0.137566   0.00200     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5808  794  1  1 1 1  0.026959  0.085664   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5829  794  1  1 1 1  0.001008  0.004031   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1341  794  1  1 1 1  0.032363  0.059241   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4542  793  1  1 1 1  0.027715  0.089443   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 705  795  1  1 1 1  0.004840  0.021393   0.03850   292   292   292    0 0  1.0000    0.00      0      0      0       0      0
 810  795  1  1 1 1  0.001541  0.007309   0.01210   292   292   292    0 0  1.0000    0.00      0      0      0       0      0
 926  795  1  1 1 1  0.000672  0.004602   0.01520   430   430   430    0 0  1.0000    0.00      0      0      0       0      0
1984  795  1  1 1 1  0.002430  0.011477   0.01920   333   333   333    0 0  1.0000    0.00      0      0      0       0      0
4780  795  1  1 1 1  0.002311  0.011378   0.02330   333   333   333    0 0  1.0000    0.00      0      0      0       0      0
5235  795  1  1 1 1  0.000474  0.002331   0.00810   333   333   333    0 0  1.0000    0.00      0      0      0       0      0
5275  795  1  1 1 1  0.002825  0.019082   0.03440   423   423   423    0 0  1.0000    0.00      0      0      0       0      0
1905  795  1  1 1 1  0.004286  0.029037   0.05270   423   423   423    0 0  1.0000    0.00      0      0      0       0      0
5209  795  1  1 1 1  0.002074  0.009758   0.01620   292   292   292    0 0  1.0000    0.00      0      0      0       0      0
 959  796  1  1 1 1  0.001566  0.015874   0.41010  1711  1711  1711    0 0  1.0000    0.00      0      0      0       0      0
1219  796  1  1 1 1  0.001309  0.012860   0.33500  1611  1611  1611    0 0  1.0000    0.00      0      0      0       0      0
2629  797  1  1 1 1  0.005346  0.009785   0.01230     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2349  798  1  1 1 1  0.030617  0.077654   0.00600     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4623  798  1  1 1 1  0.019259  0.053210   0.00240     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4905  799  1  1 1 1  0.030234  0.076846   0.00090     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4843  800  1  1 1 1  0.045352  0.114890   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4905  800  1  1 1 1  0.030234  0.076846   0.00090     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 480  801  1  1 1 1  0.012547  0.053666   0.01180     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 927  801  1  1 1 1  0.000504  0.001764   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 823  802  1  1 1 1  0.002520  0.006677   0.00750     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3124  802  1  1 1 1  0.001764  0.003779   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4403  802  1  1 1 1  0.004913  0.012976   0.01470     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1223  803  1  1 1 1  0.026707  0.067271   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1989  804  1  1 1 1  0.019904  0.083144   0.00910     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3494  804  1  1 1 1  0.045100  0.131267   0.01720     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4407  804  1  1 1 1  0.003275  0.011086   0.01520     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1989  804  1  1 1 1  0.019652  0.082892   0.00910     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 944  805  1  1 1 1  0.000007  0.000125   0.00290   552   552   552    0 0  1.0000    0.00      0      0      0       0      0
1963  805  1  1 1 1  0.000693  0.007687   0.17040  1355  1355  1355    0 0  1.0000    0.00      0      0      0       0      0
5209  809  1  1 1 1  0.000691  0.003279   0.00510   292   292   292    0 0  1.0000    0.00      0      0      0       0      0
3678  811  1  1 1 1  0.002398  0.004389   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1766  812  1  1 1 1  0.000171  0.000313   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3147  812  1  1 1 1  0.053666  0.152431   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1480  814  1  1 1 1  0.000277  0.001916   0.00300   541   541   541    0 0  1.0000    0.00      0      0      0       0      0
1480  813  1  1 1 1  0.000277  0.001936   0.00300   541   541   541    0 0  1.0000    0.00      0      0      0       0      0
1613  815  1  1 1 1  0.076090  0.179642   0.00170     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4926  815  1  1 1 1  0.037289  0.079113   0.00090     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 850  816  1  1 1 1  0.007811  0.029000   0.03030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5614  816  1  1 1 1  0.010456  0.029050   0.00030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5609  816  1  1 1 1  0.008818  0.029982   0.00030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3751  817  1  1 1 1  0.000217  0.001205   0.00860   257   257   257    0 0  1.0000    0.00      0      0      0       0      0
4936  818  1  1 1 1  0.004460  0.009121   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4442  819  1  1 1 1  0.052658  0.134467   0.00390     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4925  819  1  1 1 1  0.025598  0.068405   0.00120     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5296  821  1  1 1 1  0.000252  0.001512   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5295  820  1  1 1 1  0.000171  0.000313   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1565  822  1  1 1 1  0.001620  0.007447   0.01320   322   322   322    0 0  1.0000    0.00      0      0      0       0      0
3735  822  1  1 1 1  0.000889  0.005965   0.01110   575   575   575    0 0  1.0000    0.00      0      0      0       0      0
2442  823  1  1 1 1  0.000252  0.000504   0.00050     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 825  824  1  1 1 1  0.001008  0.003527   0.00430     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4325  824  1  1 1 1  0.010834  0.042328   0.01010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1072  825  1  1 1 1  0.056941  0.155203   0.00170     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5535  825  1  1 1 1  0.066264  0.139582   0.00150     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1690  826  1  1 1 1  0.000533  0.003536   0.00610   541   541   541    0 0  1.0000    0.00      0      0      0       0      0
5212  827  1  1 1 1  0.000178  0.001185   0.00200   482   482   482    0 0  1.0000    0.00      0      0      0       0      0
4832  828  1  1 1 1  0.008148  0.020247   0.00080     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2134  829  1  1 1 1  0.002889  0.006400   0.00220     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4248  830  1  1 1 1  0.008062  0.022172   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2012  831  1  1 1 1  0.132930  0.358201   0.01610     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3666  832  1  1 1 1  0.000205  0.002108   0.25770   546   546   546    0 0  1.0000    0.00      0      0      0       0      0
1200  833  1  1 1 1  0.002899  0.029385   0.75950  1579  1579  1579    0 0  1.0000    0.00      0      0      0       0      0
2786  833  1  1 1 1  0.002045  0.020735   0.53430  1987  1987  1987    0 0  1.0000    0.00      0      0      0       0      0
2719  834  1  1 1 1  0.010864  0.032346   0.00460     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3094  836  1  1 1 1  0.028148  0.076543   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4045  836  1  1 1 1  0.019753  0.048889   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4679  837  1  1 1 1  0.002922  0.005348   0.00480     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5215  838  1  1 1 1  0.001906  0.003489   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1678  839  1  1 1 1  0.008889  0.055185   0.00310     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4639  839  1  1 1 1  0.006914  0.043457   0.00230     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2236  840  1  1 1 1  0.021416  0.110355   0.02050     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3027  840  1  1 1 1  0.051146  0.139078   0.01000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3380  840  1  1 1 1  0.041068  0.135551   0.02150     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3452  841  1  1 1 1  0.050390  0.120937   0.00140     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3657  841  1  1 1 1  0.017637  0.048375   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4778  841  1  1 1 1  0.010582  0.027967   0.00030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2958  843  1  1 1 1  0.031903  0.058397   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5406  842  1  1 1 1  0.053666  0.119174   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5545  842  1  1 1 1  0.001214  0.002222   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5214  844  1  1 1 1  0.015092  0.041673   0.00050     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2953  845  1  1 1 1  0.081104  0.188234   0.00330     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4124  845  1  1 1 1  0.050139  0.113631   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4832  846  1  1 1 1  0.016543  0.033951   0.00160     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5210  847  1  1 1 1  0.000378  0.001008   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1883  848  1  1 1 1  0.000988  0.002716   0.01330     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1883  848  1  1 1 1  0.000988  0.002716   0.01330     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1552  849  1  1 1 1  0.059209  0.148652   0.00180     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5044  849  1  1 1 1  0.069539  0.190980   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2999  851  1  1 1 1  0.011298  0.020682   0.00880     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2999  853  1  1 1 1  0.008062  0.017133   0.01560     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2999  852  1  1 1 1  0.007811  0.016125   0.01480     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1924  854  1  1 1 1  0.075838  0.192240   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3797  854  1  1 1 1  0.010834  0.027715   0.00030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3956  854  1  1 1 1  0.029730  0.096246   0.02180     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5547  854  1  1 1 1  0.009826  0.031242   0.00040     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5268  854  1  1 1 1  0.043537  0.154271   0.02240     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5548  854  1  1 1 1  0.012850  0.032754   0.00040     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2781  855  1  1 1 1  0.009240  0.060219   0.11240   413   413   413    0 0  1.0000    0.00      0      0      0       0      0
3002  855  1  1 1 1  0.009007  0.066726   0.11920   736   736   736    0 0  1.0000    0.00      0      0      0       0      0
3165  855  1  1 1 1  0.004543  0.030479   0.05470   420   420   420    0 0  1.0000    0.00      0      0      0       0      0
3165  855  1  1 1 1  0.004326  0.029037   0.05270   389   389   389    0 0  1.0000    0.00      0      0      0       0      0
4028  856  1  1 1 1  0.001357  0.017597   0.34940  1932  1932  1932    0 0  1.0000    0.00      0      0      0       0      0
4028  856  1  1 1 1  0.001343  0.017410   0.34370  1932  1932  1932    0 0  1.0000    0.00      0      0      0       0      0
1822  857  1  1 1 1  0.022928  0.141849   0.00950     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1822  857  1  1 1 1  0.022424  0.140086   0.00260     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3671  858  1  1 1 1  0.003615  0.024178   0.04450   566   566   566    0 0  1.0000    0.00      0      0      0       0      0
2590  859  1  1 1 1  0.001136  0.012154   0.26570  1708  1708  1708    0 0  1.0000    0.00      0      0      0       0      0
2798  859  1  1 1 1  0.001309  0.013996   0.30610  1917  1917  1917    0 0  1.0000    0.00      0      0      0       0      0
1142  860  1  1 1 1  0.053918  0.138574   0.00160     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5690  861  1  1 1 1  0.005039  0.013102   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2718  862  1  1 1 1  0.092441  0.276669   0.00720     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3111  862  1  1 1 1  0.084152  0.229781   0.00250     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5757  862  1  1 1 1  0.036281  0.092215   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2971  863  1  1 1 1  0.011086  0.038045   0.01370     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4911  863  1  1 1 1  0.002268  0.007559   0.00750     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3217  865  1  1 1 1  0.000257  0.001521   0.16200   335   335   335    0 0  1.0000    0.00      0      0      0       0      0
3342  865  1  1 1 1  0.000259  0.000506   0.04200   272   272   272    0 0  1.0000    0.00      0      0      0       0      0
2379  866  1  1 1 1  0.103301  0.282187   0.00320     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3450  866  1  1 1 1  0.062106  0.169463   0.00190     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3904  866  1  1 1 1  0.068027  0.185941   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4326  866  1  1 1 1  0.078357  0.213404   0.00240     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4105  868  1  1 1 1  0.000928  0.006202   0.01110   440   440   440    0 0  1.0000    0.00      0      0      0       0      0
4105  867  1  1 1 1  0.000928  0.006202   0.01110   507   507   507    0 0  1.0000    0.00      0      0      0       0      0
5222  870  1  1 1 1  0.000252  0.002520   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5219  869  1  1 1 1  0.000252  0.002520   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4217  871  1  1 1 1  0.044344  0.084656   0.00150     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1159  872  1  1 1 1  0.010330  0.028219   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5392  873  1  1 1 1  0.005679  0.011358   0.00050     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1613  874  1  1 1 1  0.114135  0.237087   0.00260     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2254  874  1  1 1 1  0.042580  0.178634   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4494  874  1  1 1 1  0.000756  0.002268   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2489  876  1  1 1 1  0.009245  0.016923   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2489  875  1  1 1 1  0.006047  0.011086   0.00590     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4649  877  1  1 1 1  0.005062  0.032222   0.00480     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4651  877  1  1 1 1  0.005802  0.035926   0.00190     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4598  878  1  1 1 1  0.031494  0.085412   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5260  878  1  1 1 1  0.025951  0.066516   0.00070     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4598  878  1  1 1 1  0.006803  0.014361   0.01300     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2667  879  1  1 1 1  0.024213  0.081355   0.02900     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4342  879  1  1 1 1  0.011338  0.033006   0.01330     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2254  881  1  1 1 1  0.014613  0.030990   0.02810     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2254  880  1  1 1 1  0.014613  0.030990   0.02830     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5223  882  1  1 1 1  0.000020  0.000198   0.00100   471   471   471    0 0  1.0000    0.00      0      0      0       0      0
5220  883  1  1 1 1  0.000020  0.000198   0.00100   540   540   540    0 0  1.0000    0.00      0      0      0       0      0
3393  884  1  1 1 1  0.079869  0.176619   0.00940     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3732  884  1  1 1 1  0.066667  0.149232   0.00170     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4762  884  1  1 1 1  0.003023  0.010330   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5051  884  1  1 1 1  0.068027  0.128748   0.00140     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5670  885  1  1 1 1  0.045352  0.116906   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5773  885  1  1 1 1  0.120181  0.240867   0.00260     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4783  884  1  1 1 1  0.122701  0.306374   0.00340     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2044  886  1  1 1 1  0.001067  0.007230   0.01320   335   335   335    0 0  1.0000    0.00      0      0      0       0      0
2985  887  1  1 1 1  0.003358  0.022341   0.04150   540   540   540    0 0  1.0000    0.00      0      0      0       0      0
3612  886  1  1 1 1  0.003180  0.020938   0.03950   335   335   335    0 0  1.0000    0.00      0      0      0       0      0
4601  886  1  1 1 1  0.000928  0.008968   0.03140   935   935   935    0 0  1.0000    0.00      0      0      0       0      0
5828  887  1  1 1 1  0.004899  0.022815   0.04050   300   300   300    0 0  1.0000    0.00      0      0      0       0      0
4601  887  1  1 1 1  0.000889  0.008415   0.03140   935   935   935    0 0  1.0000    0.00      0      0      0       0      0
2210  888  1  1 1 1  0.004444  0.028395   0.01510     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5297  888  1  1 1 1  0.004691  0.029012   0.00160     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5449  889  1  1 1 1  0.007055  0.018392   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5226  890  1  1 1 1  0.000252  0.002520   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3307  891  1  1 1 1  0.010370  0.026173   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4680  891  1  1 1 1  0.070864  0.193457   0.00910     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5557  891  1  1 1 1  0.022222  0.056914   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2186  893  1  1 1 1  0.000237  0.001422   0.16860     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3006  892  1  1 1 1  0.000277  0.001086   0.14170     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4126  892  1  1 1 1  0.000296  0.000672   0.06780     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1312  895  1  1 1 1  0.002267  0.007156   0.00220     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2040  896  1  1 1 1  0.016377  0.102041   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5224  896  1  1 1 1  0.008062  0.050139   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2538  897  1  1 1 1  0.001512  0.004787   0.00400     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3380  898  1  1 1 1  0.031746  0.133031   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4152  898  1  1 1 1  0.020912  0.088939   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4783  899  1  1 1 1  0.055430  0.147644   0.00170     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4913  900  1  1 1 1  0.000286  0.004868   0.17620  2487  2487  2487    0 0  1.0000    0.00      0      0      0       0      0
4913  901  1  1 1 1  0.000287  0.004892   0.17760  2487  2487  2487    0 0  1.0000    0.00      0      0      0       0      0
4914  902  1  1 1 1  0.000283  0.004814   0.17620  2487  2487  2487    0 0  1.0000    0.00      0      0      0       0      0
4914  903  1  1 1 1  0.000285  0.004843   0.17330  2487  2487  2487    0 0  1.0000    0.00      0      0      0       0      0
5081  906  1  1 1 1  0.011852  0.045062   0.01700     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5851  906  1  1 1 1  0.000864  0.002593   0.01360     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4721  907  1  1 1 1  0.048249  0.235702   0.00350     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3939  908  1  1 1 1  0.044321  0.121605   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4164  908  1  1 1 1  0.028765  0.078889   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3380  909  1  1 1 1  0.019652  0.080877   0.00140     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4152  909  1  1 1 1  0.017385  0.073822   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3574  910  1  1 1 1  0.000514  0.001383   0.09520     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4078  910  1  1 1 1  0.000247  0.001084   0.14780   403   403   403    0 0  1.0000    0.00      0      0      0       0      0
5802  911  1  1 1 1  0.013857  0.025447   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5230  912  1  1 1 1  0.002840  0.011235   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3647  913  1  1 1 1  0.015369  0.040816   0.00050     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5803  913  1  1 1 1  0.041068  0.104812   0.00120     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2485  914  1  1 1 1  0.058957  0.161250   0.00180     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4441  914  1  1 1 1  0.024439  0.102293   0.00120     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1754  915  1  1 1 1  0.006047  0.016629   0.01400     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5233  918  1  1 1 1  0.000252  0.002520   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2315  920  1  1 1 1  0.013096  0.066153   0.12000   336   336   336    0 0  1.0000    0.00      0      0      0       0      0
2448  919  1  1 1 1  0.002074  0.009956   0.01720   336   336   336    0 0  1.0000    0.00      0      0      0       0      0
2448  919  1  1 1 1  0.001533  0.009225   0.01720   422   422   422    0 0  1.0000    0.00      0      0      0       0      0
2448  920  1  1 1 1  0.001560  0.009343   0.01720   422   422   422    0 0  1.0000    0.00      0      0      0       0      0
2782  921  1  1 1 1  0.001452  0.020223   0.67410  2487  2487  2487    0 0  1.0000    0.00      0      0      0       0      0
4864  921  1  1 1 1  0.001672  0.022177   0.76070  2487  2487  2487    0 0  1.0000    0.00      0      0      0       0      0
2782  921  1  1 1 1  0.001447  0.020166   0.67210  2487  2487  2487    0 0  1.0000    0.00      0      0      0       0      0
4864  921  1  1 1 1  0.001669  0.022168   0.76240  2487  2487  2487    0 0  1.0000    0.00      0      0      0       0      0
5234  922  1  1 1 1  0.035525  0.090199   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4832  923  1  1 1 1  0.031568  0.094272   0.09920     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1803  924  1  1 1 1  0.118166  0.243386   0.00260     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5672  924  1  1 1 1  0.015621  0.032754   0.00030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4460  924  1  1 1 1  0.054170  0.183673   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5170  925  1  1 1 1  0.040338  0.097909   0.00090     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5753  925  1  1 1 1  0.022424  0.053918   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5562  927  1  1 1 1  0.020660  0.088183   0.00510     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1348  928  1  1 1 1  0.014361  0.059461   0.00600     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2561  928  1  1 1 1  0.016377  0.101537   0.00230     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1348  928  1  1 1 1  0.014361  0.059713   0.00600     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2561  928  1  1 1 1  0.016377  0.101537   0.00190     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3154  929  1  1 1 1  0.002874  0.022174   0.44760  1397  1397  1397    0 0  1.0000    0.00      0      0      0       0      0
3368  929  1  1 1 1  0.000139  0.001115   0.02310  1486  1486  1486    0 0  1.0000    0.00      0      0      0       0      0
2398  930  1  1 1 1  0.002520  0.006551   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3839  930  1  1 1 1  0.011842  0.052658   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2706  931  1  1 1 1  0.089947  0.390527   0.00510     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5324  931  1  1 1 1  0.027463  0.060721   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2173  932  1  1 1 1  0.009877  0.026959   0.00030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1792  933  1  1 1 1  0.010582  0.063492   0.00760     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1792  933  1  1 1 1  0.009902  0.059007   0.01570     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4120  934  1  1 1 1  0.013605  0.054926   0.00070     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5818  935  1  1 1 1  0.042328  0.160998   0.00170     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3485  936  1  1 1 1  0.003220  0.021136   0.03950   460   460   460    0 0  1.0000    0.00      0      0      0       0      0
3556  936  1  1 1 1  0.000553  0.003694   0.00710   540   540   540    0 0  1.0000    0.00      0      0      0       0      0
5424  937  1  1 1 1  0.000494  0.005689   0.01420   720   720   720    0 0  1.0000    0.00      0      0      0       0      0
5473  936  1  1 1 1  0.000652  0.004504   0.00810   437   437   437    0 0  1.0000    0.00      0      0      0       0      0
5475  936  1  1 1 1  0.000652  0.004504   0.00810   524   524   524    0 0  1.0000    0.00      0      0      0       0      0
5422  937  1  1 1 1  0.000514  0.005689   0.01420   720   720   720    0 0  1.0000    0.00      0      0      0       0      0
5365  938  1  1 1 1  0.000869  0.008435   0.03390   935   935   935    0 0  1.0000    0.00      0      0      0       0      0
5366  938  1  1 1 1  0.000889  0.008553   0.03900   935   935   935    0 0  1.0000    0.00      0      0      0       0      0
2893  939  1  1 1 1  0.000686  0.007091   0.17470  1579  1579  1579    0 0  1.0000    0.00      0      0      0       0      0
4602  939  1  1 1 1  0.000609  0.006378   0.14730  1579  1579  1579    0 0  1.0000    0.00      0      0      0       0      0
2893  940  1  1 1 1  0.000686  0.007119   0.17470  1579  1579  1579    0 0  1.0000    0.00      0      0      0       0      0
4603  940  1  1 1 1  0.000609  0.006406   0.14870  1579  1579  1579    0 0  1.0000    0.00      0      0      0       0      0
2812  941  1  1 1 1  0.027531  0.074938   0.00360     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5675  941  1  1 1 1  0.024198  0.065802   0.00310     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2118  942  1  1 1 1  0.090199  0.246158   0.00330     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2551  942  1  1 1 1  0.005291  0.022172   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3211  942  1  1 1 1  0.012346  0.050894   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3548  942  1  1 1 1  0.053414  0.224238   0.00280     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5479  942  1  1 1 1  0.007811  0.032502   0.00040     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5644  942  1  1 1 1  0.034014  0.142857   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2551  942  1  1 1 1  0.005543  0.022172   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4889  943  1  1 1 1  0.002074  0.013847   0.02530   540   540   540    0 0  1.0000    0.00      0      0      0       0      0
4889  943  1  1 1 1  0.002074  0.013847   0.02530   540   540   540    0 0  1.0000    0.00      0      0      0       0      0
2559  945  1  1 1 1  0.036533  0.125220   0.00140     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1533  946  1  1 1 1  0.009012  0.025062   0.00560     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1533  946  1  1 1 1  0.006667  0.028025   0.00150     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3338  948  1  1 1 1  0.031771  0.081809   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3916  948  1  1 1 1  0.070799  0.179894   0.00200     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2462  947  1  1 1 1  0.075586  0.191736   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3916  947  1  1 1 1  0.070925  0.179239   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3307  949  1  1 1 1  0.003901  0.009877   0.00050     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2708  950  1  1 1 1  0.003023  0.008314   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3321  950  1  1 1 1  0.037793  0.097002   0.00110     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5502  950  1  1 1 1  0.003023  0.008314   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2214  951  1  1 1 1  0.020988  0.058272   0.01760     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2812  951  1  1 1 1  0.026790  0.072222   0.00340     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2597  952  1  1 1 1  0.018519  0.047654   0.01850     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3432  952  1  1 1 1  0.029877  0.080864   0.00390     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1045  953  1  1 1 1  0.016125  0.067775   0.00510     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1103  953  1  1 1 1  0.032502  0.083144   0.00090     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2361  953  1  1 1 1  0.025447  0.086420   0.00790     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3072  953  1  1 1 1  0.021920  0.043840   0.03830     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1047  954  1  1 1 1  0.000830  0.005649   0.01110   558   558   558    0 0  1.0000    0.00      0      0      0       0      0
1199  954  1  1 1 1  0.002193  0.014894   0.02840   558   558   558    0 0  1.0000    0.00      0      0      0       0      0
2661  955  1  1 1 1  0.002145  0.011151   0.02030   333   333   333    0 0  1.0000    0.00      0      0      0       0      0
5235  955  1  1 1 1  0.006380  0.031486   0.05370   333   333   333    0 0  1.0000    0.00      0      0      0       0      0
1518  956  1  1 1 1  0.010370  0.020741   0.00200     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1374  957  1  1 1 1  0.002346  0.006296   0.00030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2301  958  1  1 1 1  0.022096  0.088410   0.00110     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2316  958  1  1 1 1  0.025724  0.105316   0.01840     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2913  958  1  1 1 1  0.029957  0.121013   0.00460     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4411  958  1  1 1 1  0.009322  0.028471   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4638  958  1  1 1 1  0.046107  0.130763   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4874  958  1  1 1 1  0.006047  0.041068   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4411  958  1  1 1 1  0.004334  0.026732   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1219  959  1  1 1 1  0.002877  0.028829   0.74940  1611  1611  1611    0 0  1.0000    0.00      0      0      0       0      0
1243  959  1  1 1 1  0.002188  0.024233   0.52270  1567  1567  1567    0 0  1.0000    0.00      0      0      0       0      0
2150  959  1  1 1 1  0.000997  0.014175   0.46500  2487  2487  2487    0 0  1.0000    0.00      0      0      0       0      0
2917  959  1  1 1 1  0.000376  0.002891   0.06060  1308  1308  1308    0 0  1.0000    0.00      0      0      0       0      0
3605  959  1  1 1 1  0.000976  0.009886   0.25410  1711  1711  1711    0 0  1.0000    0.00      0      0      0       0      0
4467  959  1  1 1 1  0.000389  0.003951   0.10110  1579  1579  1579    0 0  1.0000    0.00      0      0      0       0      0
1243  959  1  1 1 1  0.001562  0.019120   0.42740  1567  1567  1567    0 0  1.0000    0.00      0      0      0       0      0
2150  959  1  1 1 1  0.000998  0.014177   0.46500  2487  2487  2487    0 0  1.0000    0.00      0      0      0       0      0
2917  959  1  1 1 1  0.000199  0.002553   0.08380  1579  1579  1579    0 0  1.0000    0.00      0      0      0       0      0
3605  959  1  1 1 1  0.000976  0.009891   0.25410  1711  1711  1711    0 0  1.0000    0.00      0      0      0       0      0
4468  959  1  1 1 1  0.000388  0.003954   0.10110  1579  1579  1579    0 0  1.0000    0.00      0      0      0       0      0
4468  959  1  1 1 1  0.000395  0.004003   0.10400  1579  1579  1579    0 0  1.0000    0.00      0      0      0       0      0
4467  959  1  1 1 1  0.000395  0.004003   0.10400  1711  1711  1711    0 0  1.0000    0.00      0      0      0       0      0
4909  960  1  1 1 1  0.000617  0.001235   0.00190     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5241  961  1  1 1 1  0.000370  0.000864   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2949  962  1  1 1 1  0.002520  0.007811   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1184  963  1  1 1 1  0.029383  0.080370   0.00370     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5703  963  1  1 1 1  0.000617  0.001728   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2948  964  1  1 1 1  0.066264  0.181154   0.00240     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3916  964  1  1 1 1  0.086672  0.222021   0.00260     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4439  964  1  1 1 1  0.020584  0.054523   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2740  965  1  1 1 1  0.009506  0.029383   0.00940     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3460  965  1  1 1 1  0.014691  0.038518   0.01210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3769  965  1  1 1 1  0.030494  0.079136   0.01340     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4013  965  1  1 1 1  0.022839  0.059012   0.01310     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4050  965  1  1 1 1  0.017160  0.081975   0.00500     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5311  965  1  1 1 1  0.002593  0.006173   0.00420     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2741  965  1  1 1 1  0.009506  0.029506   0.00960     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3768  965  1  1 1 1  0.030494  0.079012   0.01530     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1463  966  1  1 1 1  0.003101  0.020859   0.03750   406   406   406    0 0  1.0000    0.00      0      0      0       0      0
1463  966  1  1 1 1  0.004978  0.022005   0.03590   406   406   406    0 0  1.0000    0.00      0      0      0       0      0
1463  966  1  1 1 1  0.003121  0.020800   0.05060   492   492   492    0 0  1.0000    0.00      0      0      0       0      0
4865  968  1  1 1 1  0.000499  0.005048   0.13000  1380  1380  1380    0 0  1.0000    0.00      0      0      0       0      0
4865  967  1  1 1 1  0.000499  0.005042   0.13000  1380  1380  1380    0 0  1.0000    0.00      0      0      0       0      0
 973  969  1  1 1 1  0.010985  0.027891   0.00140     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2949  969  1  1 1 1  0.079113  0.201058   0.00750     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1746  971  1  1 1 1  0.002193  0.010884   0.01970   321   321   321    0 0  1.0000    0.00      0      0      0       0      0
4133  971  1  1 1 1  0.004049  0.018272   0.03240   302   302   302    0 0  1.0000    0.00      0      0      0       0      0
3315  972  1  1 1 1  0.057284  0.127778   0.00570     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5786  972  1  1 1 1  0.015309  0.041728   0.00190     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2263  973  1  1 1 1  0.091711  0.291509   0.00340     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2604  973  1  1 1 1  0.193139  0.353540   0.00370     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4097  973  1  1 1 1  0.056437  0.143109   0.00160     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1852  973  1  1 1 1  0.049131  0.124969   0.00780     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4812  973  1  1 1 1  0.021416  0.054422   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1248  974  1  1 1 1  0.011032  0.050442   0.08710   325   325   325    0 0  1.0000    0.00      0      0      0       0      0
2088  974  1  1 1 1  0.001481  0.013926   0.05160   604   604   604    0 0  1.0000    0.00      0      0      0       0      0
2088  974  1  1 1 1  0.001481  0.013926   0.05160   604   604   604    0 0  1.0000    0.00      0      0      0       0      0
2773  975  1  1 1 1  0.023935  0.064500   0.00070     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3051  977  1  1 1 1  0.000342  0.000625   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3345  977  1  1 1 1  0.059713  0.152179   0.00300     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5242  978  1  1 1 1  0.018645  0.047871   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2960  979  1  1 1 1  0.019259  0.052593   0.00240     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3365  979  1  1 1 1  0.017160  0.044938   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5718  979  1  1 1 1  0.025185  0.064691   0.00310     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3365  979  1  1 1 1  0.007160  0.029753   0.00160     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5362  979  1  1 1 1  0.046667  0.125926   0.00600     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3365  979  1  1 1 1  0.007160  0.029630   0.00160     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1520  980  1  1 1 1  0.001600  0.017334   0.40430  1579  1579  1579    0 0  1.0000    0.00      0      0      0       0      0
2458  980  1  1 1 1  0.000312  0.004044   0.13860  2487  2487  2487    0 0  1.0000    0.00      0      0      0       0      0
3705  980  1  1 1 1  0.000824  0.010499   0.37540  2487  2487  2487    0 0  1.0000    0.00      0      0      0       0      0
4971  980  1  1 1 1  0.001330  0.014252   0.32630  1579  1579  1579    0 0  1.0000    0.00      0      0      0       0      0
2458  980  1  1 1 1  0.000312  0.004044   0.13860  2487  2487  2487    0 0  1.0000    0.00      0      0      0       0      0
3705  980  1  1 1 1  0.000824  0.010505   0.37540  2487  2487  2487    0 0  1.0000    0.00      0      0      0       0      0
2245  981  1  1 1 1  0.140111  0.432376   0.00550     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2649  981  1  1 1 1  0.106500  0.298388   0.00350     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2773  981  1  1 1 1  0.012346  0.050390   0.00120     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3809  981  1  1 1 1  0.024994  0.166415   0.00190     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4032  981  1  1 1 1  0.033686  0.073394   0.00080     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4282  981  1  1 1 1  0.009347  0.042404   0.01630     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4729  981  1  1 1 1  0.089796  0.228471   0.00260     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4282  981  1  1 1 1  0.009700  0.044570   0.01920     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3810  982  1  1 1 1  0.001936  0.012879   0.02430   535   535   535    0 0  1.0000    0.00      0      0      0       0      0
1115  983  1  1 1 1  0.023432  0.074578   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4524  983  1  1 1 1  0.010834  0.028471   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5553  983  1  1 1 1  0.035273  0.103301   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5783  983  1  1 1 1  0.009322  0.023935   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5008  983  1  1 1 1  0.019728  0.054548   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2482  984  1  1 1 1  0.010617  0.044444   0.00230     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2822  984  1  1 1 1  0.044198  0.120864   0.00580     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2171  985  1  1 1 1  0.010582  0.027463   0.00030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3838  985  1  1 1 1  0.011842  0.030486   0.00030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1384  987  1  1 1 1  0.020123  0.052839   0.00240     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2716  987  1  1 1 1  0.011482  0.023086   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1206  988  1  1 1 1  0.001111  0.003210   0.00080     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4422  989  1  1 1 1  0.000164  0.001106   0.00200   471   471   471    0 0  1.0000    0.00      0      0      0       0      0
3201  990  1  1 1 1  0.024188  0.067523   0.00310     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3469  991  1  1 1 1  0.038765  0.105062   0.00490     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2306  992  1  1 1 1  0.011358  0.022839   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2297  993  1  1 1 1  0.001764  0.006299   0.00760     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3740  993  1  1 1 1  0.004188  0.007666   0.00600     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4797  993  1  1 1 1  0.004289  0.007852   0.00610     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4796  993  1  1 1 1  0.002016  0.005039   0.00540     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1124  995  1  1 1 1  0.000336  0.000849   0.14480   428   428   428    0 0  1.0000    0.00      0      0      0       0      0
1187  994  1  1 1 1  0.000178  0.000691   0.10020   311   311   311    0 0  1.0000    0.00      0      0      0       0      0
4917  995  1  1 1 1  0.000316  0.001304   0.18630   404   404   404    0 0  1.0000    0.00      0      0      0       0      0
4947  995  1  1 1 1  0.000099  0.000612   0.08200   387   387   387    0 0  1.0000    0.00      0      0      0       0      0
3559  996  1  1 1 1  0.024691  0.083648   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3775  996  1  1 1 1  0.070547  0.239607   0.00280     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1351  997  1  1 1 1  0.065256  0.144369   0.00170     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2073  997  1  1 1 1  0.024943  0.104560   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5238  998  1  1 1 1  0.036029  0.096750   0.00450     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1090  999  1  1 1 1  0.074074  0.201562   0.00220     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2112  999  1  1 1 1  0.112119  0.304107   0.00340     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1043 1001  1  1 1 1  0.019652  0.081885   0.00520     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1083 1001  1  1 1 1  0.010078  0.039305   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1256 1001  1  1 1 1  0.019652  0.082389   0.00810     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5279 1001  1  1 1 1  0.002520  0.010330   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4765 1002  1  1 1 1  0.001146  0.007111   0.22380   298   298   298    0 0  1.0000    0.00      0      0      0       0      0
2075 1003  1  1 1 1  0.001136  0.012874   0.29170  1611  1611  1611    0 0  1.0000    0.00      0      0      0       0      0
3605 1003  1  1 1 1  0.000547  0.010021   0.28010  2487  2487  2487    0 0  1.0000    0.00      0      0      0       0      0
4467 1003  1  1 1 1  0.001184  0.012029   0.30900  1711  1711  1711    0 0  1.0000    0.00      0      0      0       0      0
1586 1003  1  1 1 1  0.000369  0.006726   0.18920  2487  2487  2487    0 0  1.0000    0.00      0      0      0       0      0
2074 1003  1  1 1 1  0.001136  0.012874   0.29170  1611  1611  1611    0 0  1.0000    0.00      0      0      0       0      0
4468 1003  1  1 1 1  0.001177  0.012029   0.30900  1711  1711  1711    0 0  1.0000    0.00      0      0      0       0      0
4959 1004  1  1 1 1  0.007531  0.019136   0.00420     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5713 1004  1  1 1 1  0.011975  0.031975   0.00650     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4638 1005  1  1 1 1  0.008610  0.015761   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2128 1006  1  1 1 1  0.008062  0.022172   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2905 1006  1  1 1 1  0.025951  0.083144   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5319 1008  1  1 1 1  0.000079  0.000316   0.00100   328   328   328    0 0  1.0000    0.00      0      0      0       0      0
1730 1009  1  1 1 1  0.030494  0.083333   0.00390     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5355 1009  1  1 1 1  0.031358  0.085556   0.00400     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5481 1010  1  1 1 1  0.005185  0.014198   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3928 1011  1  1 1 1  0.001956  0.008844   0.00270     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4451 1011  1  1 1 1  0.000133  0.000311   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5685 1013  1  1 1 1  0.000198  0.000672   0.15090   257   257   257    0 0  1.0000    0.00      0      0      0       0      0
5684 1012  1  1 1 1  0.000198  0.000691   0.15290   257   257   257    0 0  1.0000    0.00      0      0      0       0      0
5243 1014  1  1 1 1  0.000988  0.001975   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2214 1015  1  1 1 1  0.037284  0.094815   0.00450     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2863 1015  1  1 1 1  0.024074  0.065309   0.00310     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2863 1015  1  1 1 1  0.025185  0.064938   0.00310     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1253 1016  1  1 1 1  0.002822  0.013404   0.02000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3458 1016  1  1 1 1  0.010834  0.033006   0.01460     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5239 1016  1  1 1 1  0.000171  0.000313   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5358 1016  1  1 1 1  0.004082  0.012295   0.01070     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1253 1016  1  1 1 1  0.003956  0.018569   0.00740     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1961 1017  1  1 1 1  0.009264  0.031822   0.05670   289   289   289    0 0  1.0000    0.00      0      0      0       0      0
5239 1018  1  1 1 1  0.023331  0.055304   0.00380     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4791 1019  1  1 1 1  0.024074  0.063086   0.00310     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1756 1020  1  1 1 1  0.062661  0.158806   0.00180     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4147 1020  1  1 1 1  0.058755  0.186143   0.01040     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2277 1021  1  1 1 1  0.003779  0.011338   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4289 1021  1  1 1 1  0.020282  0.083850   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 973 1022  1  1 1 1  0.026203  0.066264   0.00080     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2627 1022  1  1 1 1  0.001409  0.002579   0.00120     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 973 1022  1  1 1 1  0.026203  0.066012   0.00080     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 973 1022  1  1 1 1  0.027387  0.067523   0.00080     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1358 1024  1  1 1 1  0.000020  0.000198   0.00510     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1358 1023  1  1 1 1  0.000040  0.000198   0.00610     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5392 1025  1  1 1 1  0.024444  0.074074   0.00890     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5244 1026  1  1 1 1  0.010370  0.022222   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3344 1028  1  1 1 1  0.006420  0.022222   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3344 1027  1  1 1 1  0.014815  0.033580   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4513 1029  1  1 1 1  0.027617  0.074617   0.00360     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2159 1030  1  1 1 1  0.005432  0.010988   0.03180     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2809 1030  1  1 1 1  0.018765  0.079506   0.00400     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1482 1032  1  1 1 1  0.000756  0.003527   0.00530     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1482 1031  1  1 1 1  0.001008  0.004283   0.00660     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4095 1033  1  1 1 1  0.003220  0.021689   0.06880   452   452   452    0 0  1.0000    0.00      0      0      0       0      0
1359 1034  1  1 1 1  0.015117  0.027715   0.00180     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4649 1035  1  1 1 1  0.010370  0.027778   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4649 1036  1  1 1 1  0.009630  0.024815   0.00160     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4649 1035  1  1 1 1  0.009506  0.025185   0.00110     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4900 1037  1  1 1 1  0.011482  0.024321   0.01090     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2160 1038  1  1 1 1  0.014109  0.046107   0.00360     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3052 1038  1  1 1 1  0.038801  0.098262   0.00380     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4366 1038  1  1 1 1  0.024439  0.061980   0.00070     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2160 1038  1  1 1 1  0.014109  0.046107   0.00360     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3053 1038  1  1 1 1  0.039053  0.098765   0.00400     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4365 1038  1  1 1 1  0.024188  0.060972   0.00070     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3782 1038  1  1 1 1  0.011086  0.030738   0.00120     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3782 1038  1  1 1 1  0.011086  0.028219   0.00140     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1387 1039  1  1 1 1  0.003516  0.016415   0.02730   354   354   354    0 0  1.0000    0.00      0      0      0       0      0
3176 1039  1  1 1 1  0.004168  0.028346   0.05370   356   356   356    0 0  1.0000    0.00      0      0      0       0      0
3351 1039  1  1 1 1  0.001936  0.008830   0.04450     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3917 1039  1  1 1 1  0.008099  0.036603   0.09010   369   369   369    0 0  1.0000    0.00      0      0      0       0      0
5013 1039  1  1 1 1  0.000948  0.005886   0.02890     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5014 1039  1  1 1 1  0.000948  0.005748   0.03040     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1387 1039  1  1 1 1  0.002311  0.015763   0.04350   440   440   440    0 0  1.0000    0.00      0      0      0       0      0
3783 1039  1  1 1 1  0.000336  0.002331   0.00400   356   356   356    0 0  1.0000    0.00      0      0      0       0      0
3055 1039  1  1 1 1  0.000211  0.001199   0.04050   307   307   307    0 0  1.0000    0.00      0      0      0       0      0
3054 1039  1  1 1 1  0.000209  0.001189   0.04050   307   307   307    0 0  1.0000    0.00      0      0      0       0      0
1044 1040  1  1 1 1  0.000021  0.000208   0.00580  1828  1828  1828    0 0  1.0000    0.00      0      0      0       0      0
1077 1040  1  1 1 1  0.001260  0.014141   0.28450  1191  1191  1191    0 0  1.0000    0.00      0      0      0       0      0
3784 1041  1  1 1 1  0.000079  0.000859   0.01730  1204  1204  1204    0 0  1.0000    0.00      0      0      0       0      0
4535 1042  1  1 1 1  0.001904  0.021302   0.46790  1566  1566  1566    0 0  1.0000    0.00      0      0      0       0      0
4954 1041  1  1 1 1  0.001517  0.016870   0.34940  1659  1659  1659    0 0  1.0000    0.00      0      0      0       0      0
5245 1042  1  1 1 1  0.000021  0.000187   0.00290  1828  1828  1828    0 0  1.0000    0.00      0      0      0       0      0
1044 1042  1  1 1 1  0.000021  0.000208   0.00580  1828  1828  1828    0 0  1.0000    0.00      0      0      0       0      0
1077 1040  1  1 1 1  0.001260  0.014120   0.28590  1191  1191  1191    0 0  1.0000    0.00      0      0      0       0      0
2968 1041  1  1 1 1  0.000983  0.010949   0.23970  1711  1711  1711    0 0  1.0000    0.00      0      0      0       0      0
3154 1041  1  1 1 1  0.001711  0.017348   0.44760  1828  1828  1828    0 0  1.0000    0.00      0      0      0       0      0
4535 1041  1  1 1 1  0.001281  0.018476   0.49100  1842  1842  1842    0 0  1.0000    0.00      0      0      0       0      0
4535 1041  1  1 1 1  0.001274  0.018324   0.48370  1842  1842  1842    0 0  1.0000    0.00      0      0      0       0      0
1105 1046  1  1 1 1  0.002268  0.004535   0.00290     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2278 1046  1  1 1 1  0.024691  0.063492   0.00330     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3303 1046  1  1 1 1  0.131771  0.345427   0.00750     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4401 1046  1  1 1 1  0.056185  0.182162   0.00380     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4414 1046  1  1 1 1  0.164777  0.432855   0.00960     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5175 1046  1  1 1 1  0.026455  0.070043   0.00400     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5690 1045  1  1 1 1  0.011086  0.028219   0.00030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1102 1046  1  1 1 1  0.001738  0.005442   0.00580     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5691 1045  1  1 1 1  0.010985  0.028093   0.00030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1104 1045  1  1 1 1  0.002016  0.004031   0.00330     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2667 1045  1  1 1 1  0.037793  0.098010   0.00170     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1199 1047  1  1 1 1  0.002943  0.020010   0.03750   524   524   524    0 0  1.0000    0.00      0      0      0       0      0
2864 1047  1  1 1 1  0.005926  0.040790   0.07700   558   558   558    0 0  1.0000    0.00      0      0      0       0      0
3756 1047  1  1 1 1  0.004571  0.030552   0.05570   558   558   558    0 0  1.0000    0.00      0      0      0       0      0
4886 1047  1  1 1 1  0.002121  0.009661   0.01620   355   355   355    0 0  1.0000    0.00      0      0      0       0      0
5321 1047  1  1 1 1  0.002969  0.013217   0.02330   400   400   400    0 0  1.0000    0.00      0      0      0       0      0
5448 1047  1  1 1 1  0.005551  0.025146   0.04450   391   391   391    0 0  1.0000    0.00      0      0      0       0      0
1229 1048  1  1 1 1  0.010370  0.028395   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1229 1048  1  1 1 1  0.010247  0.028395   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3134 1049  1  1 1 1  0.006954  0.049307   0.01610     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4981 1049  1  1 1 1  0.002570  0.015949   0.02820     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1946 1050  1  1 1 1  0.000409  0.005409   0.18770  2487  2487  2487    0 0  1.0000    0.00      0      0      0       0      0
2467 1050  1  1 1 1  0.001371  0.013871   0.36100  1828  1828  1828    0 0  1.0000    0.00      0      0      0       0      0
5066 1050  1  1 1 1  0.002154  0.021884   0.56600  1917  1917  1917    0 0  1.0000    0.00      0      0      0       0      0
1946 1050  1  1 1 1  0.000416  0.005443   0.18770  2487  2487  2487    0 0  1.0000    0.00      0      0      0       0      0
2467 1050  1  1 1 1  0.001364  0.013830   0.35960  1828  1828  1828    0 0  1.0000    0.00      0      0      0       0      0
5067 1050  1  1 1 1  0.002154  0.021877   0.56600  1917  1917  1917    0 0  1.0000    0.00      0      0      0       0      0
1188 1052  1  1 1 1  0.000968  0.002943   0.34530     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1270 1052  1  1 1 1  0.000217  0.000849   0.09310   331   331   331    0 0  1.0000    0.00      0      0      0       0      0
3168 1052  1  1 1 1  0.001205  0.002746   0.46680     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3948 1052  1  1 1 1  0.000454  0.002331   0.05160   272   272   272    0 0  1.0000    0.00      0      0      0       0      0
4960 1052  1  1 1 1  0.001284  0.009600   0.03800   335   335   335    0 0  1.0000    0.00      0      0      0       0      0
5038 1051  1  1 1 1  0.001225  0.006104   0.02030   323   323   323    0 0  1.0000    0.00      0      0      0       0      0
1269 1051  1  1 1 1  0.000257  0.000849   0.18930   268   268   268    0 0  1.0000    0.00      0      0      0       0      0
3947 1051  1  1 1 1  0.000553  0.002548   0.04860   272   272   272    0 0  1.0000    0.00      0      0      0       0      0
4960 1052  1  1 1 1  0.001284  0.009560   0.03800   335   335   335    0 0  1.0000    0.00      0      0      0       0      0
4960 1052  1  1 1 1  0.000909  0.008790   0.03900   833   833   833    0 0  1.0000    0.00      0      0      0       0      0
5513 1052  1  1 1 1  0.000533  0.005096   0.02480   935   935   935    0 0  1.0000    0.00      0      0      0       0      0
5246 1053  1  1 1 1  0.001764  0.003527   0.00050     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2150 1054  1  1 1 1  0.000277  0.002618   0.06930   921   921   921    0 0  1.0000    0.00      0      0      0       0      0
2411 1055  1  1 1 1  0.058453  0.130260   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4424 1055  1  1 1 1  0.069035  0.169060   0.00260     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3201 1056  1  1 1 1  0.016629  0.042580   0.00050     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4395 1062  1  1 1 1  0.011235  0.025679   0.01130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2214 1063  1  1 1 1  0.045926  0.116790   0.00550     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2812 1063  1  1 1 1  0.037284  0.100617   0.00490     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5190 1063  1  1 1 1  0.032778  0.088963   0.00740     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5381 1063  1  1 1 1  0.029518  0.074827   0.00340     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1519 1064  1  1 1 1  0.007802  0.052444   0.10180   401   401   401    0 0  1.0000    0.00      0      0      0       0      0
2810 1064  1  1 1 1  0.003101  0.020563   0.03850   558   558   558    0 0  1.0000    0.00      0      0      0       0      0
3756 1064  1  1 1 1  0.003761  0.025235   0.04560   558   558   558    0 0  1.0000    0.00      0      0      0       0      0
5056 1064  1  1 1 1  0.008889  0.032197   0.05370   357   357   357    0 0  1.0000    0.00      0      0      0       0      0
1519 1064  1  1 1 1  0.014420  0.071763   0.12910   372   372   372    0 0  1.0000    0.00      0      0      0       0      0
4997 1065  1  1 1 1  0.085160  0.176820   0.00190     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2590 1066  1  1 1 1  0.000381  0.007008   0.20790  2487  2487  2487    0 0  1.0000    0.00      0      0      0       0      0
2590 1067  1  1 1 1  0.000374  0.006434   0.22090  2487  2487  2487    0 0  1.0000    0.00      0      0      0       0      0
2004 1068  1  1 1 1  0.014361  0.041824   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2267 1068  1  1 1 1  0.106576  0.275384   0.00310     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4934 1068  1  1 1 1  0.022676  0.070043   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5367 1068  1  1 1 1  0.021164  0.057949   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2831 1069  1  1 1 1  0.001679  0.017284   0.05820   507   507   507    0 0  1.0000    0.00      0      0      0       0      0
2831 1069  1  1 1 1  0.001501  0.018568   0.05620   388   388   388    0 0  1.0000    0.00      0      0      0       0      0
5034 1070  1  1 1 1  0.066012  0.134543   0.00140     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5249 1070  1  1 1 1  0.065760  0.166793   0.00190     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2036 1071  1  1 1 1  0.079113  0.215420   0.00240     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2665 1071  1  1 1 1  0.072058  0.150668   0.00170     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5554 1071  1  1 1 1  0.000076  0.000151   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2406 1072  1  1 1 1  0.020408  0.055682   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3003 1073  1  1 1 1  0.034770  0.078861   0.00160     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5717 1074  1  1 1 1  0.058201  0.120534   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2220 1075  1  1 1 1  0.168733  0.377072   0.00400     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3951 1075  1  1 1 1  0.063290  0.171429   0.00190     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2571 1076  1  1 1 1  0.000790  0.005345   0.03540   440   440   440    0 0  1.0000    0.00      0      0      0       0      0
2701 1076  1  1 1 1  0.002550  0.017084   0.03090   471   471   471    0 0  1.0000    0.00      0      0      0       0      0
2571 1076  1  1 1 1  0.000745  0.005047   0.03490   440   440   440    0 0  1.0000    0.00      0      0      0       0      0
1931 1077  1  1 1 1  0.000741  0.009716   0.33500  2487  2487  2487    0 0  1.0000    0.00      0      0      0       0      0
4962 1077  1  1 1 1  0.000422  0.004709   0.09530  1774  1774  1774    0 0  1.0000    0.00      0      0      0       0      0
1931 1077  1  1 1 1  0.000741  0.009709   0.33500  2487  2487  2487    0 0  1.0000    0.00      0      0      0       0      0
4962 1077  1  1 1 1  0.000422  0.004758   0.09530  1774  1774  1774    0 0  1.0000    0.00      0      0      0       0      0
4962 1077  1  1 1 1  0.000644  0.005035   0.11120  1397  1397  1397    0 0  1.0000    0.00      0      0      0       0      0
2250 1078  1  1 1 1  0.024188  0.063744   0.07370     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2752 1078  1  1 1 1  0.107533  0.274654   0.01940     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2836 1078  1  1 1 1  0.017637  0.051146   0.05780     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5602 1078  1  1 1 1  0.047109  0.086232   0.00120     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5603 1078  1  1 1 1  0.026203  0.066516   0.00070     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5833 1078  1  1 1 1  0.132023  0.291509   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3031 1079  1  1 1 1  0.004514  0.029863   0.10960   439   439   439    0 0  1.0000    0.00      0      0      0       0      0
4775 1081  1  1 1 1  0.000014  0.000208   0.00580  2487  2487  2487    0 0  1.0000    0.00      0      0      0       0      0
4775 1080  1  1 1 1  0.000021  0.000242   0.00870  2487  2487  2487    0 0  1.0000    0.00      0      0      0       0      0
5313 1082  1  1 1 1  0.000074  0.001235   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1953 1084  1  1 1 1  0.035853  0.125170   0.00310     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2344 1084  1  1 1 1  0.076594  0.195011   0.00300     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2298 1085  1  1 1 1  0.012094  0.066264   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4681 1085  1  1 1 1  0.041824  0.106576   0.00400     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5553 1085  1  1 1 1  0.037793  0.122197   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5720 1085  1  1 1 1  0.068531  0.232804   0.00270     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1787 1086  1  1 1 1  0.002402  0.015149   0.05820   472   472   472    0 0  1.0000    0.00      0      0      0       0      0
2299 1086  1  1 1 1  0.000889  0.005333   0.01010   473   473   473    0 0  1.0000    0.00      0      0      0       0      0
1669 1087  1  1 1 1  0.004787  0.013354   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4984 1088  1  1 1 1  0.066541  0.175309   0.00200     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4984 1088  1  1 1 1  0.066692  0.174628   0.00200     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1940 1089  1  1 1 1  0.002268  0.004787   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5681 1089  1  1 1 1  0.002016  0.004031   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1939 1089  1  1 1 1  0.000252  0.000756   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2742 1090  1  1 1 1  0.096498  0.261779   0.00710     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2511 1091  1  1 1 1  0.057949  0.147644   0.00170     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4356 1091  1  1 1 1  0.040564  0.103301   0.00120     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1206 1092  1  1 1 1  0.009383  0.039506   0.00700     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4288 1092  1  1 1 1  0.003615  0.006617   0.01900     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2144 1093  1  1 1 1  0.000751  0.004978   0.00910   575   575   575    0 0  1.0000    0.00      0      0      0       0      0
2725 1093  1  1 1 1  0.001738  0.011694   0.02130   558   558   558    0 0  1.0000    0.00      0      0      0       0      0
2144 1093  1  1 1 1  0.000652  0.004346   0.00810   575   575   575    0 0  1.0000    0.00      0      0      0       0      0
1472 1094  1  1 1 1  0.000252  0.002520   0.00160     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1471 1095  1  1 1 1  0.000252  0.002520   0.00170     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1487 1097  1  1 1 1  0.000593  0.002667   0.00510   374   374   374    0 0  1.0000    0.00      0      0      0       0      0
1487 1096  1  1 1 1  0.000591  0.002680   0.00460   432   432   432    0 0  1.0000    0.00      0      0      0       0      0
4258 1098  1  1 1 1  0.001764  0.004787   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1767 1099  1  1 1 1  0.106296  0.194573   0.00200     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2675 1099  1  1 1 1  0.055430  0.187957   0.00220     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2298 1100  1  1 1 1  0.006047  0.013605   0.01520     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2298 1100  1  1 1 1  0.010834  0.030234   0.00510     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3522 1101  1  1 1 1  0.002469  0.015319   0.02710     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3522 1101  1  1 1 1  0.002771  0.009322   0.01210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4554 1103  1  1 1 1  0.007055  0.014109   0.01030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5251 1106  1  1 1 1  0.000025  0.000252   0.00030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5577 1107  1  1 1 1  0.000252  0.002520   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5578 1107  1  1 1 1  0.000252  0.002520   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2423 1108  1  1 1 1  0.059965  0.158982   0.00190     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2594 1108  1  1 1 1  0.007811  0.051146   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2423 1108  1  1 1 1  0.059965  0.158982   0.00190     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3581 1109  1  1 1 1  0.000972  0.012113   0.16360  1786  1786  1786    0 0  1.0000    0.00      0      0      0       0      0
2746 1110  1  1 1 1  0.007811  0.014361   0.01070     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2322 1111  1  1 1 1  0.032099  0.089506   0.00440     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3193 1111  1  1 1 1  0.002469  0.007284   0.01540     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5254 1112  1  1 1 1  0.000493  0.000902   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2450 1114  1  1 1 1  0.030617  0.077778   0.00370     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4506 1114  1  1 1 1  0.048765  0.137160   0.00680     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5083 1114  1  1 1 1  0.033827  0.092222   0.00440     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3293 1115  1  1 1 1  0.024943  0.071806   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3577 1116  1  1 1 1  0.009322  0.038801   0.00050     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5044 1116  1  1 1 1  0.097002  0.245654   0.00280     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5227 1116  1  1 1 1  0.006551  0.019148   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5228 1116  1  1 1 1  0.000252  0.002520   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5846 1116  1  1 1 1  0.135047  0.342404   0.00390     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3577 1116  1  1 1 1  0.010078  0.041572   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3599 1116  1  1 1 1  0.018770  0.076266   0.00160     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3599 1116  1  1 1 1  0.018796  0.076392   0.00180     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1541 1117  1  1 1 1  0.003477  0.023249   0.04250   416   416   416    0 0  1.0000    0.00      0      0      0       0      0
2126 1117  1  1 1 1  0.006341  0.042232   0.07800   415   415   415    0 0  1.0000    0.00      0      0      0       0      0
1958 1118  1  1 1 1  0.012824  0.032552   0.00040     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2566 1119  1  1 1 1  0.013681  0.036029   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1772 1121  1  1 1 1  0.016125  0.041572   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2502 1120  1  1 1 1  0.009826  0.034517   0.04790     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4440 1120  1  1 1 1  0.003779  0.010078   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4518 1121  1  1 1 1  0.025699  0.066012   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2502 1120  1  1 1 1  0.009826  0.034517   0.04790     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3547 1122  1  1 1 1  0.000171  0.000313   0.00030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5255 1122  1  1 1 1  0.001764  0.010582   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1501 1123  1  1 1 1  0.014074  0.038889   0.00180     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1919 1123  1  1 1 1  0.026667  0.072963   0.00340     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2083 1123  1  1 1 1  0.022099  0.067778   0.00330     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1545 1125  1  1 1 1  0.004198  0.011482   0.00050     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4964 1125  1  1 1 1  0.038518  0.103951   0.00500     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4964 1125  1  1 1 1  0.038518  0.103827   0.00530     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2566 1126  1  1 1 1  0.015873  0.042580   0.00390     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2566 1127  1  1 1 1  0.003754  0.010557   0.01290     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5257 1128  1  1 1 1  0.000045  0.000089   0.00070     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1307 1129  1  1 1 1  0.023683  0.064500   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2321 1130  1  1 1 1  0.014109  0.060217   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4532 1130  1  1 1 1  0.002771  0.007559   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1384 1131  1  1 1 1  0.027778  0.070494   0.00320     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3392 1131  1  1 1 1  0.008272  0.016543   0.00070     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4687 1133  1  1 1 1  0.043803  0.118383   0.00610     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5259 1134  1  1 1 1  0.001008  0.002771   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1229 1135  1  1 1 1  0.036420  0.105309   0.00520     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2715 1135  1  1 1 1  0.009136  0.024568   0.00110     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5504 1135  1  1 1 1  0.009259  0.024568   0.00110     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1230 1136  1  1 1 1  0.002601  0.017284   0.03240   471   471   471    0 0  1.0000    0.00      0      0      0       0      0
5101 1136  1  1 1 1  0.008257  0.036427   0.05820   379   379   379    0 0  1.0000    0.00      0      0      0       0      0
2457 1137  1  1 1 1  0.033704  0.103580   0.00530     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5650 1137  1  1 1 1  0.022222  0.058395   0.00280     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3073 1138  1  1 1 1  0.047619  0.141345   0.00200     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3748 1138  1  1 1 1  0.002016  0.008566   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5258 1138  1  1 1 1  0.001260  0.003527   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3100 1138  1  1 1 1  0.013102  0.055430   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2265 1139  1  1 1 1  0.001857  0.014461   0.04810   376   376   376    0 0  1.0000    0.00      0      0      0       0      0
4906 1139  1  1 1 1  0.003202  0.030829   0.11640   376   376   376    0 0  1.0000    0.00      0      0      0       0      0
1359 1140  1  1 1 1  0.084656  0.189216   0.00230     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3245 1140  1  1 1 1  0.098765  0.269085   0.00300     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1359 1140  1  1 1 1  0.080373  0.203326   0.00230     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2802 1142  1  1 1 1  0.055430  0.141597   0.00180     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2984 1141  1  1 1 1  0.104308  0.216175   0.00230     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5111 1142  1  1 1 1  0.006047  0.016377   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5251 1141  1  1 1 1  0.006475  0.028395   0.04360     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5486 1142  1  1 1 1  0.043840  0.142101   0.00170     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2465 1143  1  1 1 1  0.006005  0.028780   0.04960   370   370   370    0 0  1.0000    0.00      0      0      0       0      0
2985 1143  1  1 1 1  0.003595  0.017600   0.02940   354   354   354    0 0  1.0000    0.00      0      0      0       0      0
5002 1144  1  1 1 1  0.002133  0.014756   0.02940     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5260 1145  1  1 1 1  0.016377  0.044596   0.00050     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2383 1146  1  1 1 1  0.059965  0.168556   0.00200     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2842 1146  1  1 1 1  0.018141  0.050390   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5225 1146  1  1 1 1  0.051398  0.212900   0.00270     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5446 1146  1  1 1 1  0.094734  0.259007   0.00270     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5449 1146  1  1 1 1  0.045100  0.186193   0.00230     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5267 1146  1  1 1 1  0.023432  0.066264   0.00070     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3666 1147  1  1 1 1  0.006420  0.043852   0.08300   391   391   391    0 0  1.0000    0.00      0      0      0       0      0
4182 1147  1  1 1 1  0.003002  0.020227   0.03850   391   391   391    0 0  1.0000    0.00      0      0      0       0      0
3712 1148  1  1 1 1  0.000089  0.000751   0.07900   426   426   426    0 0  1.0000    0.00      0      0      0       0      0
5262 1149  1  1 1 1  0.039557  0.107886   0.00120     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1242 1151  1  1 1 1  0.003477  0.018074   0.03040   311   311   311    0 0  1.0000    0.00      0      0      0       0      0
2937 1151  1  1 1 1  0.003141  0.015526   0.02680   253   253   253    0 0  1.0000    0.00      0      0      0       0      0
3336 1151  1  1 1 1  0.000237  0.001541   0.00910   420   420   420    0 0  1.0000    0.00      0      0      0       0      0
2586 1152  1  1 1 1  0.068272  0.212346   0.01040     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4348 1152  1  1 1 1  0.051975  0.158025   0.00760     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1815 1153  1  1 1 1  0.074049  0.166364   0.00180     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3559 1153  1  1 1 1  0.074931  0.204031   0.00230     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3617 1154  1  1 1 1  0.020494  0.046049   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3809 1155  1  1 1 1  0.004837  0.017334   0.00070     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2138 1156  1  1 1 1  0.022676  0.075082   0.00090     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3021 1157  1  1 1 1  0.006803  0.018896   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3465 1157  1  1 1 1  0.003779  0.009826   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3506 1157  1  1 1 1  0.040060  0.134039   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5551 1156  1  1 1 1  0.006047  0.028723   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5630 1156  1  1 1 1  0.006047  0.016125   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5668 1156  1  1 1 1  0.022928  0.065508   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2139 1158  1  1 1 1  0.001086  0.006420   0.01210   455   455   455    0 0  1.0000    0.00      0      0      0       0      0
2704 1158  1  1 1 1  0.004464  0.021452   0.03850   255   255   255    0 0  1.0000    0.00      0      0      0       0      0
3362 1159  1  1 1 1  0.023683  0.043588   0.00040     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4743 1159  1  1 1 1  0.004283  0.021164   0.01560     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5770 1159  1  1 1 1  0.071554  0.184177   0.00200     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5261 1160  1  1 1 1  0.006790  0.018025   0.00080     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2454 1161  1  1 1 1  0.000158  0.000474   0.05060   278   278   278    0 0  1.0000    0.00      0      0      0       0      0
3006 1161  1  1 1 1  0.000198  0.000770   0.09720   311   311   311    0 0  1.0000    0.00      0      0      0       0      0
5264 1162  1  1 1 1  0.000016  0.000099   0.00100   471   471   471    0 0  1.0000    0.00      0      0      0       0      0
5263 1163  1  1 1 1  0.000016  0.000099   0.00100   540   540   540    0 0  1.0000    0.00      0      0      0       0      0
4793 1164  1  1 1 1  0.001358  0.008148   0.00050     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4792 1165  1  1 1 1  0.001481  0.009012   0.00050     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4793 1166  1  1 1 1  0.001481  0.009259   0.00050     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1565 1167  1  1 1 1  0.004899  0.033007   0.06990   440   440   440    0 0  1.0000    0.00      0      0      0       0      0
3905 1167  1  1 1 1  0.005531  0.037215   0.06780   575   575   575    0 0  1.0000    0.00      0      0      0       0      0
4663 1167  1  1 1 1  0.004365  0.029491   0.05370   575   575   575    0 0  1.0000    0.00      0      0      0       0      0
3905 1167  1  1 1 1  0.005452  0.036365   0.06680   575   575   575    0 0  1.0000    0.00      0      0      0       0      0
4566 1168  1  1 1 1  0.008314  0.034266   0.00040     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5117 1170  1  1 1 1  0.040000  0.088889   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2578 1171  1  1 1 1  0.034770  0.088183   0.00300     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4984 1172  1  1 1 1  0.054271  0.137566   0.00160     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5595 1172  1  1 1 1  0.111481  0.204065   0.00190     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1487 1173  1  1 1 1  0.003002  0.014163   0.02530   432   432   432    0 0  1.0000    0.00      0      0      0       0      0
1945 1173  1  1 1 1  0.001778  0.009837   0.02480   432   432   432    0 0  1.0000    0.00      0      0      0       0      0
2828 1174  1  1 1 1  0.031975  0.089753   0.00420     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3090 1174  1  1 1 1  0.026296  0.066667   0.00310     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3637 1174  1  1 1 1  0.031975  0.082963   0.00370     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4199 1174  1  1 1 1  0.004370  0.011975   0.00970     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4223 1174  1  1 1 1  0.002963  0.018642   0.00150     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4685 1174  1  1 1 1  0.009136  0.024938   0.00110     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5622 1174  1  1 1 1  0.009012  0.022222   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3090 1174  1  1 1 1  0.026049  0.071111   0.00340     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4222 1174  1  1 1 1  0.006667  0.016790   0.00080     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5705 1174  1  1 1 1  0.007802  0.019790   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1519 1175  1  1 1 1  0.005491  0.037076   0.06580   535   535   535    0 0  1.0000    0.00      0      0      0       0      0
4224 1175  1  1 1 1  0.000454  0.003200   0.00510   471   471   471    0 0  1.0000    0.00      0      0      0       0      0
5265 1175  1  1 1 1  0.000830  0.005669   0.01110   558   558   558    0 0  1.0000    0.00      0      0      0       0      0
1519 1175  1  1 1 1  0.005412  0.036543   0.06580   558   558   558    0 0  1.0000    0.00      0      0      0       0      0
1519 1175  1  1 1 1  0.005432  0.036543   0.06580   558   558   558    0 0  1.0000    0.00      0      0      0       0      0
3363 1180  1  1 1 1  0.109785  0.200960   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3607 1181  1  1 1 1  0.008770  0.026489   0.04350     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4052 1181  1  1 1 1  0.000968  0.003516   0.00610     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5699 1181  1  1 1 1  0.008099  0.028247   0.04660     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3540 1181  1  1 1 1  0.001521  0.007210   0.01210   270   270   270    0 0  1.0000    0.00      0      0      0       0      0
5022 1182  1  1 1 1  0.063580  0.165802   0.00790     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1192 1183  1  1 1 1  0.000335  0.000613   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2650 1185  1  1 1 1  0.011852  0.030988   0.00150     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5844 1184  1  1 1 1  0.019383  0.052469   0.00240     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3227 1186  1  1 1 1  0.034266  0.089947   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1707 1187  1  1 1 1  0.000138  0.000573   0.06990   259   259   259    0 0  1.0000    0.00      0      0      0       0      0
3914 1189  1  1 1 1  0.006296  0.016914   0.00080     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5404 1189  1  1 1 1  0.033210  0.087778   0.00420     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3163 1190  1  1 1 1  0.000198  0.000731   0.64700   425   425   425    0 0  1.0000    0.00      0      0      0       0      0
3390 1190  1  1 1 1  0.000652  0.002351   0.51230   288   288   288    0 0  1.0000    0.00      0      0      0       0      0
5424 1190  1  1 1 1  0.000593  0.005649   0.02230   656   656   656    0 0  1.0000    0.00      0      0      0       0      0
3163 1190  1  1 1 1  0.000182  0.000622   0.55590   494   494   494    0 0  1.0000    0.00      0      0      0       0      0
3390 1190  1  1 1 1  0.000652  0.002370   0.51330   288   288   288    0 0  1.0000    0.00      0      0      0       0      0
5422 1190  1  1 1 1  0.000612  0.005669   0.02780   935   935   935    0 0  1.0000    0.00      0      0      0       0      0
3163 1190  1  1 1 1  0.000237  0.002114   0.19540   426   426   426    0 0  1.0000    0.00      0      0      0       0      0
5365 1190  1  1 1 1  0.000217  0.002054   0.01970   935   935   935    0 0  1.0000    0.00      0      0      0       0      0
5366 1190  1  1 1 1  0.000217  0.002035   0.01470   935   935   935    0 0  1.0000    0.00      0      0      0       0      0
1964 1191  1  1 1 1  0.065508  0.167800   0.00240     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4620 1191  1  1 1 1  0.036332  0.092089   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2143 1192  1  1 1 1  0.008148  0.034197   0.00160     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2162 1192  1  1 1 1  0.005679  0.021975   0.01370     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4158 1192  1  1 1 1  0.000753  0.001379   0.00260     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4081 1194  1  1 1 1  0.000025  0.151172   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4318 1195  1  1 1 1  0.060972  0.168052   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5750 1194  1  1 1 1  0.036760  0.081381   0.00270     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4081 1193  1  1 1 1  0.000025  0.000252   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3523 1197  1  1 1 1  0.002870  0.017709   0.03340   455   455   455    0 0  1.0000    0.00      0      0      0       0      0
5287 1196  1  1 1 1  0.002015  0.012879   0.02430   296   296   296    0 0  1.0000    0.00      0      0      0       0      0
1961 1197  1  1 1 1  0.004820  0.031190   0.05770   296   296   296    0 0  1.0000    0.00      0      0      0       0      0
1963 1198  1  1 1 1  0.000529  0.008085   0.24980  2487  2487  2487    0 0  1.0000    0.00      0      0      0       0      0
3135 1198  1  1 1 1  0.001142  0.014569   0.38550  1746  1746  1746    0 0  1.0000    0.00      0      0      0       0      0
2105 1199  1  1 1 1  0.002884  0.019358   0.07140   471   471   471    0 0  1.0000    0.00      0      0      0       0      0
3546 1199  1  1 1 1  0.004978  0.024514   0.04350   383   383   383    0 0  1.0000    0.00      0      0      0       0      0
3665 1199  1  1 1 1  0.015328  0.102262   0.19030   558   558   558    0 0  1.0000    0.00      0      0      0       0      0
4343 1199  1  1 1 1  0.005531  0.027970   0.05670   357   357   357    0 0  1.0000    0.00      0      0      0       0      0
5638 1199  1  1 1 1  0.001067  0.007289   0.04860   487   487   487    0 0  1.0000    0.00      0      0      0       0      0
1176 1199  1  1 1 1  0.000059  0.000889   0.00300   935   935   935    0 0  1.0000    0.00      0      0      0       0      0
3546 1199  1  1 1 1  0.002805  0.019002   0.03650   558   558   558    0 0  1.0000    0.00      0      0      0       0      0
5448 1199  1  1 1 1  0.001027  0.006775   0.01210   558   558   558    0 0  1.0000    0.00      0      0      0       0      0
1177 1199  1  1 1 1  0.000079  0.000830   0.00200   935   935   935    0 0  1.0000    0.00      0      0      0       0      0
1178 1199  1  1 1 1  0.000059  0.000652   0.00100   935   935   935    0 0  1.0000    0.00      0      0      0       0      0
1520 1200  1  1 1 1  0.003102  0.031524   0.82020  1579  1579  1579    0 0  1.0000    0.00      0      0      0       0      0
2607 1200  1  1 1 1  0.001168  0.011767   0.30180  1579  1579  1579    0 0  1.0000    0.00      0      0      0       0      0
1520 1200  1  1 1 1  0.003130  0.031724   0.82020  1579  1579  1579    0 0  1.0000    0.00      0      0      0       0      0
2606 1200  1  1 1 1  0.001163  0.011728   0.30180  1579  1579  1579    0 0  1.0000    0.00      0      0      0       0      0
2785 1200  1  1 1 1  0.004905  0.049964   1.30100  1579  1579  1579    0 0  1.0000    0.00      0      0      0       0      0
1179 1200  1  1 1 1  0.000021  0.000249   0.00580   921   921   921    0 0  1.0000    0.00      0      0      0       0      0
3388 1201  1  1 1 1  0.082389  0.220711   0.00260     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4003 1201  1  1 1 1  0.083648  0.172084   0.00190     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5583 1201  1  1 1 1  0.051398  0.110355   0.00150     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4659 1202  1  1 1 1  0.014790  0.048677   0.01870     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5440 1202  1  1 1 1  0.002595  0.011665   0.02850     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5439 1202  1  1 1 1  0.002595  0.011665   0.02850     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1207 1203  1  1 1 1  0.001027  0.004721   0.00810   354   354   354    0 0  1.0000    0.00      0      0      0       0      0
2966 1203  1  1 1 1  0.001027  0.004899   0.00910   408   408   408    0 0  1.0000    0.00      0      0      0       0      0
4177 1205  1  1 1 1  0.000741  0.002346   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4983 1205  1  1 1 1  0.042963  0.117531   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5092 1204  1  1 1 1  0.019630  0.051481   0.00240     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5166 1204  1  1 1 1  0.020247  0.055556   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2724 1206  1  1 1 1  0.011482  0.051111   0.00260     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3957 1206  1  1 1 1  0.014938  0.037654   0.01300     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3958 1206  1  1 1 1  0.015185  0.037531   0.01330     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4420 1206  1  1 1 1  0.000123  0.001235   0.00160     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4421 1206  1  1 1 1  0.000123  0.001235   0.00160     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2939 1207  1  1 1 1  0.002548  0.012346   0.02030   405   405   405    0 0  1.0000    0.00      0      0      0       0      0
3886 1208  1  1 1 1  0.021416  0.054422   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5007 1208  1  1 1 1  0.053414  0.136306   0.00150     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1988 1208  1  1 1 1  0.016755  0.042630   0.00050     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3391 1208  1  1 1 1  0.019400  0.049887   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1248 1209  1  1 1 1  0.004721  0.031348   0.05870   434   434   434    0 0  1.0000    0.00      0      0      0       0      0
4907 1209  1  1 1 1  0.003556  0.023585   0.04350   416   416   416    0 0  1.0000    0.00      0      0      0       0      0
5270 1210  1  1 1 1  0.000123  0.001235   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2254 1211  1  1 1 1  0.032250  0.148904   0.00180     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3870 1211  1  1 1 1  0.008314  0.034014   0.02450     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4136 1211  1  1 1 1  0.084404  0.252457   0.00980     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2254 1211  1  1 1 1  0.032754  0.150920   0.00140     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5727 1211  1  1 1 1  0.014361  0.038801   0.00040     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1639 1212  1  1 1 1  0.001560  0.010390   0.01920   482   482   482    0 0  1.0000    0.00      0      0      0       0      0
1918 1212  1  1 1 1  0.001084  0.005086   0.01110   361   361   361    0 0  1.0000    0.00      0      0      0       0      0
3179 1212  1  1 1 1  0.002153  0.012978   0.02430   454   454   454    0 0  1.0000    0.00      0      0      0       0      0
1918 1212  1  1 1 1  0.001100  0.004978   0.01420   353   353   353    0 0  1.0000    0.00      0      0      0       0      0
3179 1212  1  1 1 1  0.002173  0.013017   0.02430   454   454   454    0 0  1.0000    0.00      0      0      0       0      0
4609 1213  1  1 1 1  0.002469  0.009877   0.00080     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5029 1214  1  1 1 1  0.009630  0.025309   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5718 1214  1  1 1 1  0.037037  0.094938   0.00450     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5272 1215  1  1 1 1  0.000158  0.000691   0.00100   274   274   274    0 0  1.0000    0.00      0      0      0       0      0
3038 1216  1  1 1 1  0.002544  0.020150   0.03480   561   561   561    0 0  1.0000    0.00      0      0      0       0      0
4457 1216  1  1 1 1  0.003727  0.028836   0.05270   562   562   562    0 0  1.0000    0.00      0      0      0       0      0
3709 1217  1  1 1 1  0.012522  0.044041   0.02630     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4358 1217  1  1 1 1  0.044848  0.110103   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2660 1218  1  1 1 1  0.032704  0.079542   0.00220     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2888 1218  1  1 1 1  0.011338  0.026455   0.00090     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1300 1219  1  1 1 1  0.000035  0.000512   0.01440  1382  1382  1382    0 0  1.0000    0.00      0      0      0       0      0
3605 1219  1  1 1 1  0.001887  0.019088   0.49380  1611  1611  1611    0 0  1.0000    0.00      0      0      0       0      0
4577 1219  1  1 1 1  0.001579  0.015090   0.40870  1611  1611  1611    0 0  1.0000    0.00      0      0      0       0      0
4714 1219  1  1 1 1  0.000949  0.009342   0.24260  1611  1611  1611    0 0  1.0000    0.00      0      0      0       0      0
1297 1219  1  1 1 1  0.000035  0.000506   0.01440  1382  1382  1382    0 0  1.0000    0.00      0      0      0       0      0
3605 1219  1  1 1 1  0.001874  0.018954   0.49100  1611  1611  1611    0 0  1.0000    0.00      0      0      0       0      0
4714 1219  1  1 1 1  0.000970  0.009536   0.24840  1611  1611  1611    0 0  1.0000    0.00      0      0      0       0      0
1299 1219  1  1 1 1  0.000035  0.000547   0.01440  1382  1382  1382    0 0  1.0000    0.00      0      0      0       0      0
4714 1219  1  1 1 1  0.000970  0.009536   0.24840  1611  1611  1611    0 0  1.0000    0.00      0      0      0       0      0
1298 1219  1  1 1 1  0.000035  0.000547   0.01440  1382  1382  1382    0 0  1.0000    0.00      0      0      0       0      0
1991 1221  1  1 1 1  0.021679  0.058309   0.00410     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1811 1222  1  1 1 1  0.007307  0.029479   0.00500     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2751 1222  1  1 1 1  0.000756  0.002520   0.00370     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1351 1223  1  1 1 1  0.081436  0.149069   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3858 1223  1  1 1 1  0.069287  0.175611   0.00200     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3428 1224  1  1 1 1  0.047161  0.123827   0.00580     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5085 1225  1  1 1 1  0.044198  0.120580   0.00570     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5269 1226  1  1 1 1  0.049876  0.126444   0.00600     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5275 1227  1  1 1 1  0.000869  0.006025   0.01010   502   502   502    0 0  1.0000    0.00      0      0      0       0      0
1247 1228  1  1 1 1  0.035021  0.091963   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5413 1229  1  1 1 1  0.047901  0.095926   0.00400     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1385 1231  1  1 1 1  0.006047  0.018896   0.00670     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3053 1232  1  1 1 1  0.070295  0.178634   0.00200     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4439 1232  1  1 1 1  0.061804  0.156765   0.00170     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3496 1233  1  1 1 1  0.001134  0.002671   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4438 1233  1  1 1 1  0.065079  0.165004   0.00190     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1343 1234  1  1 1 1  0.008970  0.050315   0.01030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1653 1234  1  1 1 1  0.028975  0.081885   0.01270     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2429 1234  1  1 1 1  0.048501  0.135047   0.00310     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2494 1234  1  1 1 1  0.021920  0.071051   0.00110     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4348 1235  1  1 1 1  0.034568  0.087407   0.00400     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4453 1235  1  1 1 1  0.038642  0.105309   0.00490     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1778 1237  1  1 1 1  0.009506  0.039259   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3045 1237  1  1 1 1  0.050124  0.136543   0.00730     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1778 1237  1  1 1 1  0.009506  0.039259   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3604 1239  1  1 1 1  0.001764  0.012346   0.00110     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4280 1239  1  1 1 1  0.006803  0.028975   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5242 1238  1  1 1 1  0.000171  0.000313   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5748 1238  1  1 1 1  0.008314  0.018141   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5651 1238  1  1 1 1  0.004686  0.019829   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3604 1239  1  1 1 1  0.007307  0.028975   0.00180     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1683 1242  1  1 1 1  0.001027  0.006677   0.01210   488   488   488    0 0  1.0000    0.00      0      0      0       0      0
2087 1241  1  1 1 1  0.009521  0.064237   0.12150   375   375   375    0 0  1.0000    0.00      0      0      0       0      0
2937 1242  1  1 1 1  0.002133  0.023348   0.06480   502   502   502    0 0  1.0000    0.00      0      0      0       0      0
3336 1240  1  1 1 1  0.002232  0.007802   0.01420   287   287   287    0 0  1.0000    0.00      0      0      0       0      0
3966 1241  1  1 1 1  0.000593  0.002588   0.01620   261   261   261    0 0  1.0000    0.00      0      0      0       0      0
4083 1241  1  1 1 1  0.000020  0.015803   0.00000   287   287   287    0 0  1.0000    0.00      0      0      0       0      0
4137 1242  1  1 1 1  0.001778  0.016356   0.04050   502   502   502    0 0  1.0000    0.00      0      0      0       0      0
4528 1242  1  1 1 1  0.011694  0.078657   0.15190   375   375   375    0 0  1.0000    0.00      0      0      0       0      0
5699 1242  1  1 1 1  0.000237  0.001560   0.01420     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1683 1241  1  1 1 1  0.001027  0.006657   0.01210   464   464   464    0 0  1.0000    0.00      0      0      0       0      0
3540 1241  1  1 1 1  0.004760  0.022499   0.03750   333   333   333    0 0  1.0000    0.00      0      0      0       0      0
4083 1240  1  1 1 1  0.000020  0.000198   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4831 1243  1  1 1 1  0.000462  0.006438   0.16890  1842  1842  1842    0 0  1.0000    0.00      0      0      0       0      0
4831 1243  1  1 1 1  0.000462  0.006434   0.16890  1842  1842  1842    0 0  1.0000    0.00      0      0      0       0      0
5552 1244  1  1 1 1  0.106551  0.225649   0.00240     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1828 1245  1  1 1 1  0.003234  0.019230   0.03650   410   410   410    0 0  1.0000    0.00      0      0      0       0      0
1961 1245  1  1 1 1  0.019951  0.071546   0.11440     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3312 1245  1  1 1 1  0.016000  0.053472   0.08610     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1616 1246  1  1 1 1  0.017637  0.056185   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1856 1246  1  1 1 1  0.002851  0.005218   0.00360     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1617 1246  1  1 1 1  0.018141  0.057193   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1855 1246  1  1 1 1  0.001260  0.004535   0.00460     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2873 1247  1  1 1 1  0.212444  0.388876   0.00420     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3823 1247  1  1 1 1  0.012598  0.031998   0.00040     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5179 1247  1  1 1 1  0.022928  0.060721   0.00070     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3573 1248  1  1 1 1  0.005472  0.037728   0.07090   411   411   411    0 0  1.0000    0.00      0      0      0       0      0
4574 1248  1  1 1 1  0.000968  0.006380   0.01110   399   399   399    0 0  1.0000    0.00      0      0      0       0      0
5497 1248  1  1 1 1  0.005669  0.025639   0.04560   333   333   333    0 0  1.0000    0.00      0      0      0       0      0
4289 1249  1  1 1 1  0.147644  0.301587   0.00570     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4328 1249  1  1 1 1  0.125548  0.318292   0.00360     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4289 1249  1  1 1 1  0.179214  0.328050   0.00540     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2264 1250  1  1 1 1  0.082196  0.171444   0.04860     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4568 1253  1  1 1 1  0.001008  0.002771   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4626 1253  1  1 1 1  0.001367  0.002502   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5118 1254  1  1 1 1  0.032963  0.083704   0.00390     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5631 1254  1  1 1 1  0.037901  0.103457   0.00490     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5279 1255  1  1 1 1  0.017133  0.071806   0.00710     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1657 1258  1  1 1 1  0.007037  0.019012   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2095 1259  1  1 1 1  0.002825  0.018765   0.03490   575   575   575    0 0  1.0000    0.00      0      0      0       0      0
2524 1259  1  1 1 1  0.000474  0.003101   0.00610   575   575   575    0 0  1.0000    0.00      0      0      0       0      0
5073 1259  1  1 1 1  0.001730  0.011540   0.02130   566   566   566    0 0  1.0000    0.00      0      0      0       0      0
5073 1259  1  1 1 1  0.001719  0.011496   0.02890   368   368   368    0 0  1.0000    0.00      0      0      0       0      0
4206 1260  1  1 1 1  0.074074  0.187957   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5495 1260  1  1 1 1  0.008163  0.021769   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2339 1261  1  1 1 1  0.064752  0.177375   0.00200     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5281 1262  1  1 1 1  0.000436  0.000797   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2257 1264  1  1 1 1  0.060897  0.161552   0.00220     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4716 1264  1  1 1 1  0.020433  0.060620   0.00070     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4735 1263  1  1 1 1  0.017611  0.061779   0.01010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5549 1263  1  1 1 1  0.075787  0.176316   0.00410     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5777 1264  1  1 1 1  0.076871  0.206828   0.00280     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4716 1263  1  1 1 1  0.009574  0.038549   0.00170     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4735 1264  1  1 1 1  0.019148  0.071051   0.00750     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1844 1265  1  1 1 1  0.013472  0.067378   0.12150   413   413   413    0 0  1.0000    0.00      0      0      0       0      0
3898 1265  1  1 1 1  0.004563  0.024480   0.04250   413   413   413    0 0  1.0000    0.00      0      0      0       0      0
5134 1265  1  1 1 1  0.010627  0.045511   0.07490   302   302   302    0 0  1.0000    0.00      0      0      0       0      0
5512 1265  1  1 1 1  0.009798  0.045748   0.08150   337   337   337    0 0  1.0000    0.00      0      0      0       0      0
5660 1265  1  1 1 1  0.011674  0.053096   0.09210   331   331   331    0 0  1.0000    0.00      0      0      0       0      0
3153 1266  1  1 1 1  0.000812  0.006278   0.12710  1397  1397  1397    0 0  1.0000    0.00      0      0      0       0      0
3811 1266  1  1 1 1  0.001797  0.019272   0.42160  1711  1711  1711    0 0  1.0000    0.00      0      0      0       0      0
4908 1266  1  1 1 1  0.003831  0.029281   0.59200  1307  1307  1307    0 0  1.0000    0.00      0      0      0       0      0
4092 1267  1  1 1 1  0.042076  0.209121   0.00250     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1512 1268  1  1 1 1  0.145125  0.321240   0.00370     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2660 1268  1  1 1 1  0.076090  0.189468   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2009 1270  1  1 1 1  0.000198  0.001600   0.16200   434   434   434    0 0  1.0000    0.00      0      0      0       0      0
3952 1270  1  1 1 1  0.000454  0.001106   0.10020   268   268   268    0 0  1.0000    0.00      0      0      0       0      0
4648 1269  1  1 1 1  0.000316  0.000948   0.10940   268   268   268    0 0  1.0000    0.00      0      0      0       0      0
5280 1271  1  1 1 1  0.006420  0.026914   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2263 1272  1  1 1 1  0.037793  0.118922   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4216 1273  1  1 1 1  0.067926  0.165331   0.00190     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5221 1273  1  1 1 1  0.012598  0.031242   0.00030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5283 1274  1  1 1 1  0.008566  0.019652   0.00170     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1963 1275  1  1 1 1  0.000770  0.011178   0.31200  1974  1974  1974    0 0  1.0000    0.00      0      0      0       0      0
2150 1275  1  1 1 1  0.000880  0.012722   0.32920  2200  2200  2200    0 0  1.0000    0.00      0      0      0       0      0
4468 1275  1  1 1 1  0.000312  0.004467   0.11550  2200  2200  2200    0 0  1.0000    0.00      0      0      0       0      0
1963 1276  1  1 1 1  0.000771  0.011192   0.29100  1842  1842  1842    0 0  1.0000    0.00      0      0      0       0      0
2150 1276  1  1 1 1  0.000880  0.012715   0.32920  2200  2200  2200    0 0  1.0000    0.00      0      0      0       0      0
4467 1276  1  1 1 1  0.000312  0.004467   0.11550  2200  2200  2200    0 0  1.0000    0.00      0      0      0       0      0
1547 1277  1  1 1 1  0.028975  0.073318   0.00080     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3201 1277  1  1 1 1  0.036785  0.093222   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1775 1279  1  1 1 1  0.000020  0.000198   0.00300     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4586 1278  1  1 1 1  0.000178  0.000632   0.07800   370   370   370    0 0  1.0000    0.00      0      0      0       0      0
5284 1280  1  1 1 1  0.007559  0.020912   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3630 1281  1  1 1 1  0.026914  0.085062   0.00490     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3979 1281  1  1 1 1  0.021235  0.067654   0.00400     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4793 1284  1  1 1 1  0.000675  0.001235   0.00360     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2272 1285  1  1 1 1  0.005556  0.029136   0.00050     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2712 1285  1  1 1 1  0.012099  0.059753   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2273 1286  1  1 1 1  0.000770  0.005195   0.00910   545   545   545    0 0  1.0000    0.00      0      0      0       0      0
3638 1286  1  1 1 1  0.000553  0.003694   0.01570   435   435   435    0 0  1.0000    0.00      0      0      0       0      0
3921 1286  1  1 1 1  0.000514  0.001007   0.14990     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4884 1286  1  1 1 1  0.001679  0.008296   0.01520   432   432   432    0 0  1.0000    0.00      0      0      0       0      0
5073 1286  1  1 1 1  0.002548  0.016968   0.03140   566   566   566    0 0  1.0000    0.00      0      0      0       0      0
2273 1286  1  1 1 1  0.000731  0.004938   0.00910   471   471   471    0 0  1.0000    0.00      0      0      0       0      0
3638 1286  1  1 1 1  0.000533  0.003635   0.00610   566   566   566    0 0  1.0000    0.00      0      0      0       0      0
3920 1286  1  1 1 1  0.000494  0.001007   0.14880     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1839 1287  1  1 1 1  0.000514  0.001185   0.07190     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2049 1288  1  1 1 1  0.016327  0.049786   0.00240     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3763 1288  1  1 1 1  0.009574  0.033006   0.00170     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1633 1289  1  1 1 1  0.038889  0.098889   0.00470     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5180 1289  1  1 1 1  0.002049  0.005617   0.01240     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5791 1289  1  1 1 1  0.002481  0.006531   0.00030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5146 1290  1  1 1 1  0.013144  0.024059   0.00400     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5812 1291  1  1 1 1  0.006551  0.016629   0.00050     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2012 1292  1  1 1 1  0.000756  0.005795   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2013 1293  1  1 1 1  0.000138  0.000573   0.00100   329   329   329    0 0  1.0000    0.00      0      0      0       0      0
5217 1294  1  1 1 1  0.001008  0.003527   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5218 1294  1  1 1 1  0.000504  0.002520   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2307 1295  1  1 1 1  0.048879  0.100781   0.00110     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3944 1295  1  1 1 1  0.085664  0.234568   0.00330     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3944 1295  1  1 1 1  0.091711  0.240363   0.00320     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2661 1296  1  1 1 1  0.000632  0.004168   0.00810   440   440   440    0 0  1.0000    0.00      0      0      0       0      0
3449 1301  1  1 1 1  0.011518  0.029173   0.00140     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2033 1302  1  1 1 1  0.036790  0.100370   0.00470     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4644 1302  1  1 1 1  0.033210  0.090494   0.00390     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5843 1303  1  1 1 1  0.000171  0.000313   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1305 1304  1  1 1 1  0.000504  0.002520   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4905 1304  1  1 1 1  0.089695  0.201058   0.00220     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5287 1306  1  1 1 1  0.000020  0.000198   0.00300   354   354   354    0 0  1.0000    0.00      0      0      0       0      0
2119 1307  1  1 1 1  0.006299  0.017133   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2641 1309  1  1 1 1  0.012500  0.025000   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5824 1310  1  1 1 1  0.095666  0.212220   0.00230     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5150 1311  1  1 1 1  0.011867  0.030083   0.00030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5389 1311  1  1 1 1  0.133787  0.246914   0.00250     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1350 1312  1  1 1 1  0.000400  0.001244   0.00040     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1615 1312  1  1 1 1  0.019956  0.060400   0.01980     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3910 1312  1  1 1 1  0.017467  0.063733   0.02160     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3347 1313  1  1 1 1  0.005543  0.015621   0.00150     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3709 1313  1  1 1 1  0.016125  0.051600   0.02530     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4846 1313  1  1 1 1  0.028723  0.062484   0.00070     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5290 1314  1  1 1 1  0.000252  0.000756   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2927 1315  1  1 1 1  0.019652  0.082137   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3936 1315  1  1 1 1  0.112875  0.361048   0.00370     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5289 1316  1  1 1 1  0.005291  0.013102   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2619 1317  1  1 1 1  0.035021  0.094734   0.00110     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5289 1317  1  1 1 1  0.000252  0.002520   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5291 1317  1  1 1 1  0.008566  0.023180   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1318 1319  1  1 1 1  0.002520  0.005039   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1987 1319  1  1 1 1  0.039557  0.078861   0.00080     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2605 1320  1  1 1 1  0.027901  0.073951   0.00360     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5631 1320  1  1 1 1  0.023580  0.064198   0.00310     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2605 1320  1  1 1 1  0.019753  0.052963   0.00260     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2941 1321  1  1 1 1  0.047654  0.121728   0.00580     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2137 1323  1  1 1 1  0.001975  0.006420   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2137 1322  1  1 1 1  0.001481  0.004938   0.00120     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3431 1324  1  1 1 1  0.066012  0.167549   0.00190     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1385 1325  1  1 1 1  0.031494  0.131015   0.00700     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4409 1325  1  1 1 1  0.011590  0.041320   0.02980     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5589 1325  1  1 1 1  0.028219  0.117158   0.00170     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5441 1326  1  1 1 1  0.001233  0.008227   0.01470   525   525   525    0 0  1.0000    0.00      0      0      0       0      0
3678 1327  1  1 1 1  0.014462  0.046762   0.03750     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5652 1327  1  1 1 1  0.002268  0.005039   0.01100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4045 1328  1  1 1 1  0.002761  0.005054   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3258 1329  1  1 1 1  0.018519  0.047901   0.01040     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3526 1329  1  1 1 1  0.004198  0.010741   0.00050     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2101 1330  1  1 1 1  0.077407  0.154691   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5243 1330  1  1 1 1  0.009136  0.020617   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4428 1331  1  1 1 1  0.000756  0.002520   0.00030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1667 1332  1  1 1 1  0.086143  0.234971   0.00390     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4271 1332  1  1 1 1  0.035525  0.095742   0.00110     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5746 1332  1  1 1 1  0.035878  0.096649   0.00200     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2078 1333  1  1 1 1  0.003911  0.027062   0.04860   438   438   438    0 0  1.0000    0.00      0      0      0       0      0
3031 1333  1  1 1 1  0.000711  0.006894   0.02230   865   865   865    0 0  1.0000    0.00      0      0      0       0      0
3064 1333  1  1 1 1  0.007012  0.030617   0.05110   455   455   455    0 0  1.0000    0.00      0      0      0       0      0
4722 1333  1  1 1 1  0.007639  0.051542   0.22910   502   502   502    0 0  1.0000    0.00      0      0      0       0      0
1542 1334  1  1 1 1  0.002597  0.034127   1.18120  2280  2280  2280    0 0  1.0000    0.00      0      0      0       0      0
3433 1334  1  1 1 1  0.002999  0.033656   0.67290  1559  1559  1559    0 0  1.0000    0.00      0      0      0       0      0
4028 1334  1  1 1 1  0.001302  0.013172   0.34080  1727  1727  1727    0 0  1.0000    0.00      0      0      0       0      0
1542 1334  1  1 1 1  0.002597  0.034127   1.17830  2280  2280  2280    0 0  1.0000    0.00      0      0      0       0      0
3032 1334  1  1 1 1  0.000256  0.002701   0.06930  1579  1579  1579    0 0  1.0000    0.00      0      0      0       0      0
4028 1334  1  1 1 1  0.001309  0.013255   0.34370  1727  1727  1727    0 0  1.0000    0.00      0      0      0       0      0
5105 1335  1  1 1 1  0.004467  0.008177   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5356 1336  1  1 1 1  0.010582  0.066264   0.00090     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5832 1336  1  1 1 1  0.003527  0.025699   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2136 1337  1  1 1 1  0.031242  0.080121   0.00090     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5008 1337  1  1 1 1  0.116150  0.314437   0.00360     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4110 1338  1  1 1 1  0.035525  0.073066   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5174 1338  1  1 1 1  0.004787  0.009574   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4889 1339  1  1 1 1  0.002765  0.018430   0.03440   540   540   540    0 0  1.0000    0.00      0      0      0       0      0
2087 1340  1  1 1 1  0.002114  0.012662   0.02330   374   374   374    0 0  1.0000    0.00      0      0      0       0      0
5163 1340  1  1 1 1  0.000595  0.004024   0.00810   503   503   503    0 0  1.0000    0.00      0      0      0       0      0
2088 1342  1  1 1 1  0.001264  0.008415   0.01520   433   433   433    0 0  1.0000    0.00      0      0      0       0      0
1846 1343  1  1 1 1  0.000504  0.002520   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1847 1343  1  1 1 1  0.000504  0.002520   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1757 1345  1  1 1 1  0.008987  0.016452   0.01160     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5282 1345  1  1 1 1  0.019123  0.048400   0.00080     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4196 1346  1  1 1 1  0.000731  0.001383   0.18530     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3008 1347  1  1 1 1  0.019652  0.049131   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2362 1353  1  1 1 1  0.000617  0.001235   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2362 1352  1  1 1 1  0.000617  0.001235   0.00160     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1598 1354  1  1 1 1  0.079630  0.159259   0.00920     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3878 1355  1  1 1 1  0.149205  0.273119   0.00290     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1364 1356  1  1 1 1  0.045062  0.118519   0.00570     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2359 1356  1  1 1 1  0.036914  0.098025   0.00470     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1390 1357  1  1 1 1  0.036790  0.081728   0.00390     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1951 1357  1  1 1 1  0.005432  0.033580   0.00180     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2623 1357  1  1 1 1  0.001852  0.012099   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2691 1357  1  1 1 1  0.046914  0.118395   0.00570     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2692 1357  1  1 1 1  0.007654  0.031975   0.00160     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2697 1357  1  1 1 1  0.018765  0.072099   0.00360     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1389 1357  1  1 1 1  0.036790  0.081852   0.00390     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1463 1358  1  1 1 1  0.005867  0.039190   0.08300   448   448   448    0 0  1.0000    0.00      0      0      0       0      0
5336 1358  1  1 1 1  0.003812  0.025482   0.04660   356   356   356    0 0  1.0000    0.00      0      0      0       0      0
5138 1359  1  1 1 1  0.037289  0.094734   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3759 1360  1  1 1 1  0.003160  0.021017   0.03750   528   528   528    0 0  1.0000    0.00      0      0      0       0      0
3810 1360  1  1 1 1  0.004612  0.030706   0.05470   524   524   524    0 0  1.0000    0.00      0      0      0       0      0
4110 1361  1  1 1 1  0.006299  0.027715   0.00070     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4110 1362  1  1 1 1  0.006299  0.028219   0.00030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4475 1363  1  1 1 1  0.045100  0.082641   0.00440     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5360 1364  1  1 1 1  0.063333  0.161605   0.00760     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3833 1366  1  1 1 1  0.000138  0.001363   0.20250     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3833 1365  1  1 1 1  0.000158  0.001323   0.18220     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2457 1367  1  1 1 1  0.000741  0.001481   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5770 1368  1  1 1 1  0.034014  0.086672   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1708 1371  1  1 1 1  0.011633  0.021293   0.01270     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1714 1370  1  1 1 1  0.008062  0.016377   0.01150     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1715 1369  1  1 1 1  0.007307  0.014613   0.01120     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1799 1372  1  1 1 1  0.000559  0.001024   0.07290     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1383 1373  1  1 1 1  0.021083  0.038593   0.02790     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3257 1373  1  1 1 1  0.001512  0.003779   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5294 1373  1  1 1 1  0.001764  0.006047   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5296 1373  1  1 1 1  0.031242  0.127488   0.00170     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5295 1373  1  1 1 1  0.031494  0.127992   0.00230     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5311 1375  1  1 1 1  0.021111  0.055679   0.00260     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2079 1374  1  1 1 1  0.044938  0.122840   0.00570     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4004 1376  1  1 1 1  0.001235  0.003704   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4078 1377  1  1 1 1  0.000292  0.002538   0.25460   409   409   409    0 0  1.0000    0.00      0      0      0       0      0
1776 1378  1  1 1 1  0.058201  0.116654   0.00120     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2539 1379  1  1 1 1  0.069035  0.233308   0.00280     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5297 1380  1  1 1 1  0.000123  0.001235   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4849 1381  1  1 1 1  0.000632  0.004306   0.00810   566   566   566    0 0  1.0000    0.00      0      0      0       0      0
2347 1382  1  1 1 1  0.071907  0.195263   0.00250     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3706 1382  1  1 1 1  0.001764  0.003275   0.00250     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3916 1382  1  1 1 1  0.067599  0.182036   0.00290     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5238 1382  1  1 1 1  0.015369  0.041320   0.00050     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4450 1385  1  1 1 1  0.004787  0.012850   0.02320     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5277 1385  1  1 1 1  0.003275  0.014361   0.00690     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1665 1386  1  1 1 1  0.041824  0.180146   0.00220     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2052 1386  1  1 1 1  0.041320  0.140590   0.00170     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3275 1386  1  1 1 1  0.041068  0.169060   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4002 1386  1  1 1 1  0.067775  0.174099   0.00190     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5521 1386  1  1 1 1  0.035928  0.074502   0.01350     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5760 1386  1  1 1 1  0.031998  0.081129   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2537 1386  1  1 1 1  0.063240  0.158982   0.00720     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4001 1386  1  1 1 1  0.065508  0.166037   0.00190     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4950 1386  1  1 1 1  0.039305  0.102797   0.01810     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5520 1386  1  1 1 1  0.030940  0.063820   0.01160     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3438 1388  1  1 1 1  0.001244  0.008415   0.03090   388   388   388    0 0  1.0000    0.00      0      0      0       0      0
4095 1388  1  1 1 1  0.002114  0.014242   0.04860   440   440   440    0 0  1.0000    0.00      0      0      0       0      0
3412 1390  1  1 1 1  0.001852  0.004198   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2609 1389  1  1 1 1  0.044198  0.094074   0.00440     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2753 1391  1  1 1 1  0.136558  0.304107   0.00330     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2660 1393  1  1 1 1  0.023935  0.060469   0.00070     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3049 1393  1  1 1 1  0.031494  0.079869   0.00090     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3394 1394  1  1 1 1  0.042983  0.090073   0.00470     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5530 1394  1  1 1 1  0.007811  0.016125   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2148 1395  1  1 1 1  0.036281  0.082389   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3865 1395  1  1 1 1  0.015117  0.036281   0.00040     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5142 1395  1  1 1 1  0.000756  0.001764   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5298 1395  1  1 1 1  0.028723  0.090451   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3193 1396  1  1 1 1  0.000617  0.001235   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4977 1397  1  1 1 1  0.046359  0.095994   0.00110     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4976 1397  1  1 1 1  0.046611  0.098010   0.00110     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4978 1398  1  1 1 1  0.001719  0.008000   0.01320   274   274   274    0 0  1.0000    0.00      0      0      0       0      0
5299 1399  1  1 1 1  0.009948  0.018210   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5256 1400  1  1 1 1  0.013354  0.034266   0.00040     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2566 1400  1  1 1 1  0.043689  0.110784   0.00170     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5300 1401  1  1 1 1  0.000252  0.001008   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2344 1402  1  1 1 1  0.091459  0.249685   0.00280     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4328 1403  1  1 1 1  0.112634  0.206176   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5595 1403  1  1 1 1  0.097905  0.179214   0.00180     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5301 1406  1  1 1 1  0.012346  0.024943   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1953 1407  1  1 1 1  0.019929  0.079592   0.00930     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3701 1407  1  1 1 1  0.051071  0.160116   0.00960     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3864 1407  1  1 1 1  0.008566  0.018896   0.02130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3864 1407  1  1 1 1  0.008566  0.018896   0.02130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1301 1410  1  1 1 1  0.021482  0.055185   0.00260     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1814 1410  1  1 1 1  0.004568  0.012716   0.04570     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4336 1410  1  1 1 1  0.049012  0.132963   0.00620     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5101 1411  1  1 1 1  0.000608  0.004067   0.00710   379   379   379    0 0  1.0000    0.00      0      0      0       0      0
5666 1411  1  1 1 1  0.002054  0.013689   0.02530   541   541   541    0 0  1.0000    0.00      0      0      0       0      0
2870 1412  1  1 1 1  0.001764  0.005039   0.00560     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3173 1412  1  1 1 1  0.063593  0.161275   0.00180     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5572 1413  1  1 1 1  0.001260  0.003779   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5803 1414  1  1 1 1  0.000504  0.001008   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5302 1415  1  1 1 1  0.000504  0.001764   0.00180     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2238 1416  1  1 1 1  0.020937  0.064651   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4147 1416  1  1 1 1  0.026455  0.084656   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5797 1416  1  1 1 1  0.013605  0.062938   0.00760     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4682 1417  1  1 1 1  0.029151  0.078005   0.00090     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5768 1417  1  1 1 1  0.031998  0.083144   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2483 1418  1  1 1 1  0.049568  0.127321   0.00600     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2872 1418  1  1 1 1  0.028876  0.078765   0.00390     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4630 1418  1  1 1 1  0.058988  0.149741   0.00710     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1823 1419  1  1 1 1  0.009826  0.025951   0.00030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1823 1419  1  1 1 1  0.014865  0.039808   0.00050     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2608 1421  1  1 1 1  0.033086  0.069383   0.00320     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3235 1420  1  1 1 1  0.014938  0.040494   0.00180     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2609 1421  1  1 1 1  0.033086  0.069506   0.00320     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3234 1421  1  1 1 1  0.014938  0.040494   0.00180     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3674 1422  1  1 1 1  0.002716  0.007519   0.03910     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3674 1422  1  1 1 1  0.004631  0.008476   0.02070     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3878 1424  1  1 1 1  0.010758  0.044621   0.00110     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3878 1423  1  1 1 1  0.034713  0.063542   0.00070     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3606 1425  1  1 1 1  0.007432  0.019803   0.00190     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2009 1426  1  1 1 1  0.000356  0.000731   0.04150     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3887 1427  1  1 1 1  0.065256  0.173091   0.00650     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5305 1427  1  1 1 1  0.000252  0.001008   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5306 1427  1  1 1 1  0.000252  0.001008   0.00080     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5308 1428  1  1 1 1  0.001167  0.002137   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 979 1429  1  1 1 1  0.070000  0.188889   0.00910     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5029 1429  1  1 1 1  0.027654  0.075309   0.00360     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5097 1429  1  1 1 1  0.022222  0.060741   0.00290     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5362 1429  1  1 1 1  0.023086  0.062346   0.00310     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4003 1430  1  1 1 1  0.115646  0.293777   0.00330     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5320 1430  1  1 1 1  0.065508  0.166793   0.00190     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4050 1431  1  1 1 1  0.026420  0.099012   0.00500     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4522 1431  1  1 1 1  0.028889  0.097901   0.00470     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1435 1432  1  1 1 1  0.000020  0.000098   0.01110     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2550 1433  1  1 1 1  0.000968  0.005906   0.06020   461   461   461    0 0  1.0000    0.00      0      0      0       0      0
3000 1433  1  1 1 1  0.001331  0.009015   0.09060   461   461   461    0 0  1.0000    0.00      0      0      0       0      0
1065 1434  1  1 1 1  0.035273  0.092391   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4539 1434  1  1 1 1  0.000857  0.002394   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5035 1434  1  1 1 1  0.012094  0.051650   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1065 1434  1  1 1 1  0.034064  0.090930   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2432 1435  1  1 1 1  0.005610  0.030894   0.05670   413   413   413    0 0  1.0000    0.00      0      0      0       0      0
4998 1435  1  1 1 1  0.003812  0.025383   0.04710   540   540   540    0 0  1.0000    0.00      0      0      0       0      0
 930 1436  1  1 1 1  0.010582  0.046359   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1246 1436  1  1 1 1  0.014109  0.044596   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1616 1436  1  1 1 1  0.035273  0.099521   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1774 1436  1  1 1 1  0.001915  0.011817   0.02090     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2538 1436  1  1 1 1  0.005795  0.023432   0.00400     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1781 1437  1  1 1 1  0.034321  0.087037   0.00400     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5310 1438  1  1 1 1  0.000504  0.001764   0.00180     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1684 1439  1  1 1 1  0.081381  0.179894   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4225 1440  1  1 1 1  0.008272  0.018519   0.00080     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2493 1441  1  1 1 1  0.005039  0.019148   0.02680     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2735 1441  1  1 1 1  0.070547  0.192744   0.00270     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4205 1441  1  1 1 1  0.003275  0.011086   0.01300     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4698 1441  1  1 1 1  0.112371  0.291509   0.00330     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5284 1441  1  1 1 1  0.038801  0.098514   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2493 1441  1  1 1 1  0.004031  0.014109   0.01400     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2735 1441  1  1 1 1  0.107332  0.198791   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2493 1441  1  1 1 1  0.010756  0.019689   0.01390     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4907 1442  1  1 1 1  0.005233  0.024413   0.04350   337   337   337    0 0  1.0000    0.00      0      0      0       0      0
5497 1442  1  1 1 1  0.002252  0.010370   0.01820   333   333   333    0 0  1.0000    0.00      0      0      0       0      0
4906 1442  1  1 1 1  0.003970  0.026390   0.05370   413   413   413    0 0  1.0000    0.00      0      0      0       0      0
2960 1443  1  1 1 1  0.034321  0.088518   0.00420     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5798 1443  1  1 1 1  0.031482  0.083333   0.00390     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1268 1445  1  1 1 1  0.141597  0.439657   0.00560     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1324 1445  1  1 1 1  0.005291  0.013605   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3049 1444  1  1 1 1  0.048123  0.121945   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3070 1445  1  1 1 1  0.062484  0.139834   0.00160     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4585 1445  1  1 1 1  0.028219  0.071554   0.00140     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4769 1444  1  1 1 1  0.055682  0.139078   0.00160     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5673 1445  1  1 1 1  0.018392  0.040312   0.00050     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5793 1444  1  1 1 1  0.012346  0.037541   0.00040     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2661 1446  1  1 1 1  0.005314  0.024119   0.04250   384   384   384    0 0  1.0000    0.00      0      0      0       0      0
4705 1446  1  1 1 1  0.003398  0.017541   0.03140   384   384   384    0 0  1.0000    0.00      0      0      0       0      0
2661 1446  1  1 1 1  0.005412  0.024571   0.04610   384   384   384    0 0  1.0000    0.00      0      0      0       0      0
1449 1447  1  1 1 1  0.006159  0.011274   0.00580     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1449 1447  1  1 1 1  0.004699  0.008601   0.00450     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5311 1448  1  1 1 1  0.000247  0.001235   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
