 13/05/91 CYME INTERNATIONAL    100.0 1991 S IEEE 300-BUS TEST SYSTEM
BUS DATA FOLLOWS                   6515 ITEMS
3984 1450  1  1 1 1  0.001260  0.003275   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1002 1451  1  1 1 1  0.001256  0.008251   0.23890   375   375   375    0 0  1.0000    0.00      0      0      0       0      0
4765 1451  1  1 1 1  0.000158  0.000652   0.07290   413   413   413    0 0  1.0000    0.00      0      0      0       0      0
 973 1452  1  1 1 1  0.012346  0.037037   0.00150     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4803 1454  1  1 1 1  0.008209  0.015026   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4803 1453  1  1 1 1  0.008209  0.015026   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2684 1455  1  1 1 1  0.008566  0.022172   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5284 1455  1  1 1 1  0.007811  0.020156   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3461 1456  1  1 1 1  0.149811  0.308818   0.00340     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5312 1457  1  1 1 1  0.001047  0.006973   0.01320   354   354   354    0 0  1.0000    0.00      0      0      0       0      0
3201 1458  1  1 1 1  0.002771  0.005795   0.00560     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4329 1461  1  1 1 1  0.074830  0.210632   0.00240     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3265 1462  1  1 1 1  0.027901  0.076173   0.00360     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4646 1462  1  1 1 1  0.016914  0.044691   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4662 1462  1  1 1 1  0.049383  0.132222   0.00630     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5017 1462  1  1 1 1  0.077037  0.201605   0.00940     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5116 1462  1  1 1 1  0.002840  0.007531   0.00030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4645 1462  1  1 1 1  0.016914  0.044444   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5247 1462  1  1 1 1  0.015938  0.040741   0.00190     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2145 1463  1  1 1 1  0.005393  0.029649   0.06380   348   348   348    0 0  1.0000    0.00      0      0      0       0      0
2146 1463  1  1 1 1  0.005393  0.029630   0.06380   348   348   348    0 0  1.0000    0.00      0      0      0       0      0
5336 1463  1  1 1 1  0.001877  0.012543   0.03440   448   448   448    0 0  1.0000    0.00      0      0      0       0      0
1931 1464  1  1 1 1  0.000589  0.007708   0.26280  2487  2487  2487    0 0  1.0000    0.00      0      0      0       0      0
4865 1464  1  1 1 1  0.001150  0.011690   0.30320  1579  1579  1579    0 0  1.0000    0.00      0      0      0       0      0
5089 1464  1  1 1 1  0.002410  0.024446   0.63250  1828  1828  1828    0 0  1.0000    0.00      0      0      0       0      0
1931 1464  1  1 1 1  0.000589  0.007708   0.26280  2389  2389  2389    0 0  1.0000    0.00      0      0      0       0      0
4865 1464  1  1 1 1  0.001150  0.011690   0.30320  1579  1579  1579    0 0  1.0000    0.00      0      0      0       0      0
4962 1464  1  1 1 1  0.001530  0.015526   0.40140  1828  1828  1828    0 0  1.0000    0.00      0      0      0       0      0
1622 1465  1  1 1 1  0.013605  0.085160   0.00110     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2747 1465  1  1 1 1  0.030434  0.055710   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3527 1465  1  1 1 1  0.030486  0.077350   0.00570     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5333 1465  1  1 1 1  0.012598  0.079365   0.00170     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3269 1465  1  1 1 1  0.092215  0.209121   0.00220     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4887 1466  1  1 1 1  0.031975  0.135062   0.00690     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3202 1467  1  1 1 1  0.004464  0.029669   0.05470   540   540   540    0 0  1.0000    0.00      0      0      0       0      0
4889 1467  1  1 1 1  0.005156  0.034489   0.06380   540   540   540    0 0  1.0000    0.00      0      0      0       0      0
2533 1468  1  1 1 1  0.027595  0.050512   0.00040     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5022 1469  1  1 1 1  0.033086  0.086049   0.00400     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5749 1469  1  1 1 1  0.019753  0.050000   0.00240     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3559 1470  1  1 1 1  0.025951  0.107332   0.00450     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3559 1470  1  1 1 1  0.025951  0.107332   0.00450     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1709 1471  1  1 1 1  0.005367  0.029554   0.03080     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3561 1472  1  1 1 1  0.002771  0.013605   0.02490     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1709 1471  1  1 1 1  0.004535  0.023683   0.02600     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3035 1473  1  1 1 1  0.040312  0.104056   0.00230     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4357 1473  1  1 1 1  0.102797  0.222978   0.00250     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5044 1473  1  1 1 1  0.040539  0.105014   0.00150     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3035 1473  1  1 1 1  0.041320  0.090552   0.00280     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4722 1474  1  1 1 1  0.008122  0.036857   0.06550   329   329   329    0 0  1.0000    0.00      0      0      0       0      0
4868 1474  1  1 1 1  0.011081  0.049936   0.08910   265   265   265    0 0  1.0000    0.00      0      0      0       0      0
2144 1475  1  1 1 1  0.000336  0.002173   0.00400   471   471   471    0 0  1.0000    0.00      0      0      0       0      0
5279 1476  1  1 1 1  0.020660  0.055682   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4945 1477  1  1 1 1  0.063744  0.162006   0.00180     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3630 1478  1  1 1 1  0.000370  0.000988   0.00400     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1890 1479  1  1 1 1  0.000974  0.001783   0.00080     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2008 1479  1  1 1 1  0.000403  0.001386   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2700 1479  1  1 1 1  0.027967  0.082137   0.00200     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2943 1479  1  1 1 1  0.000504  0.001260   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2942 1479  1  1 1 1  0.000504  0.001260   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5533 1479  1  1 1 1  0.011338  0.044848   0.00140     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1755 1480  1  1 1 1  0.001560  0.010410   0.01920   541   541   541    0 0  1.0000    0.00      0      0      0       0      0
2047 1480  1  1 1 1  0.000178  0.001659   0.00610   818   818   818    0 0  1.0000    0.00      0      0      0       0      0
3743 1480  1  1 1 1  0.002035  0.012563   0.10940   378   378   378    0 0  1.0000    0.00      0      0      0       0      0
3767 1480  1  1 1 1  0.000257  0.001659   0.00300   541   541   541    0 0  1.0000    0.00      0      0      0       0      0
1755 1480  1  1 1 1  0.001432  0.009557   0.02230   541   541   541    0 0  1.0000    0.00      0      0      0       0      0
3767 1480  1  1 1 1  0.000158  0.001067   0.00460   541   541   541    0 0  1.0000    0.00      0      0      0       0      0
2516 1481  1  1 1 1  0.059209  0.159486   0.00190     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2516 1481  1  1 1 1  0.059209  0.159486   0.00190     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2552 1483  1  1 1 1  0.068959  0.285110   0.01560     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4176 1483  1  1 1 1  0.050214  0.205996   0.02460     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4277 1483  1  1 1 1  0.006727  0.018141   0.00090     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4445 1483  1  1 1 1  0.100126  0.274402   0.00920     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5114 1483  1  1 1 1  0.020408  0.055933   0.00230     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5273 1483  1  1 1 1  0.050516  0.173747   0.01920     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5694 1483  1  1 1 1  0.024439  0.067019   0.00230     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5268 1483  1  1 1 1  0.050542  0.174150   0.02000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3549 1484  1  1 1 1  0.004787  0.011338   0.00600     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4581 1484  1  1 1 1  0.009070  0.018141   0.00880     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3366 1484  1  1 1 1  0.016125  0.051398   0.00040     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4739 1485  1  1 1 1  0.003457  0.008395   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4739 1485  1  1 1 1  0.000494  0.008395   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2134 1486  1  1 1 1  0.008542  0.029422   0.00950     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2797 1487  1  1 1 1  0.003368  0.036373   0.02730   420   420   420    0 0  1.0000    0.00      0      0      0       0      0
4853 1488  1  1 1 1  0.000375  0.001383   0.17110   313   313   313    0 0  1.0000    0.00      0      0      0       0      0
4246 1489  1  1 1 1  0.027337  0.116780   0.00470     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5315 1489  1  1 1 1  0.000171  0.000313   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2805 1490  1  1 1 1  0.003086  0.006173   0.01000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1673 1491  1  1 1 1  0.049660  0.126455   0.00140     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5725 1491  1  1 1 1  0.052658  0.143613   0.00190     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1717 1492  1  1 1 1  0.042076  0.124213   0.00280     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5064 1494  1  1 1 1  0.000903  0.006023   0.01110   522   522   522    0 0  1.0000    0.00      0      0      0       0      0
3015 1495  1  1 1 1  0.002840  0.007531   0.00030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4966 1495  1  1 1 1  0.039877  0.104815   0.00490     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2605 1500  1  1 1 1  0.032840  0.088765   0.00420     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2624 1502  1  1 1 1  0.063210  0.142840   0.00650     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4000 1502  1  1 1 1  0.024074  0.053704   0.00240     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2280 1503  1  1 1 1  0.063996  0.161754   0.00190     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3410 1503  1  1 1 1  0.047956  0.087783   0.00250     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4061 1503  1  1 1 1  0.010532  0.063719   0.00190     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4717 1503  1  1 1 1  0.024691  0.166515   0.00500     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5069 1503  1  1 1 1  0.027816  0.117662   0.00280     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4061 1503  1  1 1 1  0.010532  0.063719   0.00190     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2762 1504  1  1 1 1  0.002359  0.016431   0.02030   319   319   319    0 0  1.0000    0.00      0      0      0       0      0
2282 1505  1  1 1 1  0.000040  0.000988   0.00400  1363  1363  1363    0 0  1.0000    0.00      0      0      0       0      0
4694 1505  1  1 1 1  0.000059  0.001185   0.00400  1363  1363  1363    0 0  1.0000    0.00      0      0      0       0      0
4708 1505  1  1 1 1  0.000040  0.000988   0.00400  1363  1363  1363    0 0  1.0000    0.00      0      0      0       0      0
5316 1506  1  1 1 1  0.000123  0.001235   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4832 1507  1  1 1 1  0.010124  0.043086   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3371 1508  1  1 1 1  0.014568  0.089753   0.00790     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5676 1508  1  1 1 1  0.007160  0.044074   0.00240     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3076 1509  1  1 1 1  0.059965  0.163265   0.00180     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3041 1510  1  1 1 1  0.063744  0.153742   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3251 1510  1  1 1 1  0.058705  0.149156   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2421 1511  1  1 1 1  0.070093  0.188461   0.00250     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5099 1511  1  1 1 1  0.078357  0.210708   0.00880     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4210 1513  1  1 1 1  0.110545  0.202352   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4210 1513  1  1 1 1  0.086420  0.191232   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2112 1514  1  1 1 1  0.065356  0.166238   0.00190     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3644 1514  1  1 1 1  0.033333  0.090829   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3736 1515  1  1 1 1  0.061476  0.209625   0.00250     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3893 1515  1  1 1 1  0.053918  0.146888   0.00170     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4540 1515  1  1 1 1  0.017863  0.060695   0.00070     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3429 1516  1  1 1 1  0.049131  0.204082   0.00250     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3736 1516  1  1 1 1  0.005543  0.018896   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3736 1516  1  1 1 1  0.005795  0.019400   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5813 1517  1  1 1 1  0.000968  0.006440   0.01210   545   545   545    0 0  1.0000    0.00      0      0      0       0      0
2360 1518  1  1 1 1  0.064815  0.170741   0.00810     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2602 1518  1  1 1 1  0.058778  0.149012   0.00700     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4044 1518  1  1 1 1  0.010247  0.027778   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5529 1518  1  1 1 1  0.022469  0.057407   0.00280     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5714 1518  1  1 1 1  0.012222  0.026914   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4044 1518  1  1 1 1  0.012346  0.027407   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3259 1519  1  1 1 1  0.011773  0.053926   0.09620   427   427   427    0 0  1.0000    0.00      0      0      0       0      0
2352 1520  1  1 1 1  0.000966  0.009803   0.25260  1579  1579  1579    0 0  1.0000    0.00      0      0      0       0      0
3416 1520  1  1 1 1  0.002015  0.020838   0.54010  1579  1579  1579    0 0  1.0000    0.00      0      0      0       0      0
2351 1520  1  1 1 1  0.000963  0.009792   0.25410  1579  1579  1579    0 0  1.0000    0.00      0      0      0       0      0
4792 1521  1  1 1 1  0.029383  0.123951   0.00650     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4793 1521  1  1 1 1  0.029383  0.123951   0.00650     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1634 1526  1  1 1 1  0.041572  0.113379   0.00180     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2414 1526  1  1 1 1  0.014865  0.061476   0.00080     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3435 1526  1  1 1 1  0.108088  0.299824   0.00270     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4125 1526  1  1 1 1  0.096246  0.262283   0.00290     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5188 1526  1  1 1 1  0.058201  0.161502   0.00170     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2414 1526  1  1 1 1  0.014865  0.061476   0.00080     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3738 1527  1  1 1 1  0.004207  0.029077   0.05470   448   448   448    0 0  1.0000    0.00      0      0      0       0      0
4684 1527  1  1 1 1  0.002805  0.019378   0.03650   515   515   515    0 0  1.0000    0.00      0      0      0       0      0
2327 1528  1  1 1 1  0.012850  0.055933   0.00350     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4920 1528  1  1 1 1  0.073318  0.185941   0.00380     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4919 1528  1  1 1 1  0.074578  0.221970   0.00700     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4428 1529  1  1 1 1  0.065004  0.182414   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5317 1530  1  1 1 1  0.000252  0.002520   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1838 1531  1  1 1 1  0.018392  0.114386   0.00150     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1781 1532  1  1 1 1  0.046049  0.117284   0.00580     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2573 1532  1  1 1 1  0.042469  0.114321   0.00550     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1549 1533  1  1 1 1  0.026173  0.069753   0.01390     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1566 1533  1  1 1 1  0.062099  0.167778   0.01880     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4873 1534  1  1 1 1  0.012099  0.030617   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4938 1533  1  1 1 1  0.049383  0.128148   0.00600     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5723 1533  1  1 1 1  0.011111  0.028518   0.00150     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4113 1533  1  1 1 1  0.017901  0.048395   0.00230     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5448 1535  1  1 1 1  0.010311  0.068543   0.12760   541   541   541    0 0  1.0000    0.00      0      0      0       0      0
5759 1535  1  1 1 1  0.001017  0.006912   0.06330   449   449   449    0 0  1.0000    0.00      0      0      0       0      0
2470 1536  1  1 1 1  0.000976  0.013206   0.44480  2487  2487  2487    0 0  1.0000    0.00      0      0      0       0      0
2607 1536  1  1 1 1  0.001017  0.010325   0.26570  1828  1828  1828    0 0  1.0000    0.00      0      0      0       0      0
2947 1536  1  1 1 1  0.001369  0.017997   0.62090  2487  2487  2487    0 0  1.0000    0.00      0      0      0       0      0
3624 1536  1  1 1 1  0.002352  0.025391   0.57040  1579  1579  1579    0 0  1.0000    0.00      0      0      0       0      0
3705 1536  1  1 1 1  0.002021  0.026575   0.91970  2389  2389  2389    0 0  1.0000    0.00      0      0      0       0      0
2470 1536  1  1 1 1  0.000976  0.013213   0.44480  2487  2487  2487    0 0  1.0000    0.00      0      0      0       0      0
2606 1536  1  1 1 1  0.001017  0.010325   0.26570  1828  1828  1828    0 0  1.0000    0.00      0      0      0       0      0
1851 1537  1  1 1 1  0.016661  0.030497   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5020 1537  1  1 1 1  0.143109  0.388511   0.00440     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5368 1537  1  1 1 1  0.000252  0.000504   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5853 1537  1  1 1 1  0.096498  0.265558   0.00300     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2930 1538  1  1 1 1  0.047115  0.127740   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5842 1538  1  1 1 1  0.006299  0.015873   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2104 1539  1  1 1 1  0.023935  0.082389   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3080 1539  1  1 1 1  0.017889  0.045855   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3545 1539  1  1 1 1  0.063996  0.162509   0.00180     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5187 1539  1  1 1 1  0.012598  0.043588   0.00050     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5368 1540  1  1 1 1  0.071806  0.194004   0.00220     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4868 1541  1  1 1 1  0.005223  0.034671   0.07600   428   428   428    0 0  1.0000    0.00      0      0      0       0      0
2017 1542  1  1 1 1  0.000021  0.000301   0.01160  2176  2176  2176    0 0  1.0000    0.00      0      0      0       0      0
2518 1542  1  1 1 1  0.000697  0.009107   0.31140  2487  2487  2487    0 0  1.0000    0.00      0      0      0       0      0
2018 1542  1  1 1 1  0.000019  0.000280   0.01080  2176  2176  2176    0 0  1.0000    0.00      0      0      0       0      0
4864 1542  1  1 1 1  0.001244  0.016445   0.56520  2487  2487  2487    0 0  1.0000    0.00      0      0      0       0      0
1933 1543  1  1 1 1  0.008272  0.021975   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3606 1543  1  1 1 1  0.026914  0.111605   0.00580     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3977 1543  1  1 1 1  0.026173  0.067160   0.00310     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5634 1543  1  1 1 1  0.014568  0.039630   0.00180     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3606 1543  1  1 1 1  0.026914  0.111605   0.00580     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1737 1544  1  1 1 1  0.005096  0.033837   0.06280   428   428   428    0 0  1.0000    0.00      0      0      0       0      0
5319 1544  1  1 1 1  0.005057  0.030084   0.05670   430   430   430    0 0  1.0000    0.00      0      0      0       0      0
3527 1547  1  1 1 1  0.044848  0.113631   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2153 1548  1  1 1 1  0.005301  0.009703   0.01230     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2633 1548  1  1 1 1  0.012875  0.032552   0.00070     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2153 1548  1  1 1 1  0.003023  0.010582   0.01240     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2633 1548  1  1 1 1  0.013051  0.029201   0.00030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4181 1550  1  1 1 1  0.082892  0.223734   0.00440     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5741 1550  1  1 1 1  0.044671  0.121995   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4181 1550  1  1 1 1  0.059461  0.162258   0.00560     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5320 1551  1  1 1 1  0.123457  0.228521   0.00250     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1837 1553  1  1 1 1  0.038148  0.078395   0.00360     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5321 1554  1  1 1 1  0.000002  0.000198   0.00660   401   401   401    0 0  1.0000    0.00      0      0      0       0      0
3244 1555  1  1 1 1  0.017654  0.074444   0.00390     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4265 1555  1  1 1 1  0.010000  0.041975   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2745 1556  1  1 1 1  0.052910  0.134291   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3311 1557  1  1 1 1  0.081633  0.204334   0.00520     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2520 1559  1  1 1 1  0.000336  0.001481   0.00300   348   348   348    0 0  1.0000    0.00      0      0      0       0      0
4849 1559  1  1 1 1  0.000652  0.004346   0.00810   566   566   566    0 0  1.0000    0.00      0      0      0       0      0
2519 1559  1  1 1 1  0.000336  0.001501   0.00300   348   348   348    0 0  1.0000    0.00      0      0      0       0      0
4676 1561  1  1 1 1  0.009776  0.020635   0.01870     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1849 1563  1  1 1 1  0.000123  0.000247   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5501 1563  1  1 1 1  0.021975  0.054815   0.00260     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1819 1563  1  1 1 1  0.002335  0.004274   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1850 1563  1  1 1 1  0.000123  0.000247   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1834 1564  1  1 1 1  0.005679  0.014198   0.01040     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3244 1564  1  1 1 1  0.033457  0.086173   0.00440     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3377 1564  1  1 1 1  0.052346  0.140370   0.01680     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3244 1564  1  1 1 1  0.033086  0.085432   0.00450     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3244 1564  1  1 1 1  0.033333  0.085556   0.00400     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1782 1565  1  1 1 1  0.006202  0.041343   0.07590   535   535   535    0 0  1.0000    0.00      0      0      0       0      0
4663 1565  1  1 1 1  0.001205  0.008099   0.01520   575   575   575    0 0  1.0000    0.00      0      0      0       0      0
4663 1565  1  1 1 1  0.001225  0.008099   0.01520   575   575   575    0 0  1.0000    0.00      0      0      0       0      0
2014 1567  1  1 1 1  0.068758  0.187579   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4376 1570  1  1 1 1  0.100529  0.273369   0.00300     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4861 1570  1  1 1 1  0.018645  0.065760   0.00500     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5200 1570  1  1 1 1  0.083144  0.246158   0.00240     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5270 1571  1  1 1 1  0.020370  0.049259   0.00030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5322 1572  1  1 1 1  0.000988  0.005709   0.01010   431   431   431    0 0  1.0000    0.00      0      0      0       0      0
4434 1573  1  1 1 1  0.056552  0.103518   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4689 1573  1  1 1 1  0.059965  0.149156   0.00410     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5323 1574  1  1 1 1  0.020012  0.126593   0.00560     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3751 1575  1  1 1 1  0.001877  0.012504   0.02230   482   482   482    0 0  1.0000    0.00      0      0      0       0      0
3874 1575  1  1 1 1  0.001462  0.009758   0.01820   482   482   482    0 0  1.0000    0.00      0      0      0       0      0
3073 1576  1  1 1 1  0.029982  0.102293   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4335 1576  1  1 1 1  0.016377  0.055430   0.00200     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4454 1576  1  1 1 1  0.003790  0.006937   0.00420     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5325 1576  1  1 1 1  0.008566  0.027463   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3950 1577  1  1 1 1  0.024943  0.101209   0.00200     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5149 1577  1  1 1 1  0.029730  0.085412   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5698 1577  1  1 1 1  0.023759  0.096548   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2984 1577  1  1 1 1  0.056941  0.154951   0.00170     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4535 1578  1  1 1 1  0.000028  0.000388   0.00870  1842  1842  1842    0 0  1.0000    0.00      0      0      0       0      0
4535 1579  1  1 1 1  0.000028  0.000388   0.00870  1842  1842  1842    0 0  1.0000    0.00      0      0      0       0      0
4535 1580  1  1 1 1  0.000028  0.000388   0.00870  1842  1842  1842    0 0  1.0000    0.00      0      0      0       0      0
4535 1581  1  1 1 1  0.000028  0.000388   0.00870  1842  1842  1842    0 0  1.0000    0.00      0      0      0       0      0
1518 1582  1  1 1 1  0.020617  0.055556   0.00260     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2550 1583  1  1 1 1  0.000672  0.003891   0.08000   461   461   461    0 0  1.0000    0.00      0      0      0       0      0
2550 1583  1  1 1 1  0.000632  0.003812   0.09110   461   461   461    0 0  1.0000    0.00      0      0      0       0      0
3335 1584  1  1 1 1  0.015873  0.042328   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5326 1584  1  1 1 1  0.003023  0.006047   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2005 1585  1  1 1 1  0.000830  0.005709   0.01820   420   420   420    0 0  1.0000    0.00      0      0      0       0      0
3856 1585  1  1 1 1  0.001709  0.016636   0.05770   866   866   866    0 0  1.0000    0.00      0      0      0       0      0
4149 1585  1  1 1 1  0.001758  0.017442   0.05470   584   584   584    0 0  1.0000    0.00      0      0      0       0      0
2005 1585  1  1 1 1  0.000830  0.005709   0.02230   420   420   420    0 0  1.0000    0.00      0      0      0       0      0
3605 1586  1  1 1 1  0.000187  0.003490   0.09410  2250  2250  2250    0 0  1.0000    0.00      0      0      0       0      0
4231 1587  1  1 1 1  0.026833  0.059889   0.00070     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5000 1587  1  1 1 1  0.073797  0.187075   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3277 1588  1  1 1 1  0.001605  0.010247   0.00050     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3289 1588  1  1 1 1  0.003086  0.009012   0.01530     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4000 1588  1  1 1 1  0.027407  0.070124   0.00320     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5058 1588  1  1 1 1  0.005059  0.009261   0.03500     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5593 1588  1  1 1 1  0.001975  0.012222   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3277 1588  1  1 1 1  0.001481  0.009383   0.00050     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3598 1588  1  1 1 1  0.002782  0.005093   0.00920     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5058 1588  1  1 1 1  0.004198  0.012963   0.00910     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2720 1589  1  1 1 1  0.003773  0.025264   0.04660   575   575   575    0 0  1.0000    0.00      0      0      0       0      0
4165 1589  1  1 1 1  0.005195  0.023585   0.04150   364   364   364    0 0  1.0000    0.00      0      0      0       0      0
2620 1590  1  1 1 1  0.031728  0.123580   0.00570     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5705 1591  1  1 1 1  0.000617  0.001235   0.00190     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5327 1592  1  1 1 1  0.000222  0.000938   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3787 1593  1  1 1 1  0.000040  0.000988   0.00400  1363  1363  1363    0 0  1.0000    0.00      0      0      0       0      0
4713 1593  1  1 1 1  0.000059  0.001047   0.00400  1363  1363  1363    0 0  1.0000    0.00      0      0      0       0      0
4697 1593  1  1 1 1  0.000079  0.001284   0.00200  1363  1363  1363    0 0  1.0000    0.00      0      0      0       0      0
5758 1594  1  1 1 1  0.024691  0.059461   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4541 1595  1  1 1 1  0.102797  0.280675   0.00320     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5329 1595  1  1 1 1  0.023180  0.100529   0.00460     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4756 1596  1  1 1 1  0.081556  0.202099   0.00970     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5345 1596  1  1 1 1  0.031358  0.082593   0.00400     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1612 1597  1  1 1 1  0.022676  0.073318   0.00080     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3930 1597  1  1 1 1  0.081885  0.259259   0.00430     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2357 1599  1  1 1 1  0.055556  0.146420   0.00700     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4983 1598  1  1 1 1  0.010000  0.027531   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5404 1599  1  1 1 1  0.011852  0.030988   0.00150     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4370 1599  1  1 1 1  0.042716  0.112099   0.00530     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4982 1598  1  1 1 1  0.010000  0.027531   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2770 1600  1  1 1 1  0.028721  0.081007   0.13570     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2815 1600  1  1 1 1  0.012247  0.062222   0.10730   414   414   414    0 0  1.0000    0.00      0      0      0       0      0
3016 1600  1  1 1 1  0.009067  0.042884   0.08610   348   348   348    0 0  1.0000    0.00      0      0      0       0      0
3074 1600  1  1 1 1  0.020602  0.068109   0.10830   258   258   258    0 0  1.0000    0.00      0      0      0       0      0
3259 1600  1  1 1 1  0.016691  0.075299   0.13360   330   330   330    0 0  1.0000    0.00      0      0      0       0      0
4304 1600  1  1 1 1  0.008158  0.035160   0.05820   379   379   379    0 0  1.0000    0.00      0      0      0       0      0
4738 1600  1  1 1 1  0.016612  0.078676   0.13160   293   293   293    0 0  1.0000    0.00      0      0      0       0      0
2945 1600  1  1 1 1  0.023407  0.110815   0.18530   325   325   325    0 0  1.0000    0.00      0      0      0       0      0
2771 1601  1  1 1 1  0.001898  0.021337   0.42450  1579  1579  1579    0 0  1.0000    0.00      0      0      0       0      0
3433 1601  1  1 1 1  0.001828  0.020533   0.41010  1579  1579  1579    0 0  1.0000    0.00      0      0      0       0      0
3938 1601  1  1 1 1  0.004633  0.051018   1.15810  1263  1263  1263    0 0  1.0000    0.00      0      0      0       0      0
4775 1601  1  1 1 1  0.001053  0.013843   0.47650  2487  2487  2487    0 0  1.0000    0.00      0      0      0       0      0
4865 1601  1  1 1 1  0.002888  0.031752   0.75950  1579  1579  1579    0 0  1.0000    0.00      0      0      0       0      0
4775 1601  1  1 1 1  0.001053  0.013830   0.47650  2487  2487  2487    0 0  1.0000    0.00      0      0      0       0      0
2614 1602  1  1 1 1  0.044596  0.137365   0.04250     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3062 1602  1  1 1 1  0.052658  0.118418   0.00300     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3426 1602  1  1 1 1  0.023432  0.070043   0.00080     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4879 1602  1  1 1 1  0.006803  0.014109   0.00700     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2614 1602  1  1 1 1  0.045855  0.139582   0.05160     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3061 1602  1  1 1 1  0.043336  0.113883   0.00310     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2892 1603  1  1 1 1  0.003319  0.021472   0.04050   524   524   524    0 0  1.0000    0.00      0      0      0       0      0
4040 1603  1  1 1 1  0.001205  0.007684   0.01420   471   471   471    0 0  1.0000    0.00      0      0      0       0      0
4209 1604  1  1 1 1  0.002212  0.014558   0.02990   381   381   381    0 0  1.0000    0.00      0      0      0       0      0
4866 1604  1  1 1 1  0.000435  0.002923   0.00910   500   500   500    0 0  1.0000    0.00      0      0      0       0      0
5088 1603  1  1 1 1  0.000593  0.003970   0.47590   532   532   532    0 0  1.0000    0.00      0      0      0       0      0
4040 1603  1  1 1 1  0.001146  0.007664   0.01420   493   493   493    0 0  1.0000    0.00      0      0      0       0      0
5330 1605  1  1 1 1  0.000436  0.000797   0.00070     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5331 1606  1  1 1 1  0.000178  0.001185   0.00200   575   575   575    0 0  1.0000    0.00      0      0      0       0      0
3048 1607  1  1 1 1  0.070799  0.154951   0.00170     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4526 1607  1  1 1 1  0.042832  0.241371   0.00480     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5332 1608  1  1 1 1  0.000099  0.000454   0.00100   262   262   262    0 0  1.0000    0.00      0      0      0       0      0
4346 1609  1  1 1 1  0.032250  0.097254   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4346 1609  1  1 1 1  0.032250  0.097254   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2628 1610  1  1 1 1  0.081129  0.197531   0.00190     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4460 1610  1  1 1 1  0.038045  0.130260   0.00150     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5156 1610  1  1 1 1  0.036281  0.098866   0.00110     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2096 1611  1  1 1 1  0.024364  0.105190   0.01350     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2308 1611  1  1 1 1  0.026455  0.104308   0.00170     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3321 1612  1  1 1 1  0.031242  0.101537   0.00120     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3321 1612  1  1 1 1  0.025195  0.077097   0.00150     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4676 1613  1  1 1 1  0.015193  0.061854   0.00310     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2121 1614  1  1 1 1  0.063240  0.155077   0.00170     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3512 1617  1  1 1 1  0.028521  0.087402   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4016 1616  1  1 1 1  0.041824  0.153691   0.00200     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5568 1616  1  1 1 1  0.084404  0.230537   0.00200     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5771 1616  1  1 1 1  0.073621  0.187352   0.00230     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2293 1618  1  1 1 1  0.005669  0.026094   0.04760   321   321   321    0 0  1.0000    0.00      0      0      0       0      0
5002 1618  1  1 1 1  0.001719  0.011990   0.02130   428   428   428    0 0  1.0000    0.00      0      0      0       0      0
3371 1619  1  1 1 1  0.006667  0.042222   0.00460     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5676 1619  1  1 1 1  0.002593  0.016049   0.00080     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1947 1620  1  1 1 1  0.034517  0.073318   0.00090     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2691 1621  1  1 1 1  0.012840  0.034444   0.00160     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5499 1621  1  1 1 1  0.012716  0.034321   0.00160     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5104 1623  1  1 1 1  0.018272  0.041481   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5744 1623  1  1 1 1  0.075062  0.195556   0.00120     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3961 1624  1  1 1 1  0.028471  0.116654   0.00160     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5440 1625  1  1 1 1  0.040464  0.123684   0.00150     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5439 1625  1  1 1 1  0.040464  0.123684   0.00150     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5645 1626  1  1 1 1  0.018889  0.050988   0.00240     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2263 1627  1  1 1 1  0.161829  0.343890   0.00340     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5334 1630  1  1 1 1  0.000013  0.000099   0.00100   540   540   540    0 0  1.0000    0.00      0      0      0       0      0
3630 1631  1  1 1 1  0.002741  0.010506   0.00050     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2010 1632  1  1 1 1  0.000138  0.000336   0.03140     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5399 1633  1  1 1 1  0.014321  0.039012   0.00180     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3429 1634  1  1 1 1  0.081381  0.222474   0.00250     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2209 1635  1  1 1 1  0.005136  0.009402   0.00040     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5419 1635  1  1 1 1  0.001638  0.004334   0.00390     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1857 1636  1  1 1 1  0.038498  0.097707   0.00110     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5119 1636  1  1 1 1  0.039557  0.100529   0.00110     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2048 1637  1  1 1 1  0.029226  0.125649   0.00260     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2531 1638  1  1 1 1  0.007559  0.015621   0.02170     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3028 1638  1  1 1 1  0.006218  0.011382   0.00570     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3582 1638  1  1 1 1  0.012850  0.048879   0.06830     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4127 1638  1  1 1 1  0.017637  0.039808   0.00670     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4519 1638  1  1 1 1  0.014109  0.036281   0.01020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2531 1638  1  1 1 1  0.007055  0.016881   0.01940     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4127 1638  1  1 1 1  0.016125  0.042580   0.00790     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4519 1638  1  1 1 1  0.013605  0.033762   0.01020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3179 1639  1  1 1 1  0.001888  0.013914   0.40300   422   422   422    0 0  1.0000    0.00      0      0      0       0      0
4136 1640  1  1 1 1  0.086420  0.260015   0.00730     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4361 1640  1  1 1 1  0.048375  0.132275   0.00150     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1808 1641  1  1 1 1  0.031998  0.137062   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4757 1641  1  1 1 1  0.022928  0.063240   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3134 1642  1  1 1 1  0.006979  0.034316   0.05310     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5335 1643  1  1 1 1  0.000171  0.000313   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2545 1644  1  1 1 1  0.082137  0.180398   0.00200     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2971 1644  1  1 1 1  0.102646  0.348652   0.00410     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4757 1644  1  1 1 1  0.125397  0.284127   0.00320     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5336 1645  1  1 1 1  0.000020  0.000099   0.00000   272   272   272    0 0  1.0000    0.00      0      0      0       0      0
1725 1646  1  1 1 1  0.063089  0.153162   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3409 1646  1  1 1 1  0.058957  0.141849   0.00140     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4460 1646  1  1 1 1  0.046284  0.109448   0.00160     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1943 1647  1  1 1 1  0.018889  0.057654   0.00280     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1943 1647  1  1 1 1  0.018395  0.057531   0.00050     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5337 1648  1  1 1 1  0.004431  0.008110   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2863 1650  1  1 1 1  0.008148  0.033704   0.00160     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5338 1649  1  1 1 1  0.000086  0.001235   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1879 1651  1  1 1 1  0.002099  0.003951   0.00630     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5463 1653  1  1 1 1  0.022676  0.070799   0.01110     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5339 1657  1  1 1 1  0.025432  0.064444   0.00310     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5340 1658  1  1 1 1  0.027211  0.049887   0.00050     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2645 1659  1  1 1 1  0.008566  0.016881   0.00030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2802 1660  1  1 1 1  0.055933  0.149408   0.00200     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1718 1661  1  1 1 1  0.002481  0.012134   0.02180   344   344   344    0 0  1.0000    0.00      0      0      0       0      0
2806 1661  1  1 1 1  0.003398  0.021373   0.04000   432   432   432    0 0  1.0000    0.00      0      0      0       0      0
4782 1661  1  1 1 1  0.000810  0.005551   0.01010   565   565   565    0 0  1.0000    0.00      0      0      0       0      0
2128 1662  1  1 1 1  0.022676  0.071554   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3608 1662  1  1 1 1  0.036281  0.101789   0.00200     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1792 1663  1  1 1 1  0.003830  0.017133   0.02650     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1792 1663  1  1 1 1  0.005442  0.015923   0.02690     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2427 1664  1  1 1 1  0.101789  0.280927   0.00310     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4861 1664  1  1 1 1  0.092467  0.259033   0.00680     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5060 1664  1  1 1 1  0.059662  0.164903   0.00180     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3275 1665  1  1 1 1  0.020912  0.090955   0.00110     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5342 1666  1  1 1 1  0.000756  0.002268   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5028 1667  1  1 1 1  0.095414  0.176846   0.00220     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1945 1668  1  1 1 1  0.000336  0.000672   0.04690     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2007 1669  1  1 1 1  0.065256  0.177879   0.00200     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3026 1669  1  1 1 1  0.000512  0.000938   0.00050     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3718 1669  1  1 1 1  0.079315  0.208944   0.00230     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3739 1669  1  1 1 1  0.021164  0.055682   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4232 1669  1  1 1 1  0.084908  0.232300   0.00260     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5052 1669  1  1 1 1  0.035777  0.097758   0.00290     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5763 1669  1  1 1 1  0.015117  0.040312   0.00150     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3025 1669  1  1 1 1  0.001260  0.002520   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5766 1670  1  1 1 1  0.005294  0.036464   0.06180   492   492   492    0 0  1.0000    0.00      0      0      0       0      0
2042 1671  1  1 1 1  0.092970  0.253716   0.00280     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4730 1671  1  1 1 1  0.069035  0.228017   0.00260     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5343 1672  1  1 1 1  0.002599  0.004757   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3405 1673  1  1 1 1  0.005518  0.021970   0.00330     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4087 1673  1  1 1 1  0.013756  0.025179   0.00110     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5011 1673  1  1 1 1  0.047518  0.123104   0.00170     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3405 1673  1  1 1 1  0.005392  0.021870   0.00270     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5428 1674  1  1 1 1  0.006558  0.029807   0.05160   300   300   300    0 0  1.0000    0.00      0      0      0       0      0
1869 1675  1  1 1 1  0.024198  0.099383   0.00530     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3152 1675  1  1 1 1  0.046667  0.199383   0.01700     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3553 1677  1  1 1 1  0.046822  0.085707   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4639 1678  1  1 1 1  0.015803  0.097531   0.00500     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5308 1678  1  1 1 1  0.012346  0.056049   0.00260     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5503 1678  1  1 1 1  0.036420  0.092469   0.00440     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5749 1678  1  1 1 1  0.026049  0.065926   0.00310     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1680 1679  1  1 1 1  0.008765  0.022099   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4521 1679  1  1 1 1  0.037407  0.094938   0.00440     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2483 1680  1  1 1 1  0.062099  0.157531   0.00730     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2514 1681  1  1 1 1  0.118166  0.321240   0.00360     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4627 1681  1  1 1 1  0.058201  0.147392   0.00170     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3941 1682  1  1 1 1  0.002696  0.007155   0.00810     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5534 1682  1  1 1 1  0.009574  0.038297   0.01520     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5662 1682  1  1 1 1  0.029378  0.111287   0.00180     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5465 1683  1  1 1 1  0.001975  0.013412   0.02330   488   488   488    0 0  1.0000    0.00      0      0      0       0      0
3048 1684  1  1 1 1  0.018645  0.041572   0.00050     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3656 1686  1  1 1 1  0.022928  0.058453   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4520 1686  1  1 1 1  0.013480  0.034467   0.00040     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5335 1688  1  1 1 1  0.027353  0.050070   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5608 1689  1  1 1 1  0.012144  0.049332   0.00120     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5606 1689  1  1 1 1  0.012094  0.049206   0.00090     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1639 1690  1  1 1 1  0.005017  0.033403   0.06180   482   482   482    0 0  1.0000    0.00      0      0      0       0      0
1726 1690  1  1 1 1  0.003595  0.019635   0.03540   369   369   369    0 0  1.0000    0.00      0      0      0       0      0
2825 1690  1  1 1 1  0.001422  0.008217   0.10070   413   413   413    0 0  1.0000    0.00      0      0      0       0      0
3323 1690  1  1 1 1  0.002212  0.014044   0.02530   454   454   454    0 0  1.0000    0.00      0      0      0       0      0
3712 1690  1  1 1 1  0.001408  0.008494   0.23440   278   278   278    0 0  1.0000    0.00      0      0      0       0      0
3751 1690  1  1 1 1  0.002647  0.017620   0.03240   482   482   482    0 0  1.0000    0.00      0      0      0       0      0
3323 1690  1  1 1 1  0.002212  0.013985   0.02630   454   454   454    0 0  1.0000    0.00      0      0      0       0      0
5212 1690  1  1 1 1  0.000336  0.002232   0.00400   482   482   482    0 0  1.0000    0.00      0      0      0       0      0
5348 1691  1  1 1 1  0.001512  0.003779   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3714 1692  1  1 1 1  0.000012  0.000123   0.00030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5349 1693  1  1 1 1  0.000302  0.001033   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2457 1694  1  1 1 1  0.009630  0.027284   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2457 1694  1  1 1 1  0.009630  0.024568   0.00110     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2457 1694  1  1 1 1  0.018642  0.049876   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4219 1696  1  1 1 1  0.000048  0.000088   0.19930     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4219 1695  1  1 1 1  0.000048  0.000088   0.19930     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4216 1697  1  1 1 1  0.000048  0.000088   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4218 1699  1  1 1 1  0.000048  0.000088   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4218 1698  1  1 1 1  0.000048  0.000088   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5337 1700  1  1 1 1  0.008314  0.028471   0.00030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4531 1702  1  1 1 1  0.011332  0.020743   0.00070     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5736 1702  1  1 1 1  0.002520  0.011086   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5734 1702  1  1 1 1  0.002570  0.010935   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4352 1703  1  1 1 1  0.033762  0.085664   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2790 1704  1  1 1 1  0.008062  0.027463   0.00030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2790 1705  1  1 1 1  0.008768  0.030209   0.00030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5303 1705  1  1 1 1  0.044344  0.149912   0.00170     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5304 1705  1  1 1 1  0.043789  0.148375   0.00170     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5350 1705  1  1 1 1  0.001285  0.004107   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5461 1705  1  1 1 1  0.010330  0.028471   0.00030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1715 1709  1  1 1 1  0.000756  0.007559   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2732 1708  1  1 1 1  0.003150  0.005766   0.00470     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3216 1708  1  1 1 1  0.008566  0.017385   0.01480     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3933 1708  1  1 1 1  0.011842  0.055178   0.04420   327   327   327    0 0  1.0000    0.00      0      0      0       0      0
4073 1708  1  1 1 1  0.001022  0.001871   0.00120     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1714 1708  1  1 1 1  0.000756  0.007559   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3216 1708  1  1 1 1  0.008314  0.016629   0.01440     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3933 1708  1  1 1 1  0.012497  0.039909   0.04420     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3216 1708  1  1 1 1  0.009826  0.019652   0.01440     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3216 1708  1  1 1 1  0.014024  0.025671   0.01480     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1716 1711  1  1 1 1  0.000020  0.000198   0.00910     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1716 1713  1  1 1 1  0.000020  0.000198   0.00910     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1716 1710  1  1 1 1  0.000020  0.000198   0.00910     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1716 1712  1  1 1 1  0.000020  0.000198   0.00910     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3217 1716  1  1 1 1  0.000316  0.001067   0.23590   268   268   268    0 0  1.0000    0.00      0      0      0       0      0
4643 1716  1  1 1 1  0.000395  0.002706   0.02530   409   409   409    0 0  1.0000    0.00      0      0      0       0      0
3217 1716  1  1 1 1  0.000217  0.001817   0.18120   430   430   430    0 0  1.0000    0.00      0      0      0       0      0
3612 1716  1  1 1 1  0.002193  0.014736   0.04610   409   409   409    0 0  1.0000    0.00      0      0      0       0      0
5352 1716  1  1 1 1  0.001225  0.007822   0.03240   454   454   454    0 0  1.0000    0.00      0      0      0       0      0
5351 1716  1  1 1 1  0.001225  0.007822   0.03240   409   409   409    0 0  1.0000    0.00      0      0      0       0      0
2236 1717  1  1 1 1  0.053414  0.145881   0.00170     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2253 1717  1  1 1 1  0.011791  0.040716   0.00050     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3130 1717  1  1 1 1  0.000504  0.002771   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4618 1717  1  1 1 1  0.039557  0.114890   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2253 1717  1  1 1 1  0.011842  0.040816   0.00050     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2135 1718  1  1 1 1  0.002779  0.013788   0.02430   432   432   432    0 0  1.0000    0.00      0      0      0       0      0
5352 1720  1  1 1 1  0.000553  0.001106   0.16300     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5351 1719  1  1 1 1  0.000553  0.001106   0.16300     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2238 1721  1  1 1 1  0.001260  0.003023   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3867 1722  1  1 1 1  0.022469  0.065556   0.00310     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4634 1722  1  1 1 1  0.032593  0.100864   0.00500     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4731 1722  1  1 1 1  0.008519  0.026543   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5110 1722  1  1 1 1  0.028889  0.078889   0.00370     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5107 1722  1  1 1 1  0.008148  0.053333   0.00260     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2056 1723  1  1 1 1  0.005057  0.033561   0.06070   558   558   558    0 0  1.0000    0.00      0      0      0       0      0
3111 1724  1  1 1 1  0.031746  0.086420   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5354 1729  1  1 1 1  0.000504  0.001008   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3978 1731  1  1 1 1  0.029259  0.122346   0.01640     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5327 1731  1  1 1 1  0.016049  0.067901   0.01380     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2805 1732  1  1 1 1  0.001728  0.007037   0.02880     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5356 1733  1  1 1 1  0.002446  0.004477   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5357 1734  1  1 1 1  0.057748  0.157571   0.00180     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1994 1735  1  1 1 1  0.067775  0.141597   0.00160     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4015 1736  1  1 1 1  0.127139  0.232726   0.00260     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4084 1736  1  1 1 1  0.000756  0.103301   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4167 1735  1  1 1 1  0.003779  0.019652   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5570 1735  1  1 1 1  0.017637  0.087176   0.00070     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4084 1735  1  1 1 1  0.000756  0.103301   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4545 1737  1  1 1 1  0.004913  0.032622   0.06080   416   416   416    0 0  1.0000    0.00      0      0      0       0      0
3899 1739  1  1 1 1  0.038395  0.093951   0.01580     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3914 1739  1  1 1 1  0.076914  0.200864   0.00960     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5360 1739  1  1 1 1  0.015679  0.039877   0.00190     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1801 1740  1  1 1 1  0.004535  0.015369   0.01940     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5527 1740  1  1 1 1  0.027538  0.063013   0.00110     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1746 1743  1  1 1 1  0.000330  0.001503   0.00200   317   317   317    0 0  1.0000    0.00      0      0      0       0      0
1746 1742  1  1 1 1  0.000296  0.001349   0.00200   317   317   317    0 0  1.0000    0.00      0      0      0       0      0
3103 1745  1  1 1 1  0.000007  0.000132   0.00290  1737  1737  1737    0 0  1.0000    0.00      0      0      0       0      0
3103 1744  1  1 1 1  0.000007  0.000125   0.00290  1737  1737  1737    0 0  1.0000    0.00      0      0      0       0      0
1752 1746  1  1 1 1  0.000002  0.001185   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3279 1746  1  1 1 1  0.003220  0.014835   0.02630   388   388   388    0 0  1.0000    0.00      0      0      0       0      0
4994 1746  1  1 1 1  0.000830  0.007960   0.03340   337   337   337    0 0  1.0000    0.00      0      0      0       0      0
1751 1746  1  1 1 1  0.000002  0.001185   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1750 1746  1  1 1 1  0.000002  0.001185   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2333 1753  1  1 1 1  0.004283  0.014109   0.00330     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5826 1754  1  1 1 1  0.005291  0.009826   0.00440     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2332 1754  1  1 1 1  0.006218  0.011382   0.00680     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2862 1754  1  1 1 1  0.001764  0.003527   0.00250     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5533 1753  1  1 1 1  0.023683  0.083396   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2490 1755  1  1 1 1  0.002015  0.013551   0.02430   541   541   541    0 0  1.0000    0.00      0      0      0       0      0
3470 1755  1  1 1 1  0.001094  0.011536   0.03600   584   584   584    0 0  1.0000    0.00      0      0      0       0      0
3833 1755  1  1 1 1  0.000020  0.000099   0.04050   695   695   695    0 0  1.0000    0.00      0      0      0       0      0
3862 1755  1  1 1 1  0.001205  0.008000   0.01520   406   406   406    0 0  1.0000    0.00      0      0      0       0      0
4254 1755  1  1 1 1  0.004030  0.027496   0.05160   541   541   541    0 0  1.0000    0.00      0      0      0       0      0
3470 1755  1  1 1 1  0.001096  0.011575   0.03590   355   355   355    0 0  1.0000    0.00      0      0      0       0      0
3833 1755  1  1 1 1  0.000020  0.000119   0.05060   695   695   695    0 0  1.0000    0.00      0      0      0       0      0
2934 1756  1  1 1 1  0.060217  0.230537   0.00300     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3095 1756  1  1 1 1  0.051146  0.130763   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3099 1756  1  1 1 1  0.048123  0.145629   0.00200     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5582 1756  1  1 1 1  0.078105  0.224490   0.00200     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1758 4132  1  1 1 1  0.012774  0.040640   0.00050     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5358 1759  1  1 1 1  0.001792  0.003280   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2012 1760  1  1 1 1  0.081129  0.180902   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2516 1761  1  1 1 1  0.041043  0.108844   0.00250     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2687 1762  1  1 1 1  0.126016  0.230672   0.00250     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2313 1763  1  1 1 1  0.001383  0.007881   0.01420     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2147 1764  1  1 1 1  0.037037  0.096750   0.00190     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2335 1764  1  1 1 1  0.022172  0.056437   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3269 1765  1  1 1 1  0.090703  0.232048   0.00260     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2675 1767  1  1 1 1  0.033258  0.084908   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4099 1767  1  1 1 1  0.036533  0.093222   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5843 1767  1  1 1 1  0.083396  0.219703   0.00250     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1784 1767  1  1 1 1  0.070043  0.177627   0.00200     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2675 1767  1  1 1 1  0.033510  0.085160   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2849 1770  1  1 1 1  0.000256  0.004377   0.15600  1994  1994  1994    0 0  1.0000    0.00      0      0      0       0      0
2849 1769  1  1 1 1  0.000263  0.004377   0.15740  1994  1994  1994    0 0  1.0000    0.00      0      0      0       0      0
2849 1771  1  1 1 1  0.000263  0.004384   0.15880   997   997   997    0 0  1.0000    0.00      0      0      0       0      0
2849 1768  1  1 1 1  0.000263  0.004391   0.15880  1592  1592  1592    0 0  1.0000    0.00      0      0      0       0      0
4518 1772  1  1 1 1  0.008818  0.025951   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5073 1773  1  1 1 1  0.000134  0.000245   0.00100   545   545   545    0 0  1.0000    0.00      0      0      0       0      0
2705 1774  1  1 1 1  0.007861  0.049509   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2682 1775  1  1 1 1  0.000178  0.000711   0.07900   331   331   331    0 0  1.0000    0.00      0      0      0       0      0
3881 1775  1  1 1 1  0.000316  0.001264   0.14170   287   287   287    0 0  1.0000    0.00      0      0      0       0      0
2322 1777  1  1 1 1  0.042099  0.122963   0.00620     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3309 1778  1  1 1 1  0.027654  0.072593   0.00340     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3570 1778  1  1 1 1  0.012469  0.031728   0.00150     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3714 1778  1  1 1 1  0.019630  0.051605   0.00240     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3866 1777  1  1 1 1  0.064691  0.164198   0.00780     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3909 1777  1  1 1 1  0.028518  0.077778   0.00430     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5121 1777  1  1 1 1  0.028025  0.076420   0.00360     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3714 1778  1  1 1 1  0.020370  0.051852   0.00240     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3031 1779  1  1 1 1  0.010943  0.072652   0.13470   509   509   509    0 0  1.0000    0.00      0      0      0       0      0
3064 1779  1  1 1 1  0.014775  0.052267   0.08300     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3199 1779  1  1 1 1  0.020543  0.073482   0.11740   279   279   279    0 0  1.0000    0.00      0      0      0       0      0
4009 1779  1  1 1 1  0.015921  0.072375   0.12810   329   329   329    0 0  1.0000    0.00      0      0      0       0      0
5401 1779  1  1 1 1  0.008435  0.056138   0.10430   471   471   471    0 0  1.0000    0.00      0      0      0       0      0
4930 1780  1  1 1 1  0.042469  0.115432   0.00540     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5193 1780  1  1 1 1  0.045679  0.124691   0.00580     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2573 1781  1  1 1 1  0.041728  0.112346   0.00530     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2982 1781  1  1 1 1  0.063951  0.162346   0.00760     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4935 1781  1  1 1 1  0.054444  0.138025   0.00650     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5309 1781  1  1 1 1  0.018395  0.047161   0.00230     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2469 1782  1  1 1 1  0.009912  0.044701   0.18170   304   304   304    0 0  1.0000    0.00      0      0      0       0      0
4625 1782  1  1 1 1  0.007605  0.036603   0.06580   362   362   362    0 0  1.0000    0.00      0      0      0       0      0
5194 1782  1  1 1 1  0.005114  0.035180   0.06680   394   394   394    0 0  1.0000    0.00      0      0      0       0      0
2314 1783  1  1 1 1  0.110355  0.300076   0.00340     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2498 1783  1  1 1 1  0.040312  0.086924   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4953 1784  1  1 1 1  0.035273  0.089695   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4155 1785  1  1 1 1  0.069539  0.189972   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3462 1786  1  1 1 1  0.037037  0.088183   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4936 1786  1  1 1 1  0.003452  0.021315   0.00030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5189 1786  1  1 1 1  0.016100  0.065533   0.00500     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5838 1786  1  1 1 1  0.003452  0.021819   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5009 1787  1  1 1 1  0.005570  0.033620   0.06280   409   409   409    0 0  1.0000    0.00      0      0      0       0      0
5330 1788  1  1 1 1  0.000252  0.002520   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4652 1789  1  1 1 1  0.066566  0.168758   0.00190     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5384 1789  1  1 1 1  0.047871  0.121693   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4306 1790  1  1 1 1  0.055808  0.141471   0.00160     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4652 1790  1  1 1 1  0.067271  0.170824   0.00190     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3276 1791  1  1 1 1  0.075334  0.190980   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4590 1791  1  1 1 1  0.036785  0.087679   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4975 1791  1  1 1 1  0.013354  0.036785   0.00040     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3973 1792  1  1 1 1  0.059965  0.152935   0.00170     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4295 1792  1  1 1 1  0.038851  0.099975   0.00580     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3005 1793  1  1 1 1  0.033704  0.092222   0.00400     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3031 1794  1  1 1 1  0.002975  0.019475   0.05040   444   444   444    0 0  1.0000    0.00      0      0      0       0      0
3400 1794  1  1 1 1  0.002627  0.017975   0.03240   416   416   416    0 0  1.0000    0.00      0      0      0       0      0
3031 1794  1  1 1 1  0.002993  0.019532   0.04720   444   444   444    0 0  1.0000    0.00      0      0      0       0      0
3409 1795  1  1 1 1  0.049131  0.139078   0.00160     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4898 1795  1  1 1 1  0.025397  0.090728   0.00160     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4461 1796  1  1 1 1  0.002923  0.020543   0.03650   422   422   422    0 0  1.0000    0.00      0      0      0       0      0
3565 1798  1  1 1 1  0.000142  0.000822   0.10730     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3565 1799  1  1 1 1  0.000217  0.000849   0.11040   452   452   452    0 0  1.0000    0.00      0      0      0       0      0
5452 1800  1  1 1 1  0.003779  0.009826   0.01120     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1800 1801  1  1 1 1  0.003527  0.009574   0.01080     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1802 4728  1  1 1 1  0.000138  0.000296   0.02230   272   272   272    0 0  1.0000    0.00      0      0      0       0      0
2394 1803  1  1 1 1  0.098262  0.202570   0.00220     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4408 1804  1  1 1 1  0.065760  0.180146   0.00240     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4470 1804  1  1 1 1  0.046359  0.124465   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4901 1804  1  1 1 1  0.015117  0.044596   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3841 1805  1  1 1 1  0.005965  0.039901   0.07390   344   344   344    0 0  1.0000    0.00      0      0      0       0      0
5159 1805  1  1 1 1  0.000889  0.006104   0.01110   428   428   428    0 0  1.0000    0.00      0      0      0       0      0
2758 1807  1  1 1 1  0.005795  0.015117   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2758 1806  1  1 1 1  0.005795  0.015117   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3376 1808  1  1 1 1  0.041799  0.175384   0.00260     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1937 1809  1  1 1 1  0.000756  0.003275   0.00460     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3189 1809  1  1 1 1  0.005795  0.020408   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3932 1809  1  1 1 1  0.113883  0.281683   0.00320     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5420 1809  1  1 1 1  0.065004  0.217687   0.00250     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5583 1809  1  1 1 1  0.003275  0.013480   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5825 1809  1  1 1 1  0.024943  0.106576   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2166 1810  1  1 1 1  0.004318  0.007903   0.00580     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2166 1810  1  1 1 1  0.004398  0.008050   0.00580     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2751 1811  1  1 1 1  0.006551  0.028219   0.00030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3361 1811  1  1 1 1  0.038549  0.156966   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5283 1811  1  1 1 1  0.023180  0.098262   0.00230     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3361 1811  1  1 1 1  0.038549  0.156715   0.00220     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4541 1811  1  1 1 1  0.032502  0.134543   0.00380     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3273 1812  1  1 1 1  0.004681  0.021847   0.13820   386   386   386    0 0  1.0000    0.00      0      0      0       0      0
5361 1813  1  1 1 1  0.000831  0.001688   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3441 1815  1  1 1 1  0.025951  0.066516   0.00070     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5459 1816  1  1 1 1  0.019876  0.083482   0.00420     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5645 1816  1  1 1 1  0.022839  0.062346   0.00290     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4817 1818  1  1 1 1  0.018395  0.048148   0.00190     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5372 1818  1  1 1 1  0.023457  0.059753   0.00280     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1822 1820  1  1 1 1  0.005543  0.011338   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1822 1820  1  1 1 1  0.005795  0.011590   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5362 1821  1  1 1 1  0.020741  0.055679   0.00280     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2481 1823  1  1 1 1  0.032452  0.110179   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2565 1823  1  1 1 1  0.071303  0.193752   0.00220     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4007 1823  1  1 1 1  0.017259  0.056941   0.00200     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4550 1824  1  1 1 1  0.002953  0.019787   0.03630   440   440   440    0 0  1.0000    0.00      0      0      0       0      0
4550 1824  1  1 1 1  0.002963  0.019733   0.03650   440   440   440    0 0  1.0000    0.00      0      0      0       0      0
2167 1825  1  1 1 1  0.000494  0.002212   0.00400   322   322   322    0 0  1.0000    0.00      0      0      0       0      0
2167 1825  1  1 1 1  0.000474  0.002193   0.00400   322   322   322    0 0  1.0000    0.00      0      0      0       0      0
3670 1826  1  1 1 1  0.013704  0.061728   0.00080     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3670 1826  1  1 1 1  0.019383  0.082963   0.00150     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3014 1827  1  1 1 1  0.011168  0.020443   0.00200     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3542 1827  1  1 1 1  0.053313  0.199471   0.01730     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1963 1829  1  1 1 1  0.002086  0.025528   0.45340  1253  1253  1253    0 0  1.0000    0.00      0      0      0       0      0
2714 1829  1  1 1 1  0.001432  0.015665   0.37540  1579  1579  1579    0 0  1.0000    0.00      0      0      0       0      0
4072 1830  1  1 1 1  0.036667  0.102963   0.00470     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3085 1831  1  1 1 1  0.020408  0.085412   0.00140     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3554 1832  1  1 1 1  0.010582  0.022928   0.02310     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4412 1832  1  1 1 1  0.041320  0.114135   0.00220     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5769 1832  1  1 1 1  0.015117  0.040060   0.00050     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3554 1832  1  1 1 1  0.011086  0.023180   0.02110     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4677 1833  1  1 1 1  0.002726  0.018212   0.04810   420   420   420    0 0  1.0000    0.00      0      0      0       0      0
4677 1833  1  1 1 1  0.002765  0.018212   0.04860   420   420   420    0 0  1.0000    0.00      0      0      0       0      0
4733 1835  1  1 1 1  0.008314  0.031494   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5809 1836  1  1 1 1  0.010753  0.029321   0.00140     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5426 1837  1  1 1 1  0.051444  0.105716   0.00480     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2022 1838  1  1 1 1  0.034593  0.087579   0.00140     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2420 1838  1  1 1 1  0.025185  0.046101   0.00050     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2854 1838  1  1 1 1  0.039683  0.147140   0.00230     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3635 1838  1  1 1 1  0.003595  0.006580   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4869 1838  1  1 1 1  0.086168  0.187453   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5318 1838  1  1 1 1  0.015873  0.098010   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2477 1838  1  1 1 1  0.063996  0.139582   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5465 1839  1  1 1 1  0.000375  0.002548   0.00610   473   473   473    0 0  1.0000    0.00      0      0      0       0      0
5526 1839  1  1 1 1  0.001969  0.011678   0.02230   473   473   473    0 0  1.0000    0.00      0      0      0       0      0
5365 1841  1  1 1 1  0.000020  0.000198   0.00100   471   471   471    0 0  1.0000    0.00      0      0      0       0      0
5366 1840  1  1 1 1  0.000020  0.000198   0.00100   471   471   471    0 0  1.0000    0.00      0      0      0       0      0
2136 1842  1  1 1 1  0.058050  0.147443   0.00170     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2604 1842  1  1 1 1  0.041068  0.104812   0.00120     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2023 1843  1  1 1 1  0.168002  0.377601   0.00790     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2329 1843  1  1 1 1  0.037289  0.098262   0.00770     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4888 1843  1  1 1 1  0.107987  0.222827   0.00570     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5334 1844  1  1 1 1  0.003832  0.019733   0.03590   413   413   413    0 0  1.0000    0.00      0      0      0       0      0
1944 1848  1  1 1 1  0.011975  0.030370   0.00150     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2882 1852  1  1 1 1  0.086420  0.218947   0.00250     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4275 1853  1  1 1 1  0.022172  0.056437   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2305 1854  1  1 1 1  0.053691  0.137944   0.00160     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2502 1854  1  1 1 1  0.027715  0.071554   0.00080     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2261 1857  1  1 1 1  0.017889  0.067523   0.00080     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2427 1857  1  1 1 1  0.064248  0.166541   0.00180     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4329 1857  1  1 1 1  0.047569  0.122575   0.00190     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2778 1858  1  1 1 1  0.014865  0.039305   0.00050     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4008 1858  1  1 1 1  0.023935  0.075838   0.00090     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4743 1859  1  1 1 1  0.019904  0.085412   0.00390     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3070 1860  1  1 1 1  0.026959  0.061225   0.00070     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3076 1860  1  1 1 1  0.038801  0.081885   0.00090     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3035 1861  1  1 1 1  0.003779  0.012598   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3335 1862  1  1 1 1  0.010834  0.052658   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4025 1862  1  1 1 1  0.010293  0.018841   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4287 1862  1  1 1 1  0.007055  0.026707   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3653 1863  1  1 1 1  0.002066  0.012018   0.01480     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4013 1867  1  1 1 1  0.005901  0.019494   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4510 1868  1  1 1 1  0.023210  0.049259   0.00230     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4130 1869  1  1 1 1  0.024198  0.101728   0.00520     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1730 1870  1  1 1 1  0.051728  0.099383   0.00420     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2304 1870  1  1 1 1  0.074815  0.149753   0.00660     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3196 1870  1  1 1 1  0.035494  0.149630   0.00760     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5142 1872  1  1 1 1  0.053162  0.173343   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5277 1873  1  1 1 1  0.002771  0.011338   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5589 1873  1  1 1 1  0.007307  0.031242   0.00590     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1948 1874  1  1 1 1  0.046863  0.127992   0.00140     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2561 1874  1  1 1 1  0.053414  0.136810   0.00180     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1822 1875  1  1 1 1  0.034517  0.144621   0.00240     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2683 1876  1  1 1 1  0.009787  0.017916   0.03190     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5370 1877  1  1 1 1  0.000123  0.001235   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3654 1880  1  1 1 1  0.018695  0.036256   0.00040     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5371 1881  1  1 1 1  0.000247  0.001235   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3669 1882  1  1 1 1  0.023432  0.074074   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3855 1882  1  1 1 1  0.043840  0.109851   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4748 1882  1  1 1 1  0.010078  0.024439   0.00030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5403 1882  1  1 1 1  0.054674  0.137818   0.00200     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4004 1883  1  1 1 1  0.004321  0.019876   0.01720     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4004 1883  1  1 1 1  0.004321  0.019876   0.01720     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3746 1884  1  1 1 1  0.000059  0.000138   0.00810     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3060 1886  1  1 1 1  0.036667  0.098889   0.00490     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3060 1887  1  1 1 1  0.036667  0.098889   0.00490     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4226 1888  1  1 1 1  0.012469  0.031482   0.00150     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5373 1891  1  1 1 1  0.000020  0.000198   0.00100   471   471   471    0 0  1.0000    0.00      0      0      0       0      0
5374 1892  1  1 1 1  0.000020  0.000198   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2693 1893  1  1 1 1  0.000217  0.000810   0.10020   428   428   428    0 0  1.0000    0.00      0      0      0       0      0
1903 1901  1  1 1 1  0.000002  0.001185   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1903 1900  1  1 1 1  0.000002  0.001185   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1903 1899  1  1 1 1  0.000002  0.001185   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1903 1898  1  1 1 1  0.000002  0.001185   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3875 1902  1  1 1 1  0.030360  0.087856   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5063 1902  1  1 1 1  0.041068  0.104308   0.00120     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4089 1903  1  1 1 1  0.003810  0.025410   0.04710   507   507   507    0 0  1.0000    0.00      0      0      0       0      0
3970 1904  1  1 1 1  0.007559  0.050643   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4215 1904  1  1 1 1  0.054422  0.150214   0.08440     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4258 1904  1  1 1 1  0.031746  0.136054   0.00160     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4871 1904  1  1 1 1  0.023432  0.126228   0.00200     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5276 1904  1  1 1 1  0.036281  0.153943   0.00200     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5476 1904  1  1 1 1  0.021164  0.073293   0.00110     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3984 1904  1  1 1 1  0.008314  0.035525   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5677 1904  1  1 1 1  0.035273  0.089947   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3984 1904  1  1 1 1  0.008314  0.035525   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2914 1905  1  1 1 1  0.004760  0.032099   0.05670   423   423   423    0 0  1.0000    0.00      0      0      0       0      0
3609 1905  1  1 1 1  0.002825  0.019082   0.03440   423   423   423    0 0  1.0000    0.00      0      0      0       0      0
3971 1905  1  1 1 1  0.000593  0.004030   0.00710   502   502   502    0 0  1.0000    0.00      0      0      0       0      0
5275 1905  1  1 1 1  0.001600  0.010884   0.01920   423   423   423    0 0  1.0000    0.00      0      0      0       0      0
4457 1907  1  1 1 1  0.018712  0.063684   0.10730     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4932 1907  1  1 1 1  0.012970  0.048960   0.07900     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4265 1908  1  1 1 1  0.008519  0.017037   0.00080     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5094 1909  1  1 1 1  0.032754  0.089191   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4783 1910  1  1 1 1  0.049887  0.127992   0.00140     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5080 1911  1  1 1 1  0.012716  0.052593   0.00340     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2086 1912  1  1 1 1  0.010078  0.018645   0.02360     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5653 1912  1  1 1 1  0.075334  0.138070   0.00240     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2086 1912  1  1 1 1  0.010078  0.018645   0.02360     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4289 1913  1  1 1 1  0.045881  0.121970   0.00170     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5141 1913  1  1 1 1  0.038801  0.080121   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5320 1913  1  1 1 1  0.020912  0.066767   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4291 1914  1  1 1 1  0.001363  0.009106   0.03040   440   440   440    0 0  1.0000    0.00      0      0      0       0      0
5385 1914  1  1 1 1  0.011437  0.078084   0.13770   276   276   276    0 0  1.0000    0.00      0      0      0       0      0
5302 1916  1  1 1 1  0.002016  0.007055   0.00650     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5310 1915  1  1 1 1  0.000171  0.000313   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5727 1917  1  1 1 1  0.007307  0.019904   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2255 1918  1  1 1 1  0.000869  0.004407   0.42120   312   312   312    0 0  1.0000    0.00      0      0      0       0      0
5181 1919  1  1 1 1  0.008642  0.022346   0.00110     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3321 1920  1  1 1 1  0.003527  0.015117   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5302 1920  1  1 1 1  0.001764  0.006047   0.00600     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3321 1920  1  1 1 1  0.003779  0.015117   0.00110     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5377 1921  1  1 1 1  0.003527  0.009322   0.01060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5129 1922  1  1 1 1  0.000756  0.002016   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5019 1923  1  1 1 1  0.001948  0.003565   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3929 1924  1  1 1 1  0.107332  0.272109   0.00310     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2099 1925  1  1 1 1  0.000690  0.001263   0.00320     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3834 1925  1  1 1 1  0.001728  0.005679   0.00030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5434 1926  1  1 1 1  0.010330  0.034014   0.00040     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2326 1927  1  1 1 1  0.000217  0.000474   0.04450     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2195 1928  1  1 1 1  0.039136  0.124321   0.00700     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2355 1928  1  1 1 1  0.039383  0.101358   0.00570     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2408 1928  1  1 1 1  0.030247  0.079383   0.00460     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4244 1928  1  1 1 1  0.000741  0.001728   0.00110     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4244 1928  1  1 1 1  0.000741  0.001728   0.00120     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5332 1929  1  1 1 1  0.002765  0.012998   0.02130   305   305   305    0 0  1.0000    0.00      0      0      0       0      0
3423 1930  1  1 1 1  0.012593  0.078025   0.00400     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3423 1930  1  1 1 1  0.012099  0.078272   0.00400     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1938 1931  1  1 1 1  0.001205  0.015845   0.54870  2389  2389  2389    0 0  1.0000    0.00      0      0      0       0      0
4535 1931  1  1 1 1  0.000623  0.008172   0.28300  2487  2487  2487    0 0  1.0000    0.00      0      0      0       0      0
1938 1931  1  1 1 1  0.001205  0.015852   0.54870  2389  2389  2389    0 0  1.0000    0.00      0      0      0       0      0
4535 1931  1  1 1 1  0.000623  0.008172   0.28300  2487  2487  2487    0 0  1.0000    0.00      0      0      0       0      0
3876 1932  1  1 1 1  0.072814  0.198287   0.00220     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4118 1932  1  1 1 1  0.017133  0.072814   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4118 1932  1  1 1 1  0.017133  0.072814   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5341 1933  1  1 1 1  0.014938  0.039012   0.00180     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2560 1935  1  1 1 1  0.001622  0.010949   0.08160   420   420   420    0 0  1.0000    0.00      0      0      0       0      0
2972 1935  1  1 1 1  0.004361  0.019407   0.03460   413   413   413    0 0  1.0000    0.00      0      0      0       0      0
4461 1935  1  1 1 1  0.006440  0.043615   0.08100   537   537   537    0 0  1.0000    0.00      0      0      0       0      0
2972 1935  1  1 1 1  0.002884  0.019127   0.03570   537   537   537    0 0  1.0000    0.00      0      0      0       0      0
3938 1936  1  1 1 1  0.003553  0.040406   0.87760  1695  1695  1695    0 0  1.0000    0.00      0      0      0       0      0
4551 1936  1  1 1 1  0.001413  0.020512   0.53140  2362  2362  2362    0 0  1.0000    0.00      0      0      0       0      0
4864 1936  1  1 1 1  0.002029  0.020568   0.53720  1579  1579  1579    0 0  1.0000    0.00      0      0      0       0      0
2290 1936  1  1 1 1  0.001233  0.012465   0.32350  1579  1579  1579    0 0  1.0000    0.00      0      0      0       0      0
4551 1936  1  1 1 1  0.001410  0.019927   0.54630  2362  2362  2362    0 0  1.0000    0.00      0      0      0       0      0
4292 1938  1  1 1 1  0.000983  0.012909   0.44760  2487  2487  2487    0 0  1.0000    0.00      0      0      0       0      0
2659 1941  1  1 1 1  0.028647  0.075032   0.00490     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4101 1942  1  1 1 1  0.001058  0.006576   0.01160     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2210 1943  1  1 1 1  0.009617  0.059210   0.00710     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2929 1943  1  1 1 1  0.014321  0.036667   0.00160     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3133 1944  1  1 1 1  0.010864  0.060000   0.01900     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4066 1943  1  1 1 1  0.011728  0.029753   0.00150     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5369 1944  1  1 1 1  0.010988  0.028518   0.00030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2210 1943  1  1 1 1  0.009630  0.059247   0.00710     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4066 1943  1  1 1 1  0.009506  0.030864   0.00220     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3397 1945  1  1 1 1  0.011299  0.051259   0.08810   424   424   424    0 0  1.0000    0.00      0      0      0       0      0
4849 1945  1  1 1 1  0.002232  0.012286   0.02180   424   424   424    0 0  1.0000    0.00      0      0      0       0      0
4849 1945  1  1 1 1  0.003714  0.017975   0.04050   383   383   383    0 0  1.0000    0.00      0      0      0       0      0
3502 1949  1  1 1 1  0.017385  0.044344   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2048 1950  1  1 1 1  0.003527  0.009574   0.00040     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2697 1951  1  1 1 1  0.003827  0.010124   0.00050     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2890 1952  1  1 1 1  0.017385  0.074326   0.00910     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2913 1952  1  1 1 1  0.013857  0.056185   0.01080     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5381 1954  1  1 1 1  0.000123  0.000333   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3311 1955  1  1 1 1  0.034417  0.113429   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5286 1956  1  1 1 1  0.004938  0.010000   0.00050     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5726 1957  1  1 1 1  0.000171  0.000313   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2684 1958  1  1 1 1  0.026707  0.070547   0.00510     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3272 1959  1  1 1 1  0.065004  0.171328   0.00190     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3311 1959  1  1 1 1  0.029226  0.073066   0.00350     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3452 1960  1  1 1 1  0.002268  0.005291   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4431 1960  1  1 1 1  0.012774  0.023558   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2299 1962  1  1 1 1  0.003812  0.018568   0.05570   384   384   384    0 0  1.0000    0.00      0      0      0       0      0
4111 1961  1  1 1 1  0.003911  0.016790   0.02840   250   250   250    0 0  1.0000    0.00      0      0      0       0      0
5009 1962  1  1 1 1  0.005057  0.031131   0.05870   435   435   435    0 0  1.0000    0.00      0      0      0       0      0
5287 1961  1  1 1 1  0.002785  0.018153   0.03340   296   296   296    0 0  1.0000    0.00      0      0      0       0      0
4908 1963  1  1 1 1  0.002569  0.036468   0.92530  1750  1750  1750    0 0  1.0000    0.00      0      0      0       0      0
4908 1963  1  1 1 1  0.002569  0.036468   0.92530  2197  2197  2197    0 0  1.0000    0.00      0      0      0       0      0
4908 1963  1  1 1 1  0.005422  0.039197   0.84100  1192  1192  1192    0 0  1.0000    0.00      0      0      0       0      0
3013 1965  1  1 1 1  0.000171  0.000313   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3608 1966  1  1 1 1  0.005039  0.013857   0.00160     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3517 1967  1  1 1 1  0.082464  0.277879   0.00310     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1980 1978  1  1 1 1  0.000002  0.001185   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1980 1977  1  1 1 1  0.000002  0.001185   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1980 1976  1  1 1 1  0.000002  0.001185   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1980 1975  1  1 1 1  0.000002  0.001185   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1980 1974  1  1 1 1  0.000002  0.001185   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1980 1973  1  1 1 1  0.000002  0.001185   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3814 1979  1  1 1 1  0.054674  0.149534   0.00170     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4488 1979  1  1 1 1  0.054926  0.166289   0.00190     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3815 1980  1  1 1 1  0.001640  0.011299   0.02130   507   507   507    0 0  1.0000    0.00      0      0      0       0      0
4490 1980  1  1 1 1  0.002647  0.018035   0.03340   408   408   408    0 0  1.0000    0.00      0      0      0       0      0
3294 1982  1  1 1 1  0.045855  0.140338   0.00200     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4112 1983  1  1 1 1  0.031494  0.076846   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4320 1985  1  1 1 1  0.035097  0.068405   0.00070     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4757 1985  1  1 1 1  0.040816  0.092719   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4342 1986  1  1 1 1  0.057697  0.151927   0.00340     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2248 1987  1  1 1 1  0.018645  0.037037   0.00040     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3227 1988  1  1 1 1  0.059209  0.153439   0.00170     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4257 1989  1  1 1 1  0.078357  0.222726   0.00300     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3932 1990  1  1 1 1  0.154926  0.396699   0.00980     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5192 1991  1  1 1 1  0.013025  0.037111   0.00180     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5371 1991  1  1 1 1  0.028568  0.097111   0.00620     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5385 1992  1  1 1 1  0.000020  0.000138   0.00100   509   509   509    0 0  1.0000    0.00      0      0      0       0      0
5390 1992  1  1 1 1  0.000395  0.002647   0.00510   541   541   541    0 0  1.0000    0.00      0      0      0       0      0
5386 1993  1  1 1 1  0.000504  0.001260   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3200 1994  1  1 1 1  0.041824  0.090451   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5735 1995  1  1 1 1  0.036533  0.159486   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2305 1996  1  1 1 1  0.081129  0.207861   0.00240     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2314 1996  1  1 1 1  0.095641  0.247367   0.00280     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3203 1996  1  1 1 1  0.056437  0.148652   0.00190     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4190 1997  1  1 1 1  0.007055  0.044596   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4518 1997  1  1 1 1  0.006803  0.045855   0.00280     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4749 1997  1  1 1 1  0.019652  0.054170   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4190 1997  1  1 1 1  0.006299  0.039305   0.00050     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4518 1997  1  1 1 1  0.007055  0.047367   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4518 1997  1  1 1 1  0.006979  0.046813   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2517 1998  1  1 1 1  0.003259  0.021669   0.04050   502   502   502    0 0  1.0000    0.00      0      0      0       0      0
2517 1998  1  1 1 1  0.003240  0.021768   0.03950   502   502   502    0 0  1.0000    0.00      0      0      0       0      0
5388 1999  1  1 1 1  0.026102  0.066087   0.00110     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4945 2000  1  1 1 1  0.066516  0.181406   0.00280     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4074 2002  1  1 1 1  0.055430  0.141093   0.00160     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4877 2002  1  1 1 1  0.054422  0.138574   0.00160     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4074 2003  1  1 1 1  0.055178  0.140338   0.00160     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4878 2003  1  1 1 1  0.054170  0.138070   0.00160     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5367 2004  1  1 1 1  0.000252  0.002520   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2679 2005  1  1 1 1  0.002351  0.011022   0.01820     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3288 2005  1  1 1 1  0.002252  0.015842   0.07900   311   311   311    0 0  1.0000    0.00      0      0      0       0      0
2915 2005  1  1 1 1  0.001320  0.013076   0.03850   448   448   448    0 0  1.0000    0.00      0      0      0       0      0
4149 2005  1  1 1 1  0.005531  0.027042   0.06280   305   305   305    0 0  1.0000    0.00      0      0      0       0      0
5518 2006  1  1 1 1  0.016755  0.051348   0.00530     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3718 2007  1  1 1 1  0.058453  0.157470   0.00220     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4648 2010  1  1 1 1  0.000138  0.000316   0.03140     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4161 2011  1  1 1 1  0.020988  0.055185   0.00260     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5181 2011  1  1 1 1  0.016049  0.040741   0.00190     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2817 2012  1  1 1 1  0.076594  0.194507   0.00220     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5054 2012  1  1 1 1  0.120106  0.327186   0.00420     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5215 2012  1  1 1 1  0.180957  0.331240   0.00390     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3937 2013  1  1 1 1  0.009264  0.038696   0.06380   309   309   309    0 0  1.0000    0.00      0      0      0       0      0
4457 2013  1  1 1 1  0.022084  0.061906   0.10130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4868 2013  1  1 1 1  0.017185  0.079210   0.13360   336   336   336    0 0  1.0000    0.00      0      0      0       0      0
3410 2014  1  1 1 1  0.089494  0.244142   0.00280     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4310 2015  1  1 1 1  0.001358  0.003704   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5394 2016  1  1 1 1  0.000296  0.001936   0.01370   507   507   507    0 0  1.0000    0.00      0      0      0       0      0
5845 2019  1  1 1 1  0.008818  0.024188   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5846 2020  1  1 1 1  0.009070  0.024439   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5467 2021  1  1 1 1  0.002370  0.005748   0.01110     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3186 2023  1  1 1 1  0.072814  0.159990   0.00170     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4945 2023  1  1 1 1  0.104157  0.283522   0.00380     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3614 2024  1  1 1 1  0.000336  0.002252   0.00400   540   540   540    0 0  1.0000    0.00      0      0      0       0      0
2709 2026  1  1 1 1  0.068531  0.186697   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4293 2026  1  1 1 1  0.016881  0.045855   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2548 2027  1  1 1 1  0.022676  0.070295   0.00650     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4743 2027  1  1 1 1  0.035021  0.081129   0.00250     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5655 2028  1  1 1 1  0.001008  0.002520   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5397 2029  1  1 1 1  0.002593  0.006914   0.00030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5396 2030  1  1 1 1  0.002099  0.006173   0.00030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5399 2031  1  1 1 1  0.010124  0.027296   0.00450     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2093 2032  1  1 1 1  0.022593  0.077901   0.00450     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2688 2032  1  1 1 1  0.008395  0.017531   0.08260     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3382 2032  1  1 1 1  0.016173  0.068395   0.00440     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2944 2034  1  1 1 1  0.046667  0.119136   0.00570     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4756 2034  1  1 1 1  0.017531  0.040123   0.00190     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4885 2035  1  1 1 1  0.003580  0.007160   0.01940     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5564 2036  1  1 1 1  0.000504  0.002520   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5565 2036  1  1 1 1  0.000504  0.002520   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4125 2037  1  1 1 1  0.061225  0.171328   0.00180     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5188 2037  1  1 1 1  0.072688  0.199899   0.00220     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5315 2038  1  1 1 1  0.020988  0.107155   0.01260     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5569 2038  1  1 1 1  0.021164  0.107332   0.00120     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5570 2038  1  1 1 1  0.021164  0.107332   0.00120     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2434 2039  1  1 1 1  0.047619  0.129756   0.00140     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2061 2040  1  1 1 1  0.117914  0.298816   0.00340     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2824 2040  1  1 1 1  0.059234  0.162761   0.00180     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3749 2040  1  1 1 1  0.071429  0.181532   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5222 2040  1  1 1 1  0.032250  0.081885   0.00090     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5224 2040  1  1 1 1  0.008566  0.053666   0.00070     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5219 2040  1  1 1 1  0.032250  0.081129   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4457 2041  1  1 1 1  0.011556  0.052998   0.09420   384   384   384    0 0  1.0000    0.00      0      0      0       0      0
4863 2041  1  1 1 1  0.011299  0.057086   0.10130   336   336   336    0 0  1.0000    0.00      0      0      0       0      0
4730 2042  1  1 1 1  0.075334  0.243638   0.00220     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3869 2043  1  1 1 1  0.109625  0.278786   0.01740     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3612 2044  1  1 1 1  0.002173  0.014519   0.02730   380   380   380    0 0  1.0000    0.00      0      0      0       0      0
2447 2046  1  1 1 1  0.026449  0.065680   0.02070     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2666 2046  1  1 1 1  0.012133  0.030178   0.00950     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2223 2049  1  1 1 1  0.013253  0.051348   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2235 2049  1  1 1 1  0.010582  0.063744   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2274 2049  1  1 1 1  0.014588  0.067498   0.00080     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2841 2049  1  1 1 1  0.012169  0.032779   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2224 2050  1  1 1 1  0.000942  0.004946   0.01820     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2744 2050  1  1 1 1  0.008533  0.038716   0.06780   333   333   333    0 0  1.0000    0.00      0      0      0       0      0
2762 2050  1  1 1 1  0.002977  0.014748   0.02630   388   388   388    0 0  1.0000    0.00      0      0      0       0      0
3764 2050  1  1 1 1  0.002483  0.016496   0.03040   507   507   507    0 0  1.0000    0.00      0      0      0       0      0
4067 2050  1  1 1 1  0.004188  0.019082   0.03340   333   333   333    0 0  1.0000    0.00      0      0      0       0      0
4180 2050  1  1 1 1  0.001742  0.011710   0.03800   457   457   457    0 0  1.0000    0.00      0      0      0       0      0
4490 2050  1  1 1 1  0.001414  0.009527   0.01720   507   507   507    0 0  1.0000    0.00      0      0      0       0      0
5403 2051  1  1 1 1  0.002771  0.007307   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2984 2053  1  1 1 1  0.029479  0.064248   0.00070     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2984 2053  1  1 1 1  0.022928  0.062484   0.00070     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3509 2054  1  1 1 1  0.008672  0.040020   0.08400   256   256   256    0 0  1.0000    0.00      0      0      0       0      0
5464 2054  1  1 1 1  0.001237  0.005636   0.02560   265   265   265    0 0  1.0000    0.00      0      0      0       0      0
4812 2055  1  1 1 1  0.068027  0.173091   0.00190     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5306 2055  1  1 1 1  0.012094  0.031242   0.00030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3198 2056  1  1 1 1  0.003062  0.020365   0.03850   471   471   471    0 0  1.0000    0.00      0      0      0       0      0
4311 2056  1  1 1 1  0.000786  0.005240   0.02730   471   471   471    0 0  1.0000    0.00      0      0      0       0      0
5401 2056  1  1 1 1  0.003615  0.024336   0.04450   558   558   558    0 0  1.0000    0.00      0      0      0       0      0
4312 2056  1  1 1 1  0.001274  0.008486   0.01520   545   545   545    0 0  1.0000    0.00      0      0      0       0      0
2352 2057  1  1 1 1  0.001634  0.016835   0.43610  1579  1579  1579    0 0  1.0000    0.00      0      0      0       0      0
3516 2057  1  1 1 1  0.000935  0.013565   0.35230  2368  2368  2368    0 0  1.0000    0.00      0      0      0       0      0
4775 2057  1  1 1 1  0.001434  0.018850   0.65270  2389  2389  2389    0 0  1.0000    0.00      0      0      0       0      0
2351 2057  1  1 1 1  0.001634  0.016842   0.43610  1579  1579  1579    0 0  1.0000    0.00      0      0      0       0      0
3515 2057  1  1 1 1  0.000934  0.013565   0.35230  2368  2368  2368    0 0  1.0000    0.00      0      0      0       0      0
4775 2057  1  1 1 1  0.001434  0.018850   0.65270  2389  2389  2389    0 0  1.0000    0.00      0      0      0       0      0
3619 2060  1  1 1 1  0.001512  0.006803   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3619 2059  1  1 1 1  0.001512  0.006803   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3619 2058  1  1 1 1  0.001512  0.006803   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5067 2062  1  1 1 1  0.000111  0.001604   0.04160  1382  1382  1382    0 0  1.0000    0.00      0      0      0       0      0
5066 2063  1  1 1 1  0.000111  0.001600   0.04040  1382  1382  1382    0 0  1.0000    0.00      0      0      0       0      0
5066 2064  1  1 1 1  0.000111  0.001600   0.04040  1382  1382  1382    0 0  1.0000    0.00      0      0      0       0      0
5067 2065  1  1 1 1  0.000111  0.001600   0.04040  1382  1382  1382    0 0  1.0000    0.00      0      0      0       0      0
5066 2066  1  1 1 1  0.000111  0.001606   0.04160  1382  1382  1382    0 0  1.0000    0.00      0      0      0       0      0
5067 2067  1  1 1 1  0.000111  0.001616   0.04190  1382  1382  1382    0 0  1.0000    0.00      0      0      0       0      0
5400 2068  1  1 1 1  0.000756  0.004283   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2127 2070  1  1 1 1  0.073570  0.199647   0.00220     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2735 2070  1  1 1 1  0.157697  0.401864   0.00450     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4698 2070  1  1 1 1  0.090955  0.248425   0.00580     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4094 2071  1  1 1 1  0.014696  0.026900   0.06560     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2915 2072  1  1 1 1  0.000988  0.006953   0.02730   378   378   378    0 0  1.0000    0.00      0      0      0       0      0
3840 2073  1  1 1 1  0.013102  0.089947   0.00200     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3858 2073  1  1 1 1  0.016881  0.071806   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5582 2073  1  1 1 1  0.066012  0.215420   0.00200     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2805 2076  1  1 1 1  0.001481  0.005309   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3973 2077  1  1 1 1  0.049635  0.127992   0.00140     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4402 2077  1  1 1 1  0.038549  0.100277   0.00110     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2126 2078  1  1 1 1  0.005195  0.034528   0.06480   416   416   416    0 0  1.0000    0.00      0      0      0       0      0
4970 2080  1  1 1 1  0.018025  0.047531   0.00490     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5721 2080  1  1 1 1  0.023457  0.064074   0.00290     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4970 2079  1  1 1 1  0.018025  0.047407   0.00490     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5264 2082  1  1 1 1  0.001300  0.005888   0.01010   272   272   272    0 0  1.0000    0.00      0      0      0       0      0
5263 2081  1  1 1 1  0.001306  0.005912   0.01010   314   314   314    0 0  1.0000    0.00      0      0      0       0      0
2279 2083  1  1 1 1  0.009506  0.019136   0.00080     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3258 2083  1  1 1 1  0.010124  0.026296   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4964 2084  1  1 1 1  0.013210  0.035185   0.00180     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5406 2085  1  1 1 1  0.000953  0.001744   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3048 2086  1  1 1 1  0.184933  0.456034   0.00520     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3611 2086  1  1 1 1  0.031494  0.116150   0.00140     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4051 2086  1  1 1 1  0.111363  0.341900   0.00390     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4526 2086  1  1 1 1  0.039305  0.161502   0.00200     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4528 2087  1  1 1 1  0.002094  0.013294   0.02430   473   473   473    0 0  1.0000    0.00      0      0      0       0      0
2113 2088  1  1 1 1  0.006499  0.043259   0.08000   428   428   428    0 0  1.0000    0.00      0      0      0       0      0
2676 2088  1  1 1 1  0.003737  0.037823   0.10880   314   314   314    0 0  1.0000    0.00      0      0      0       0      0
5293 2088  1  1 1 1  0.001254  0.008365   0.01520   433   433   433    0 0  1.0000    0.00      0      0      0       0      0
4468 2089  1  1 1 1  0.002470  0.027208   0.57470  1662  1662  1662    0 0  1.0000    0.00      0      0      0       0      0
4908 2089  1  1 1 1  0.001766  0.019792   0.39570  1659  1659  1659    0 0  1.0000    0.00      0      0      0       0      0
3619 2090  1  1 1 1  0.008062  0.019904   0.01870     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3619 2090  1  1 1 1  0.007811  0.019652   0.01870     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2733 2091  1  1 1 1  0.016790  0.042346   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2616 2092  1  1 1 1  0.039753  0.106506   0.00520     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2203 2093  1  1 1 1  0.014568  0.090123   0.01460     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2285 2095  1  1 1 1  0.000401  0.001817   0.00300   431   431   431    0 0  1.0000    0.00      0      0      0       0      0
5850 2094  1  1 1 1  0.003200  0.014637   0.02430   440   440   440    0 0  1.0000    0.00      0      0      0       0      0
2094 1496  1  1 1 1  0.000020  0.000198   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3139 2096  1  1 1 1  0.036256  0.092492   0.00340     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2567 2097  1  1 1 1  0.003401  0.022763   0.04150   492   492   492    0 0  1.0000    0.00      0      0      0       0      0
4995 2097  1  1 1 1  0.004122  0.027542   0.05010   492   492   492    0 0  1.0000    0.00      0      0      0       0      0
2449 2098  1  1 1 1  0.090955  0.247669   0.00690     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5466 2098  1  1 1 1  0.040514  0.110506   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2486 2101  1  1 1 1  0.010557  0.019325   0.00080     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4303 2101  1  1 1 1  0.004938  0.013210   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4303 2101  1  1 1 1  0.004938  0.013210   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4381 2102  1  1 1 1  0.048395  0.119753   0.02480     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4381 2102  1  1 1 1  0.048395  0.119753   0.02450     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3113 2103  1  1 1 1  0.006047  0.016125   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2204 2104  1  1 1 1  0.037289  0.154195   0.00190     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3080 2104  1  1 1 1  0.017889  0.045855   0.00050     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4699 2104  1  1 1 1  0.009070  0.025951   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5187 2104  1  1 1 1  0.011338  0.038801   0.00050     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3080 2104  1  1 1 1  0.019148  0.051398   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4391 2104  1  1 1 1  0.023432  0.096750   0.00120     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5764 2104  1  1 1 1  0.017133  0.071051   0.00090     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4392 2105  1  1 1 1  0.001817  0.008198   0.01420   383   383   383    0 0  1.0000    0.00      0      0      0       0      0
5638 2105  1  1 1 1  0.001857  0.012504   0.02330   558   558   558    0 0  1.0000    0.00      0      0      0       0      0
2876 2106  1  1 1 1  0.065679  0.209012   0.00970     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5624 2106  1  1 1 1  0.009136  0.025556   0.00110     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2112 2109  1  1 1 1  0.007105  0.014009   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2112 2108  1  1 1 1  0.003250  0.008440   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2112 2111  1  1 1 1  0.000252  0.001613   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2112 2110  1  1 1 1  0.000252  0.001663   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2618 2112  1  1 1 1  0.094104  0.251676   0.00280     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3644 2112  1  1 1 1  0.066868  0.185059   0.00470     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4163 2112  1  1 1 1  0.163517  0.334593   0.00400     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5115 2112  1  1 1 1  0.069992  0.202973   0.00200     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5206 2112  1  1 1 1  0.106122  0.297178   0.00320     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2617 2113  1  1 1 1  0.002844  0.018884   0.03540   402   402   402    0 0  1.0000    0.00      0      0      0       0      0
3900 2114  1  1 1 1  0.079365  0.221466   0.00250     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5407 2114  1  1 1 1  0.015293  0.042328   0.00050     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3001 2115  1  1 1 1  0.068783  0.261779   0.00300     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3664 2116  1  1 1 1  0.075838  0.216679   0.00240     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3699 2116  1  1 1 1  0.074074  0.211136   0.00240     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5408 2117  1  1 1 1  0.004787  0.033938   0.00030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3269 2118  1  1 1 1  0.081381  0.225246   0.00190     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3013 2119  1  1 1 1  0.023683  0.052406   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2994 2120  1  1 1 1  0.000250  0.002500   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2463 2122  1  1 1 1  0.000252  0.002520   0.00170     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3175 2122  1  1 1 1  0.019400  0.054170   0.00260     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3177 2123  1  1 1 1  0.058453  0.163517   0.00180     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3448 2123  1  1 1 1  0.097002  0.267826   0.00300     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4183 2123  1  1 1 1  0.040312  0.109095   0.00170     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3410 2124  1  1 1 1  0.024691  0.074326   0.00090     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3525 2124  1  1 1 1  0.055430  0.140842   0.00160     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2767 2125  1  1 1 1  0.018645  0.051146   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3352 2125  1  1 1 1  0.015369  0.048627   0.07210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3793 2125  1  1 1 1  0.078357  0.161754   0.00180     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4059 2125  1  1 1 1  0.087402  0.222525   0.02720     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5389 2125  1  1 1 1  0.016629  0.044092   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3793 2125  1  1 1 1  0.054926  0.148652   0.00170     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5387 2125  1  1 1 1  0.016629  0.044092   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5382 2127  1  1 1 1  0.066037  0.180020   0.00200     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2678 2128  1  1 1 1  0.051272  0.133459   0.00150     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3608 2129  1  1 1 1  0.075082  0.193248   0.00300     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3954 2128  1  1 1 1  0.065004  0.162509   0.00200     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4014 2129  1  1 1 1  0.061980  0.178634   0.00200     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2005 2132  1  1 1 1  0.000040  0.000375   0.00000   433   433   433    0 0  1.0000    0.00      0      0      0       0      0
2005 2131  1  1 1 1  0.000059  0.000395   0.00000   350   350   350    0 0  1.0000    0.00      0      0      0       0      0
2005 2130  1  1 1 1  0.000059  0.000454   0.00100   350   350   350    0 0  1.0000    0.00      0      0      0       0      0
4673 2133  1  1 1 1  0.010988  0.035432   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2797 2135  1  1 1 1  0.000494  0.003319   0.00610   566   566   566    0 0  1.0000    0.00      0      0      0       0      0
4782 2135  1  1 1 1  0.003180  0.016237   0.02890   418   418   418    0 0  1.0000    0.00      0      0      0       0      0
5817 2135  1  1 1 1  0.003565  0.013003   0.02180   255   255   255    0 0  1.0000    0.00      0      0      0       0      0
2239 2135  1  1 1 1  0.001363  0.006104   0.01110   432   432   432    0 0  1.0000    0.00      0      0      0       0      0
2797 2135  1  1 1 1  0.000514  0.003496   0.00610   566   566   566    0 0  1.0000    0.00      0      0      0       0      0
2797 2135  1  1 1 1  0.000988  0.004879   0.00910   432   432   432    0 0  1.0000    0.00      0      0      0       0      0
4192 2136  1  1 1 1  0.001764  0.004787   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4193 2136  1  1 1 1  0.001512  0.004031   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2497 2137  1  1 1 1  0.006914  0.021235   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3225 2137  1  1 1 1  0.008395  0.019753   0.00470     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5253 2138  1  1 1 1  0.008314  0.028219   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5356 2138  1  1 1 1  0.010078  0.054926   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5523 2138  1  1 1 1  0.081633  0.229277   0.00300     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5065 2140  1  1 1 1  0.000356  0.003319   0.01210   935   935   935    0 0  1.0000    0.00      0      0      0       0      0
5064 2141  1  1 1 1  0.000360  0.003356   0.01670   853   853   853    0 0  1.0000    0.00      0      0      0       0      0
2430 2142  1  1 1 1  0.003652  0.006685   0.00040     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2430 2142  1  1 1 1  0.003652  0.006685   0.00040     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1911 2143  1  1 1 1  0.011605  0.063580   0.00400     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2759 2143  1  1 1 1  0.000247  0.000691   0.00240     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4422 2144  1  1 1 1  0.001086  0.007289   0.01320   545   545   545    0 0  1.0000    0.00      0      0      0       0      0
4833 2144  1  1 1 1  0.003080  0.020628   0.03750   575   575   575    0 0  1.0000    0.00      0      0      0       0      0
4422 2144  1  1 1 1  0.001067  0.007289   0.01320   471   471   471    0 0  1.0000    0.00      0      0      0       0      0
4833 2144  1  1 1 1  0.003022  0.020109   0.03750   575   575   575    0 0  1.0000    0.00      0      0      0       0      0
4834 2144  1  1 1 1  0.003022  0.020168   0.04350   463   463   463    0 0  1.0000    0.00      0      0      0       0      0
3195 2147  1  1 1 1  0.019904  0.051902   0.01060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3544 2148  1  1 1 1  0.025156  0.046047   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4351 2148  1  1 1 1  0.003779  0.009826   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5298 2148  1  1 1 1  0.019400  0.103553   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5562 2148  1  1 1 1  0.008062  0.034266   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4350 2148  1  1 1 1  0.003023  0.009826   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5526 2149  1  1 1 1  0.001705  0.010438   0.03040   455   455   455    0 0  1.0000    0.00      0      0      0       0      0
4162 2151  1  1 1 1  0.027161  0.070876   0.00340     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5740 2151  1  1 1 1  0.010741  0.027531   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5410 2152  1  1 1 1  0.000494  0.001481   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3542 2154  1  1 1 1  0.099017  0.241119   0.00370     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5411 2155  1  1 1 1  0.005896  0.030713   0.03960     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3654 2156  1  1 1 1  0.010080  0.018452   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3542 2157  1  1 1 1  0.037185  0.068066   0.00070     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5552 2157  1  1 1 1  0.080747  0.147806   0.00150     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1997 2158  1  1 1 1  0.004031  0.017637   0.02430     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1997 2158  1  1 1 1  0.004535  0.018392   0.02520     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2162 2161  1  1 1 1  0.002298  0.004207   0.00630     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5316 2162  1  1 1 1  0.000123  0.001235   0.00470     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4833 2163  1  1 1 1  0.001106  0.007546   0.03540   405   405   405    0 0  1.0000    0.00      0      0      0       0      0
2105 2164  1  1 1 1  0.000158  0.001343   0.55940   654   654   654    0 0  1.0000    0.00      0      0      0       0      0
2069 2166  1  1 1 1  0.015148  0.064062   0.00370     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3208 2166  1  1 1 1  0.009383  0.040123   0.00050     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4755 2166  1  1 1 1  0.001111  0.007284   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5270 2166  1  1 1 1  0.010617  0.043704   0.00160     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4754 2166  1  1 1 1  0.001235  0.006420   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2234 2167  1  1 1 1  0.002264  0.015056   0.02730   575   575   575    0 0  1.0000    0.00      0      0      0       0      0
3707 2167  1  1 1 1  0.002173  0.014617   0.02630   492   492   492    0 0  1.0000    0.00      0      0      0       0      0
3926 2167  1  1 1 1  0.000375  0.002509   0.00400   575   575   575    0 0  1.0000    0.00      0      0      0       0      0
5065 2167  1  1 1 1  0.001746  0.011648   0.02160   487   487   487    0 0  1.0000    0.00      0      0      0       0      0
5076 2167  1  1 1 1  0.000909  0.004780   0.00860   431   431   431    0 0  1.0000    0.00      0      0      0       0      0
5322 2167  1  1 1 1  0.001936  0.011239   0.02030   431   431   431    0 0  1.0000    0.00      0      0      0       0      0
5064 2167  1  1 1 1  0.001738  0.011635   0.02130   487   487   487    0 0  1.0000    0.00      0      0      0       0      0
5075 2167  1  1 1 1  0.000751  0.004148   0.01010   348   348   348    0 0  1.0000    0.00      0      0      0       0      0
5064 2167  1  1 1 1  0.001679  0.011220   0.02030   575   575   575    0 0  1.0000    0.00      0      0      0       0      0
5686 2171  1  1 1 1  0.024188  0.066213   0.00070     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2780 2172  1  1 1 1  0.120862  0.306551   0.00350     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4433 2172  1  1 1 1  0.052910  0.134291   0.00150     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3410 2173  1  1 1 1  0.031922  0.135097   0.00170     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3525 2174  1  1 1 1  0.040564  0.153187   0.00180     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3875 2174  1  1 1 1  0.061980  0.158982   0.00180     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3410 2173  1  1 1 1  0.031973  0.135299   0.00170     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3525 2174  1  1 1 1  0.040564  0.146888   0.00180     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4649 2177  1  1 1 1  0.008889  0.092593   0.01510     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4649 2177  1  1 1 1  0.008889  0.092469   0.01440     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2223 2179  1  1 1 1  0.005693  0.010420   0.00440     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2223 2178  1  1 1 1  0.005693  0.010420   0.00440     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2682 2180  1  1 1 1  0.000381  0.000697   0.04860     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4017 2181  1  1 1 1  0.007307  0.017133   0.01910     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2881 2182  1  1 1 1  0.000756  0.002520   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3876 2182  1  1 1 1  0.094986  0.240867   0.00320     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2188 2185  1  1 1 1  0.000252  0.002520   0.00110     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2295 2185  1  1 1 1  0.000756  0.002016   0.00230     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3097 2185  1  1 1 1  0.007559  0.015369   0.01260     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3296 2185  1  1 1 1  0.009964  0.018240   0.01180     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3708 2185  1  1 1 1  0.002217  0.004059   0.00260     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4807 2185  1  1 1 1  0.008296  0.015186   0.00960     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2188 2185  1  1 1 1  0.000252  0.002520   0.00110     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4807 2185  1  1 1 1  0.006551  0.012850   0.01120     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4807 2185  1  1 1 1  0.004283  0.010330   0.01110     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2326 2186  1  1 1 1  0.000158  0.000593   0.06880     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2851 2186  1  1 1 1  0.000336  0.001304   0.16200   385   385   385    0 0  1.0000    0.00      0      0      0       0      0
3006 2186  1  1 1 1  0.000040  0.000237   0.03340   434   434   434    0 0  1.0000    0.00      0      0      0       0      0
3962 2186  1  1 1 1  0.000296  0.002667   0.18630   426   426   426    0 0  1.0000    0.00      0      0      0       0      0
2325 2186  1  1 1 1  0.000362  0.000664   0.04660     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3963 2186  1  1 1 1  0.000435  0.001659   0.33510   350   350   350    0 0  1.0000    0.00      0      0      0       0      0
5414 2187  1  1 1 1  0.017284  0.063210   0.02320     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5415 2189  1  1 1 1  0.007055  0.022676   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3923 2190  1  1 1 1  0.083648  0.211892   0.00240     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5432 2192  1  1 1 1  0.000123  0.001235   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5416 2193  1  1 1 1  0.000988  0.002469   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2803 2196  1  1 1 1  0.001975  0.004938   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2199 2197  1  1 1 1  0.000020  0.000198   0.02330   420   420   420    0 0  1.0000    0.00      0      0      0       0      0
3675 2197  1  1 1 1  0.000237  0.002272   0.00810   935   935   935    0 0  1.0000    0.00      0      0      0       0      0
3675 2197  1  1 1 1  0.000257  0.002449   0.00810   935   935   935    0 0  1.0000    0.00      0      0      0       0      0
2200 2197  1  1 1 1  0.000020  0.000198   0.01320   870   870   870    0 0  1.0000    0.00      0      0      0       0      0
2201 2198  1  1 1 1  0.000010  0.000100   0.04620   895   895   895    0 0  1.0000    0.00      0      0      0       0      0
3907 2198  1  1 1 1  0.001143  0.011399   0.29460  1579  1579  1579    0 0  1.0000    0.00      0      0      0       0      0
3907 2198  1  1 1 1  0.001087  0.012375   0.25130  1579  1579  1579    0 0  1.0000    0.00      0      0      0       0      0
3812 2202  1  1 1 1  0.043336  0.109095   0.00150     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4933 2202  1  1 1 1  0.028471  0.078861   0.02640     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5764 2204  1  1 1 1  0.019904  0.082892   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2988 2205  1  1 1 1  0.010582  0.026455   0.00030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3138 2206  1  1 1 1  0.000879  0.003700   0.08500     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5417 2206  1  1 1 1  0.000533  0.003556   0.00610   566   566   566    0 0  1.0000    0.00      0      0      0       0      0
3137 2206  1  1 1 1  0.000869  0.003437   0.08510     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4021 2207  1  1 1 1  0.031746  0.082389   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3133 2210  1  1 1 1  0.004444  0.028148   0.02110     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5420 2211  1  1 1 1  0.073066  0.199043   0.00220     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5423 2212  1  1 1 1  0.020660  0.056185   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2501 2213  1  1 1 1  0.082892  0.159990   0.00170     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2871 2215  1  1 1 1  0.047115  0.086420   0.00170     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5178 2215  1  1 1 1  0.021164  0.132275   0.00170     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5182 2215  1  1 1 1  0.036281  0.136810   0.00170     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5424 2217  1  1 1 1  0.000316  0.002153   0.00400   440   440   440    0 0  1.0000    0.00      0      0      0       0      0
5422 2216  1  1 1 1  0.000316  0.002153   0.00400   440   440   440    0 0  1.0000    0.00      0      0      0       0      0
4808 2220  1  1 1 1  0.056941  0.156211   0.00730     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5425 2220  1  1 1 1  0.078861  0.176619   0.00190     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2580 2222  1  1 1 1  0.000040  0.000237   0.00000   483   483   483    0 0  1.0000    0.00      0      0      0       0      0
2841 2223  1  1 1 1  0.002897  0.014412   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2467 2225  1  1 1 1  0.000852  0.008636   0.22240  1828  1828  1828    0 0  1.0000    0.00      0      0      0       0      0
4980 2225  1  1 1 1  0.001288  0.013033   0.33500  1579  1579  1579    0 0  1.0000    0.00      0      0      0       0      0
2226 1498  1  1 1 1  0.000595  0.001089   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4164 2226  1  1 1 1  0.032099  0.135679   0.00700     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5426 2226  1  1 1 1  0.000988  0.003951   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5427 2227  1  1 1 1  0.002872  0.012270   0.01830     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5062 2228  1  1 1 1  0.026959  0.073318   0.00090     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5428 2229  1  1 1 1  0.000020  0.000198   0.00100   393   393   393    0 0  1.0000    0.00      0      0      0       0      0
2499 2231  1  1 1 1  0.063240  0.176367   0.00200     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2521 2231  1  1 1 1  0.024943  0.077350   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3763 2232  1  1 1 1  0.014412  0.039305   0.04150     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3763 2232  1  1 1 1  0.014210  0.039405   0.04420     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2992 2233  1  1 1 1  0.033827  0.086667   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3835 2233  1  1 1 1  0.017407  0.111728   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5068 2233  1  1 1 1  0.020148  0.125259   0.00920     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5271 2233  1  1 1 1  0.035926  0.102716   0.00110     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2584 2234  1  1 1 1  0.001541  0.010291   0.02380   413   413   413    0 0  1.0000    0.00      0      0      0       0      0
3946 2234  1  1 1 1  0.000178  0.001225   0.00200   545   545   545    0 0  1.0000    0.00      0      0      0       0      0
5065 2234  1  1 1 1  0.002489  0.016612   0.03040   545   545   545    0 0  1.0000    0.00      0      0      0       0      0
5850 2234  1  1 1 1  0.002805  0.012820   0.02230   440   440   440    0 0  1.0000    0.00      0      0      0       0      0
2584 2234  1  1 1 1  0.001541  0.010252   0.01920   575   575   575    0 0  1.0000    0.00      0      0      0       0      0
5696 2234  1  1 1 1  0.000158  0.001106   0.00200   440   440   440    0 0  1.0000    0.00      0      0      0       0      0
3763 2235  1  1 1 1  0.022928  0.058881   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2796 2237  1  1 1 1  0.007284  0.044321   0.00590     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3520 2237  1  1 1 1  0.010124  0.058519   0.05000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2796 2237  1  1 1 1  0.007160  0.044198   0.00590     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4014 2238  1  1 1 1  0.021920  0.049131   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4782 2239  1  1 1 1  0.002430  0.013570   0.02480   389   389   389    0 0  1.0000    0.00      0      0      0       0      0
3489 2240  1  1 1 1  0.061365  0.112327   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3489 2240  1  1 1 1  0.062911  0.115158   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2858 2240  1  1 1 1  0.019652  0.054296   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5528 2242  1  1 1 1  0.001402  0.005452   0.01010   346   346   346    0 0  1.0000    0.00      0      0      0       0      0
4026 2243  1  1 1 1  0.012346  0.057949   0.12020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3326 2244  1  1 1 1  0.011852  0.031358   0.00150     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3459 2244  1  1 1 1  0.006889  0.020272   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2568 2246  1  1 1 1  0.002140  0.024723   0.55450  1617  1617  1617    0 0  1.0000    0.00      0      0      0       0      0
3153 2246  1  1 1 1  0.003380  0.034294   0.88660  1828  1828  1828    0 0  1.0000    0.00      0      0      0       0      0
3230 2246  1  1 1 1  0.000229  0.002465   0.05490  1487  1487  1487    0 0  1.0000    0.00      0      0      0       0      0
4923 2246  1  1 1 1  0.000561  0.006198   0.14730  1731  1731  1731    0 0  1.0000    0.00      0      0      0       0      0
3154 2246  1  1 1 1  0.003380  0.034294   0.88660  1828  1828  1828    0 0  1.0000    0.00      0      0      0       0      0
5335 2248  1  1 1 1  0.005533  0.010128   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2781 2249  1  1 1 1  0.008535  0.038929   0.06780   268   268   268    0 0  1.0000    0.00      0      0      0       0      0
2901 2249  1  1 1 1  0.001106  0.005136   0.00810     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2395 2250  1  1 1 1  0.099521  0.252960   0.00290     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4649 2251  1  1 1 1  0.031111  0.078642   0.00670     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4771 2251  1  1 1 1  0.038272  0.101975   0.00440     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5427 2252  1  1 1 1  0.000050  0.000227   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2485 2254  1  1 1 1  0.042832  0.179894   0.00220     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3613 2256  1  1 1 1  0.003081  0.020109   0.03750   381   381   381    0 0  1.0000    0.00      0      0      0       0      0
5475 2256  1  1 1 1  0.000533  0.003536   0.00610   524   524   524    0 0  1.0000    0.00      0      0      0       0      0
3897 2257  1  1 1 1  0.007559  0.019400   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4834 2259  1  1 1 1  0.001067  0.004306   0.08000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4833 2258  1  1 1 1  0.001067  0.004306   0.08000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5429 2260  1  1 1 1  0.004059  0.007429   0.00570     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2272 2262  1  1 1 1  0.004662  0.008534   0.00390     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2618 2263  1  1 1 1  0.066566  0.172840   0.00220     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5115 2263  1  1 1 1  0.090249  0.228773   0.00260     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5648 2264  1  1 1 1  0.006444  0.012667   0.00360     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2617 2265  1  1 1 1  0.001936  0.012840   0.02430   433   433   433    0 0  1.0000    0.00      0      0      0       0      0
5293 2265  1  1 1 1  0.001363  0.015427   0.04450   433   433   433    0 0  1.0000    0.00      0      0      0       0      0
4651 2266  1  1 1 1  0.047901  0.150000   0.00700     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5613 2266  1  1 1 1  0.014284  0.088580   0.00490     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4416 2266  1  1 1 1  0.001926  0.018247   0.10210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5269 2266  1  1 1 1  0.005037  0.031420   0.00170     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4330 2269  1  1 1 1  0.012346  0.051146   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5430 2270  1  1 1 1  0.000233  0.001560   0.00300   507   507   507    0 0  1.0000    0.00      0      0      0       0      0
3147 2271  1  1 1 1  0.017989  0.075460   0.00690     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2208 2272  1  1 1 1  0.007901  0.039506   0.00320     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2184 2273  1  1 1 1  0.000691  0.003852   0.00710   320   320   320    0 0  1.0000    0.00      0      0      0       0      0
2206 2273  1  1 1 1  0.000454  0.003121   0.00610   545   545   545    0 0  1.0000    0.00      0      0      0       0      0
5072 2273  1  1 1 1  0.001896  0.011022   0.02840   265   265   265    0 0  1.0000    0.00      0      0      0       0      0
2183 2273  1  1 1 1  0.000514  0.002331   0.01160   409   409   409    0 0  1.0000    0.00      0      0      0       0      0
2206 2273  1  1 1 1  0.000474  0.003101   0.00610   566   566   566    0 0  1.0000    0.00      0      0      0       0      0
5071 2273  1  1 1 1  0.002272  0.011062   0.02630   265   265   265    0 0  1.0000    0.00      0      0      0       0      0
4489 2274  1  1 1 1  0.016982  0.096271   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5432 2275  1  1 1 1  0.000123  0.001235   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4021 2276  1  1 1 1  0.009423  0.017248   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4021 2276  1  1 1 1  0.009423  0.017248   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3410 2280  1  1 1 1  0.055060  0.100786   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3566 2281  1  1 1 1  0.044092  0.119929   0.00150     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3243 2283  1  1 1 1  0.000059  0.000988   0.00400  1363  1363  1363    0 0  1.0000    0.00      0      0      0       0      0
4707 2283  1  1 1 1  0.000059  0.001126   0.00400  1363  1363  1363    0 0  1.0000    0.00      0      0      0       0      0
4706 2282  1  1 1 1  0.000059  0.001047   0.00400  1363  1363  1363    0 0  1.0000    0.00      0      0      0       0      0
5689 2284  1  1 1 1  0.028471  0.072562   0.00080     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4012 2286  1  1 1 1  0.038395  0.099136   0.00470     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4595 2286  1  1 1 1  0.034444  0.110123   0.00800     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5433 2288  1  1 1 1  0.011590  0.031998   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4785 2289  1  1 1 1  0.068783  0.233560   0.00270     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3801 2289  1  1 1 1  0.032754  0.111363   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4864 2290  1  1 1 1  0.000810  0.008193   0.21080  1694  1694  1694    0 0  1.0000    0.00      0      0      0       0      0
2605 2291  1  1 1 1  0.011482  0.031111   0.00150     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3226 2291  1  1 1 1  0.037407  0.100864   0.00470     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2826 2292  1  1 1 1  0.000756  0.002016   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3414 2292  1  1 1 1  0.022870  0.041864   0.00040     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4570 2292  1  1 1 1  0.089947  0.230537   0.00300     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5617 2292  1  1 1 1  0.196901  0.539708   0.00600     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2540 2293  1  1 1 1  0.002528  0.016731   0.03040   469   469   469    0 0  1.0000    0.00      0      0      0       0      0
2827 2293  1  1 1 1  0.000048  0.000088   0.00510     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3509 2293  1  1 1 1  0.008988  0.060563   0.10430   404   404   404    0 0  1.0000    0.00      0      0      0       0      0
5434 2294  1  1 1 1  0.001008  0.002016   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3292 2298  1  1 1 1  0.058176  0.132376   0.00430     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5746 2300  1  1 1 1  0.073822  0.164928   0.00260     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5830 2300  1  1 1 1  0.002520  0.007055   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5207 2301  1  1 1 1  0.065256  0.259259   0.00310     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3308 2302  1  1 1 1  0.085132  0.155833   0.00580     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4091 2302  1  1 1 1  0.067432  0.123433   0.00320     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5301 2303  1  1 1 1  0.038284  0.070078   0.00070     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2731 2304  1  1 1 1  0.013333  0.026667   0.00120     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2343 2306  1  1 1 1  0.018148  0.036296   0.00160     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3868 2306  1  1 1 1  0.018148  0.036296   0.00160     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5623 2306  1  1 1 1  0.082222  0.183951   0.00840     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2492 2308  1  1 1 1  0.009574  0.018896   0.02540     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3104 2308  1  1 1 1  0.005442  0.014386   0.01630     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3857 2308  1  1 1 1  0.013855  0.025362   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5062 2308  1  1 1 1  0.097178  0.252708   0.00750     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5616 2308  1  1 1 1  0.007256  0.030637   0.00080     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3857 2308  1  1 1 1  0.014556  0.026645   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5615 2308  1  1 1 1  0.007307  0.030738   0.00090     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3401 2308  1  1 1 1  0.005795  0.018392   0.00090     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2635 2309  1  1 1 1  0.002193  0.014716   0.02630   416   416   416    0 0  1.0000    0.00      0      0      0       0      0
3279 2309  1  1 1 1  0.001323  0.008830   0.01620   507   507   507    0 0  1.0000    0.00      0      0      0       0      0
2287 2310  1  1 1 1  0.039557  0.087679   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4767 2310  1  1 1 1  0.042580  0.094230   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5534 2312  1  1 1 1  0.013102  0.035525   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3856 2313  1  1 1 1  0.001481  0.007072   0.01210   384   384   384    0 0  1.0000    0.00      0      0      0       0      0
4149 2313  1  1 1 1  0.001956  0.013136   0.02430   440   440   440    0 0  1.0000    0.00      0      0      0       0      0
2921 2314  1  1 1 1  0.067523  0.184429   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4091 2314  1  1 1 1  0.073056  0.133728   0.00430     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5036 2314  1  1 1 1  0.065508  0.271101   0.00340     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5036 2314  1  1 1 1  0.065508  0.271101   0.00340     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2517 2315  1  1 1 1  0.011000  0.056595   0.10270   384   384   384    0 0  1.0000    0.00      0      0      0       0      0
4874 2316  1  1 1 1  0.038574  0.101990   0.02010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3218 2317  1  1 1 1  0.010222  0.025914   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4127 2318  1  1 1 1  0.005795  0.014361   0.01350     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4519 2318  1  1 1 1  0.006551  0.016125   0.01520     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3647 2319  1  1 1 1  0.020660  0.052154   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5435 2320  1  1 1 1  0.012716  0.052469   0.00260     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3363 2321  1  1 1 1  0.026984  0.068808   0.00220     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3079 2324  1  1 1 1  0.002383  0.006457   0.00030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4388 2327  1  1 1 1  0.028219  0.194004   0.00230     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5394 2328  1  1 1 1  0.000691  0.004563   0.00810   507   507   507    0 0  1.0000    0.00      0      0      0       0      0
3083 2330  1  1 1 1  0.084656  0.181406   0.00200     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5440 2331  1  1 1 1  0.007332  0.024842   0.00030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3195 2334  1  1 1 1  0.076090  0.171076   0.01870     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3247 2334  1  1 1 1  0.036533  0.093726   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3415 2335  1  1 1 1  0.069035  0.175359   0.00200     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4615 2335  1  1 1 1  0.019501  0.079516   0.00850     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4702 2335  1  1 1 1  0.095742  0.282691   0.00620     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5572 2335  1  1 1 1  0.013605  0.037541   0.00190     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3415 2334  1  1 1 1  0.066264  0.168304   0.00190     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4615 2334  1  1 1 1  0.019652  0.080625   0.01020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4251 2336  1  1 1 1  0.002449  0.016336   0.03540   479   479   479    0 0  1.0000    0.00      0      0      0       0      0
5441 2336  1  1 1 1  0.006461  0.021728   0.03850   325   325   325    0 0  1.0000    0.00      0      0      0       0      0
4251 2336  1  1 1 1  0.002568  0.017146   0.04050   454   454   454    0 0  1.0000    0.00      0      0      0       0      0
4577 2337  1  1 1 1  0.000457  0.005035   0.14580  1841  1841  1841    0 0  1.0000    0.00      0      0      0       0      0
3063 2338  1  1 1 1  0.059753  0.161605   0.00770     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3469 2338  1  1 1 1  0.041728  0.105802   0.00500     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2857 2339  1  1 1 1  0.110355  0.310658   0.00370     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2427 2340  1  1 1 1  0.004283  0.008566   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2887 2341  1  1 1 1  0.029479  0.121945   0.00150     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4442 2341  1  1 1 1  0.076594  0.160242   0.00190     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2887 2341  1  1 1 1  0.029730  0.124717   0.00160     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5820 2342  1  1 1 1  0.042580  0.079617   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3353 2344  1  1 1 1  0.015243  0.050617   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4206 2344  1  1 1 1  0.055984  0.153691   0.00180     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4316 2345  1  1 1 1  0.017561  0.045906   0.00350     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5102 2345  1  1 1 1  0.011842  0.029982   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2880 2346  1  1 1 1  0.003000  0.013517   0.02430   270   270   270    0 0  1.0000    0.00      0      0      0       0      0
5442 2346  1  1 1 1  0.003812  0.013017   0.02130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2570 2348  1  1 1 1  0.020161  0.054580   0.01920     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2976 2348  1  1 1 1  0.012963  0.036667   0.00840     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4297 2348  1  1 1 1  0.015556  0.039877   0.00700     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2570 2348  1  1 1 1  0.020123  0.054444   0.01870     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4298 2348  1  1 1 1  0.015383  0.039642   0.00700     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4622 2349  1  1 1 1  0.043333  0.109877   0.00790     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2570 2348  1  1 1 1  0.020247  0.054568   0.01900     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4017 2353  1  1 1 1  0.006223  0.016956   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2814 2354  1  1 1 1  0.014568  0.046543   0.00230     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4348 2354  1  1 1 1  0.079753  0.250247   0.01230     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3559 2356  1  1 1 1  0.085412  0.289746   0.00340     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5762 2357  1  1 1 1  0.048518  0.128025   0.00600     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4518 2358  1  1 1 1  0.004283  0.008314   0.01170     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5197 2359  1  1 1 1  0.010617  0.028518   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4342 2361  1  1 1 1  0.035525  0.123457   0.00690     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5444 2362  1  1 1 1  0.000123  0.001235   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5445 2363  1  1 1 1  0.097758  0.229025   0.00250     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2376 2374  1  1 1 1  0.000002  0.001185   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2376 2373  1  1 1 1  0.000002  0.001185   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2376 2372  1  1 1 1  0.000002  0.001185   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2376 2371  1  1 1 1  0.000002  0.001185   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2376 2370  1  1 1 1  0.000002  0.001244   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2376 2369  1  1 1 1  0.000002  0.001185   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2634 2375  1  1 1 1  0.081381  0.248173   0.00310     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3895 2375  1  1 1 1  0.003779  0.012346   0.01610     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5427 2375  1  1 1 1  0.016881  0.062963   0.01770     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3895 2375  1  1 1 1  0.010078  0.040514   0.00220     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3279 2376  1  1 1 1  0.002449  0.011141   0.02030   293   293   293    0 0  1.0000    0.00      0      0      0       0      0
4133 2376  1  1 1 1  0.000672  0.003141   0.00510   331   331   331    0 0  1.0000    0.00      0      0      0       0      0
4181 2377  1  1 1 1  0.012850  0.027463   0.00040     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2758 2378  1  1 1 1  0.034014  0.086420   0.00170     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4017 2378  1  1 1 1  0.033006  0.107836   0.02040     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3113 2380  1  1 1 1  0.056412  0.184530   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3551 2380  1  1 1 1  0.012195  0.032225   0.03640     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3713 2380  1  1 1 1  0.105518  0.344898   0.00390     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5447 2381  1  1 1 1  0.053414  0.145629   0.00170     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3698 2381  1  1 1 1  0.048627  0.130511   0.00680     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5346 2382  1  1 1 1  0.001008  0.002520   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3664 2384  1  1 1 1  0.033510  0.142857   0.00430     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2511 2385  1  1 1 1  0.039078  0.106576   0.00120     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2591 2386  1  1 1 1  0.006299  0.011590   0.01250     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3664 2386  1  1 1 1  0.038045  0.104812   0.01980     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4905 2387  1  1 1 1  0.108163  0.234492   0.00270     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3303 2388  1  1 1 1  0.001008  0.002771   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4993 2389  1  1 1 1  0.023180  0.060972   0.00070     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2752 2390  1  1 1 1  0.011386  0.020842   0.01530     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3639 2390  1  1 1 1  0.033485  0.091333   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2392 2391  1  1 1 1  0.000454  0.001209   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5472 2391  1  1 1 1  0.070043  0.233560   0.00250     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2909 2392  1  1 1 1  0.102797  0.260771   0.00290     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3331 2392  1  1 1 1  0.078861  0.267826   0.00310     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5547 2392  1  1 1 1  0.053918  0.183422   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2909 2392  1  1 1 1  0.103049  0.261275   0.00290     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5548 2392  1  1 1 1  0.054926  0.185941   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2824 2393  1  1 1 1  0.057697  0.125220   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4928 2394  1  1 1 1  0.058453  0.120433   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2501 2395  1  1 1 1  0.076090  0.241875   0.00290     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2643 2396  1  1 1 1  0.098765  0.239607   0.00260     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2779 2397  1  1 1 1  0.015672  0.037591   0.00660     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2779 2397  1  1 1 1  0.015672  0.037591   0.00660     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3325 2399  1  1 1 1  0.000252  0.001260   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3850 2399  1  1 1 1  0.024439  0.084656   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5457 2400  1  1 1 1  0.000296  0.000751   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3012 2401  1  1 1 1  0.008314  0.024691   0.03050     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3678 2401  1  1 1 1  0.010330  0.044848   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3721 2401  1  1 1 1  0.003145  0.005757   0.00790     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5652 2401  1  1 1 1  0.005039  0.021416   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3678 2401  1  1 1 1  0.011363  0.047241   0.00470     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4705 2403  1  1 1 1  0.000059  0.000198   0.00910     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4705 2402  1  1 1 1  0.000040  0.000198   0.00510     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5458 2404  1  1 1 1  0.069892  0.190653   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2468 2405  1  1 1 1  0.025556  0.064691   0.00320     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2982 2405  1  1 1 1  0.041543  0.107901   0.03160     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5737 2406  1  1 1 1  0.023180  0.063240   0.00070     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4721 2407  1  1 1 1  0.018645  0.078357   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2412 2408  1  1 1 1  0.000123  0.000370   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4544 2408  1  1 1 1  0.014198  0.037654   0.00190     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3216 2409  1  1 1 1  0.003779  0.007559   0.00520     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5808 2411  1  1 1 1  0.113379  0.252457   0.00300     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3930 2413  1  1 1 1  0.044848  0.131519   0.00150     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5768 2414  1  1 1 1  0.036029  0.081381   0.00090     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4841 2415  1  1 1 1  0.005432  0.014321   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5665 2415  1  1 1 1  0.004815  0.012222   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3163 2416  1  1 1 1  0.000080  0.000147   0.00910     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3163 2417  1  1 1 1  0.000087  0.000160   0.00910     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5350 2418  1  1 1 1  0.014941  0.041572   0.00050     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5464 2419  1  1 1 1  0.000190  0.000620   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4217 2421  1  1 1 1  0.085916  0.238095   0.00370     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4217 2421  1  1 1 1  0.091207  0.235828   0.00410     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5455 2422  1  1 1 1  0.002840  0.005802   0.00030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2426 2423  1  1 1 1  0.045603  0.183422   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2511 2423  1  1 1 1  0.053918  0.137062   0.00160     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3369 2423  1  1 1 1  0.004031  0.011086   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3445 2423  1  1 1 1  0.052910  0.143109   0.00160     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5774 2423  1  1 1 1  0.026203  0.067523   0.00070     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2511 2423  1  1 1 1  0.051146  0.139582   0.00160     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2595 2425  1  1 1 1  0.003062  0.020365   0.03750   513   513   513    0 0  1.0000    0.00      0      0      0       0      0
2784 2425  1  1 1 1  0.000435  0.002607   0.00510   515   515   515    0 0  1.0000    0.00      0      0      0       0      0
2784 2424  1  1 1 1  0.000494  0.002923   0.00510   463   463   463    0 0  1.0000    0.00      0      0      0       0      0
5607 2426  1  1 1 1  0.057697  0.147392   0.00170     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3008 2427  1  1 1 1  0.047921  0.111968   0.00590     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3081 2427  1  1 1 1  0.100781  0.231293   0.00580     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4720 2427  1  1 1 1  0.038297  0.097002   0.00110     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4861 2427  1  1 1 1  0.190843  0.349335   0.00910     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3009 2428  1  1 1 1  0.002390  0.015842   0.02840   492   492   492    0 0  1.0000    0.00      0      0      0       0      0
3082 2428  1  1 1 1  0.002765  0.018548   0.03440   507   507   507    0 0  1.0000    0.00      0      0      0       0      0
4476 2428  1  1 1 1  0.005539  0.038098   0.07190   507   507   507    0 0  1.0000    0.00      0      0      0       0      0
4912 2428  1  1 1 1  0.005116  0.034252   0.06280   492   492   492    0 0  1.0000    0.00      0      0      0       0      0
5430 2428  1  1 1 1  0.004306  0.019919   0.03540   388   388   388    0 0  1.0000    0.00      0      0      0       0      0
2430 2429  1  1 1 1  0.027967  0.075435   0.00390     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4252 2431  1  1 1 1  0.016881  0.043084   0.00540     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4742 2431  1  1 1 1  0.004913  0.025044   0.02290     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5317 2430  1  1 1 1  0.023432  0.098010   0.00540     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5463 2431  1  1 1 1  0.027463  0.074326   0.00090     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5491 2430  1  1 1 1  0.016125  0.052658   0.00120     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5492 2430  1  1 1 1  0.016629  0.057445   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5536 2430  1  1 1 1  0.012673  0.053792   0.00370     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4252 2431  1  1 1 1  0.021466  0.053616   0.01020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4742 2431  1  1 1 1  0.005367  0.025724   0.02790     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4252 2431  1  1 1 1  0.023961  0.054497   0.00970     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4492 2432  1  1 1 1  0.007802  0.036069   0.06330   388   388   388    0 0  1.0000    0.00      0      0      0       0      0
5496 2432  1  1 1 1  0.000257  0.001640   0.00300   524   524   524    0 0  1.0000    0.00      0      0      0       0      0
5712 2432  1  1 1 1  0.005077  0.023921   0.04250   388   388   388    0 0  1.0000    0.00      0      0      0       0      0
4393 2433  1  1 1 1  0.066767  0.182162   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4683 2433  1  1 1 1  0.074326  0.201310   0.00230     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3904 2434  1  1 1 1  0.096498  0.218443   0.00240     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5449 2434  1  1 1 1  0.043336  0.179138   0.00220     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5716 2434  1  1 1 1  0.036785  0.151927   0.00190     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2966 2436  1  1 1 1  0.000514  0.004800   0.01720   540   540   540    0 0  1.0000    0.00      0      0      0       0      0
5462 2435  1  1 1 1  0.000020  0.000198   0.00100   471   471   471    0 0  1.0000    0.00      0      0      0       0      0
3313 2437  1  1 1 1  0.097279  0.215092   0.00250     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5575 2437  1  1 1 1  0.013260  0.024272   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4920 2439  1  1 1 1  0.000252  0.002520   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4920 2438  1  1 1 1  0.000252  0.002520   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3508 2440  1  1 1 1  0.103301  0.230033   0.00300     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5706 2440  1  1 1 1  0.040816  0.090955   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3793 2441  1  1 1 1  0.089695  0.185185   0.00200     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4026 2441  1  1 1 1  0.078055  0.318443   0.03780     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4362 2441  1  1 1 1  0.030206  0.055292   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5237 2441  1  1 1 1  0.043059  0.174679   0.03450     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5761 2441  1  1 1 1  0.000252  0.002520   0.00070     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5466 2443  1  1 1 1  0.023935  0.065508   0.00070     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2594 2444  1  1 1 1  0.055178  0.140086   0.00160     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2594 2445  1  1 1 1  0.050643  0.139834   0.00160     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4778 2446  1  1 1 1  0.087176  0.292265   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5564 2446  1  1 1 1  0.057949  0.156966   0.00180     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5153 2446  1  1 1 1  0.067271  0.207861   0.00230     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5136 2446  1  1 1 1  0.014412  0.037516   0.00070     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5133 2446  1  1 1 1  0.013102  0.035903   0.00070     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5546 2447  1  1 1 1  0.010533  0.036800   0.01210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3504 2448  1  1 1 1  0.011206  0.050285   0.08990   346   346   346    0 0  1.0000    0.00      0      0      0       0      0
3900 2449  1  1 1 1  0.013857  0.038045   0.00040     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3900 2449  1  1 1 1  0.014361  0.040060   0.00050     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2944 2450  1  1 1 1  0.023951  0.060741   0.00290     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5450 2452  1  1 1 1  0.000176  0.000504   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3420 2453  1  1 1 1  0.048123  0.193752   0.00270     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2566 2456  1  1 1 1  0.061225  0.151675   0.00270     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4377 2456  1  1 1 1  0.064374  0.150894   0.00340     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2562 2457  1  1 1 1  0.062716  0.162222   0.00750     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3092 2457  1  1 1 1  0.070988  0.180741   0.00860     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4161 2457  1  1 1 1  0.020617  0.056543   0.00280     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4214 2457  1  1 1 1  0.002160  0.013605   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5444 2457  1  1 1 1  0.017160  0.052839   0.00260     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5680 2457  1  1 1 1  0.019012  0.048642   0.00230     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4213 2457  1  1 1 1  0.002148  0.013568   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4657 2459  1  1 1 1  0.071816  0.131457   0.00110     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5215 2459  1  1 1 1  0.006047  0.011842   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5467 2460  1  1 1 1  0.000020  0.000198   0.00100   438   438   438    0 0  1.0000    0.00      0      0      0       0      0
3338 2462  1  1 1 1  0.060469  0.156715   0.00170     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3175 2463  1  1 1 1  0.019652  0.050894   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3649 2464  1  1 1 1  0.032185  0.086951   0.14100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5042 2464  1  1 1 1  0.042086  0.112951   0.00540     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3397 2466  1  1 1 1  0.001975  0.013235   0.03090   540   540   540    0 0  1.0000    0.00      0      0      0       0      0
3925 2466  1  1 1 1  0.001284  0.008790   0.01620   471   471   471    0 0  1.0000    0.00      0      0      0       0      0
4980 2467  1  1 1 1  0.002119  0.021510   0.55450  1579  1579  1579    0 0  1.0000    0.00      0      0      0       0      0
4240 2468  1  1 1 1  0.062716  0.114815   0.00400     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4897 2468  1  1 1 1  0.005556  0.013827   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5459 2468  1  1 1 1  0.021605  0.092222   0.00450     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3737 2469  1  1 1 1  0.011536  0.054933   0.09310   409   409   409    0 0  1.0000    0.00      0      0      0       0      0
4573 2470  1  1 1 1  0.001136  0.014935   0.51980  2487  2487  2487    0 0  1.0000    0.00      0      0      0       0      0
4573 2470  1  1 1 1  0.001136  0.014935   0.51700  2487  2487  2487    0 0  1.0000    0.00      0      0      0       0      0
2906 2471  1  1 1 1  0.078105  0.191232   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4456 2471  1  1 1 1  0.046988  0.086012   0.00320     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4660 2471  1  1 1 1  0.030234  0.073822   0.00090     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2834 2472  1  1 1 1  0.027211  0.070547   0.00080     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2489 2474  1  1 1 1  0.002771  0.007811   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2489 2473  1  1 1 1  0.003527  0.010078   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4569 2475  1  1 1 1  0.049131  0.140338   0.00170     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4088 2476  1  1 1 1  0.023029  0.097430   0.00120     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3852 2477  1  1 1 1  0.000604  0.001106   0.00070     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4869 2477  1  1 1 1  0.032250  0.070043   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4867 2478  1  1 1 1  0.152734  0.410481   0.00480     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5191 2479  1  1 1 1  0.000504  0.001260   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3742 2480  1  1 1 1  0.009322  0.017133   0.00120     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2822 2482  1  1 1 1  0.053086  0.158148   0.00760     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4267 2482  1  1 1 1  0.044691  0.113457   0.00530     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4614 2482  1  1 1 1  0.004802  0.013457   0.04830     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5118 2483  1  1 1 1  0.024074  0.061235   0.00290     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5194 2484  1  1 1 1  0.003996  0.027473   0.05160   394   394   394    0 0  1.0000    0.00      0      0      0       0      0
5265 2484  1  1 1 1  0.007111  0.048909   0.09210   535   535   535    0 0  1.0000    0.00      0      0      0       0      0
2728 2486  1  1 1 1  0.065524  0.119941   0.00520     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3497 2487  1  1 1 1  0.063240  0.169060   0.00190     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4757 2488  1  1 1 1  0.150920  0.310229   0.00360     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5525 2488  1  1 1 1  0.094558  0.194381   0.00240     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3033 2489  1  1 1 1  0.020660  0.076594   0.00090     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2834 2489  1  1 1 1  0.014361  0.090955   0.00120     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3470 2490  1  1 1 1  0.000124  0.001383   0.00510   935   935   935    0 0  1.0000    0.00      0      0      0       0      0
3597 2490  1  1 1 1  0.001047  0.006953   0.01320   541   541   541    0 0  1.0000    0.00      0      0      0       0      0
3781 2490  1  1 1 1  0.000099  0.000277   0.02840     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4102 2490  1  1 1 1  0.003417  0.022696   0.04250   482   482   482    0 0  1.0000    0.00      0      0      0       0      0
3780 2490  1  1 1 1  0.000099  0.000336   0.02630     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3779 2490  1  1 1 1  0.000040  0.000099   0.00000   541   541   541    0 0  1.0000    0.00      0      0      0       0      0
4867 2491  1  1 1 1  0.044092  0.121441   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5289 2491  1  1 1 1  0.023432  0.063492   0.00070     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3591 2493  1  1 1 1  0.004031  0.008314   0.00570     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4688 2495  1  1 1 1  0.042076  0.100529   0.00120     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2724 2496  1  1 1 1  0.026173  0.067531   0.00420     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2718 2499  1  1 1 1  0.103049  0.262535   0.00290     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3007 2499  1  1 1 1  0.029151  0.079516   0.00090     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4079 2499  1  1 1 1  0.065205  0.153263   0.00180     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5169 2499  1  1 1 1  0.002268  0.006047   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5468 2500  1  1 1 1  0.012812  0.023452   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5450 2501  1  1 1 1  0.058604  0.159436   0.01800     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2790 2501  1  1 1 1  0.115797  0.297682   0.00970     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2517 2503  1  1 1 1  0.004484  0.021195   0.03650   376   376   376    0 0  1.0000    0.00      0      0      0       0      0
3679 2503  1  1 1 1  0.003240  0.014894   0.02430   376   376   376    0 0  1.0000    0.00      0      0      0       0      0
2780 2504  1  1 1 1  0.084077  0.265709   0.00500     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2922 2505  1  1 1 1  0.026914  0.073457   0.00340     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5469 2506  1  1 1 1  0.000050  0.000252   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4197 2507  1  1 1 1  0.063643  0.173646   0.00200     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4867 2507  1  1 1 1  0.122197  0.331066   0.00380     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5229 2507  1  1 1 1  0.000504  0.002520   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5231 2507  1  1 1 1  0.000504  0.002520   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4867 2507  1  1 1 1  0.123709  0.335853   0.00380     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4997 2508  1  1 1 1  0.043890  0.107256   0.00120     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4997 2508  1  1 1 1  0.062482  0.114371   0.00120     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3356 2509  1  1 1 1  0.017133  0.054926   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2781 2510  1  1 1 1  0.002143  0.014358   0.02640   420   420   420    0 0  1.0000    0.00      0      0      0       0      0
2836 2512  1  1 1 1  0.001335  0.003527   0.00400     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5732 2512  1  1 1 1  0.102041  0.278156   0.00310     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2835 2513  1  1 1 1  0.007307  0.021164   0.01470     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4397 2513  1  1 1 1  0.006903  0.018468   0.00080     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4008 2514  1  1 1 1  0.029226  0.079365   0.00090     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4008 2514  1  1 1 1  0.025195  0.079365   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3251 2516  1  1 1 1  0.012018  0.051298   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3251 2516  1  1 1 1  0.012094  0.051474   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4868 2517  1  1 1 1  0.004030  0.018054   0.03490   336   336   336    0 0  1.0000    0.00      0      0      0       0      0
4868 2517  1  1 1 1  0.004484  0.021156   0.03650   331   331   331    0 0  1.0000    0.00      0      0      0       0      0
4864 2518  1  1 1 1  0.000557  0.007335   0.25330  2487  2487  2487    0 0  1.0000    0.00      0      0      0       0      0
2717 2521  1  1 1 1  0.020887  0.068682   0.00150     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4778 2521  1  1 1 1  0.075838  0.202066   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5169 2521  1  1 1 1  0.089443  0.243386   0.00290     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5721 2522  1  1 1 1  0.007160  0.014321   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2536 2525  1  1 1 1  0.013354  0.034770   0.00500     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5470 2525  1  1 1 1  0.000252  0.002520   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3390 2526  1  1 1 1  0.000116  0.000212   0.01420     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4809 2527  1  1 1 1  0.059012  0.158642   0.00770     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3936 2528  1  1 1 1  0.072058  0.233812   0.00360     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2559 2529  1  1 1 1  0.086924  0.209121   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5349 2529  1  1 1 1  0.026027  0.062887   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2559 2529  1  1 1 1  0.060721  0.207357   0.00240     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2930 2530  1  1 1 1  0.172084  0.417737   0.00470     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2533 2532  1  1 1 1  0.028958  0.053008   0.00050     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2687 2533  1  1 1 1  0.039053  0.086420   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3660 2533  1  1 1 1  0.033258  0.078357   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4818 2533  1  1 1 1  0.080306  0.146998   0.00120     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5474 2533  1  1 1 1  0.013983  0.038095   0.00050     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2571 2534  1  1 1 1  0.001327  0.008873   0.04660   440   440   440    0 0  1.0000    0.00      0      0      0       0      0
4961 2534  1  1 1 1  0.002291  0.015210   0.02840   471   471   471    0 0  1.0000    0.00      0      0      0       0      0
5473 2535  1  1 1 1  0.000179  0.000327   0.02330     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5760 2536  1  1 1 1  0.033510  0.083396   0.00690     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5470 2537  1  1 1 1  0.013102  0.034266   0.00510     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2706 2538  1  1 1 1  0.012094  0.058957   0.01720     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2895 2539  1  1 1 1  0.004359  0.018544   0.00080     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3158 2539  1  1 1 1  0.030234  0.086420   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3158 2539  1  1 1 1  0.030234  0.086420   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3942 2540  1  1 1 1  0.001244  0.008296   0.01420   483   483   483    0 0  1.0000    0.00      0      0      0       0      0
4210 2541  1  1 1 1  0.087679  0.284455   0.00340     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3482 2542  1  1 1 1  0.008566  0.026959   0.00030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5478 2544  1  1 1 1  0.004787  0.014361   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5507 2543  1  1 1 1  0.002520  0.007307   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2971 2545  1  1 1 1  0.115898  0.248173   0.00270     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2971 2545  1  1 1 1  0.072562  0.248173   0.00290     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5476 2546  1  1 1 1  0.005845  0.012925   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5477 2547  1  1 1 1  0.091774  0.167992   0.00170     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3684 2548  1  1 1 1  0.042328  0.173595   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4736 2548  1  1 1 1  0.008062  0.047619   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4845 2548  1  1 1 1  0.025447  0.070295   0.00080     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4736 2548  1  1 1 1  0.017637  0.056437   0.00190     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5695 2549  1  1 1 1  0.010667  0.034444   0.01120     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3911 2550  1  1 1 1  0.009857  0.066884   0.12660   482   482   482    0 0  1.0000    0.00      0      0      0       0      0
4737 2550  1  1 1 1  0.000632  0.003931   0.02430   383   383   383    0 0  1.0000    0.00      0      0      0       0      0
4744 2550  1  1 1 1  0.002153  0.009758   0.01720   321   321   321    0 0  1.0000    0.00      0      0      0       0      0
4176 2552  1  1 1 1  0.063996  0.163013   0.00190     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3188 2553  1  1 1 1  0.097758  0.247518   0.00890     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4793 2554  1  1 1 1  0.021482  0.057407   0.00320     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4793 2554  1  1 1 1  0.020494  0.057654   0.00260     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2766 2555  1  1 1 1  0.046107  0.192996   0.00830     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3664 2556  1  1 1 1  0.100277  0.276896   0.00310     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3699 2556  1  1 1 1  0.026707  0.076342   0.00090     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3377 2557  1  1 1 1  0.045926  0.123580   0.00580     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4915 2557  1  1 1 1  0.021235  0.054691   0.00260     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3842 2558  1  1 1 1  0.019174  0.044470   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4323 2558  1  1 1 1  0.080877  0.187705   0.00200     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3646 2559  1  1 1 1  0.113076  0.249786   0.00280     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5573 2559  1  1 1 1  0.007811  0.047871   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5574 2559  1  1 1 1  0.007307  0.022172   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5847 2559  1  1 1 1  0.075586  0.246410   0.00240     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2628 2559  1  1 1 1  0.011842  0.072814   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4461 2560  1  1 1 1  0.003279  0.022637   0.04150   541   541   541    0 0  1.0000    0.00      0      0      0       0      0
5481 2562  1  1 1 1  0.044815  0.122222   0.00570     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5482 2563  1  1 1 1  0.000252  0.002520   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5483 2564  1  1 1 1  0.015621  0.043084   0.00050     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3940 2565  1  1 1 1  0.055933  0.146888   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4007 2565  1  1 1 1  0.031545  0.104006   0.00430     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3105 2566  1  1 1 1  0.089695  0.165281   0.00250     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3824 2566  1  1 1 1  0.049383  0.126228   0.00220     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4080 2566  1  1 1 1  0.090098  0.249055   0.00720     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5256 2566  1  1 1 1  0.019425  0.048980   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5767 2566  1  1 1 1  0.027765  0.082389   0.00150     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5494 2567  1  1 1 1  0.001932  0.012802   0.02330   477   477   477    0 0  1.0000    0.00      0      0      0       0      0
3103 2568  1  1 1 1  0.000630  0.006413   0.16320  1708  1708  1708    0 0  1.0000    0.00      0      0      0       0      0
4109 2569  1  1 1 1  0.014691  0.049876   0.00240     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4793 2569  1  1 1 1  0.042716  0.149630   0.00710     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5713 2570  1  1 1 1  0.009753  0.024074   0.01330     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5711 2570  1  1 1 1  0.010247  0.025309   0.01330     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5480 2571  1  1 1 1  0.000593  0.003951   0.03390   440   440   440    0 0  1.0000    0.00      0      0      0       0      0
4002 2572  1  1 1 1  0.031998  0.081129   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4366 2572  1  1 1 1  0.009322  0.023180   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5192 2574  1  1 1 1  0.000802  0.002173   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2851 2575  1  1 1 1  0.000198  0.001699   0.17310   300   300   300    0 0  1.0000    0.00      0      0      0       0      0
3008 2576  1  1 1 1  0.043890  0.139053   0.01400     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3008 2576  1  1 1 1  0.043890  0.139053   0.01400     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4338 2577  1  1 1 1  0.020880  0.038220   0.00120     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5391 2577  1  1 1 1  0.024296  0.118963   0.00040     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5754 2577  1  1 1 1  0.002963  0.009877   0.00120     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5794 2577  1  1 1 1  0.051852  0.136790   0.00470     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5257 2579  1  1 1 1  0.010444  0.032756   0.01030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5049 2580  1  1 1 1  0.000296  0.001758   0.00300   455   455   455    0 0  1.0000    0.00      0      0      0       0      0
5848 2580  1  1 1 1  0.000356  0.002054   0.00400   379   379   379    0 0  1.0000    0.00      0      0      0       0      0
5671 2580  1  1 1 1  0.006696  0.029985   0.05270   288   288   288    0 0  1.0000    0.00      0      0      0       0      0
3436 2581  1  1 1 1  0.040247  0.109630   0.00520     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4141 2581  1  1 1 1  0.044815  0.122346   0.00570     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2828 2582  1  1 1 1  0.029136  0.081605   0.00370     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2624 2583  1  1 1 1  0.022963  0.051728   0.00230     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4396 2583  1  1 1 1  0.000988  0.005926   0.08630     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5113 2583  1  1 1 1  0.003210  0.020000   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4395 2583  1  1 1 1  0.000988  0.005926   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5112 2583  1  1 1 1  0.003210  0.020000   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2738 2585  1  1 1 1  0.074074  0.177879   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5753 2585  1  1 1 1  0.074074  0.177879   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3169 2587  1  1 1 1  0.015839  0.041543   0.00190     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5485 2588  1  1 1 1  0.001764  0.005039   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2984 2589  1  1 1 1  0.031494  0.064500   0.00070     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2832 2590  1  1 1 1  0.000222  0.002327   0.05780  1708  1708  1708    0 0  1.0000    0.00      0      0      0       0      0
3010 2590  1  1 1 1  0.001565  0.020568   0.70760  2487  2487  2487    0 0  1.0000    0.00      0      0      0       0      0
5724 2590  1  1 1 1  0.000914  0.009875   0.22380  1704  1704  1704    0 0  1.0000    0.00      0      0      0       0      0
2798 2590  1  1 1 1  0.001641  0.021544   0.74510  2487  2487  2487    0 0  1.0000    0.00      0      0      0       0      0
2832 2590  1  1 1 1  0.000229  0.002313   0.05780  1708  1708  1708    0 0  1.0000    0.00      0      0      0       0      0
3010 2590  1  1 1 1  0.001558  0.020568   0.70760  2487  2487  2487    0 0  1.0000    0.00      0      0      0       0      0
2798 2590  1  1 1 1  0.001634  0.021503   0.74510  2487  2487  2487    0 0  1.0000    0.00      0      0      0       0      0
3664 2591  1  1 1 1  0.014109  0.089443   0.00110     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3664 2591  1  1 1 1  0.014109  0.089443   0.00110     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5383 2592  1  1 1 1  0.060972  0.168808   0.00190     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5633 2592  1  1 1 1  0.000252  0.001008   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5487 2593  1  1 1 1  0.021852  0.059753   0.00280     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4403 2594  1  1 1 1  0.036483  0.090854   0.00110     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4413 2594  1  1 1 1  0.050643  0.140842   0.00150     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4403 2594  1  1 1 1  0.037995  0.094835   0.00110     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4413 2594  1  1 1 1  0.050643  0.140842   0.00150     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2784 2595  1  1 1 1  0.003378  0.022420   0.04150   471   471   471    0 0  1.0000    0.00      0      0      0       0      0
5402 2596  1  1 1 1  0.002222  0.004444   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2600 2598  1  1 1 1  0.000176  0.000454   0.00050     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4675 2598  1  1 1 1  0.021668  0.052154   0.00050     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5488 2599  1  1 1 1  0.000171  0.000313   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3113 2601  1  1 1 1  0.072310  0.206853   0.00230     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4054 2601  1  1 1 1  0.043840  0.122953   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3113 2601  1  1 1 1  0.072058  0.206601   0.00230     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5489 2603  1  1 1 1  0.026296  0.071728   0.00280     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3572 2604  1  1 1 1  0.171076  0.313152   0.00330     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4448 2604  1  1 1 1  0.025699  0.065508   0.00080     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2876 2605  1  1 1 1  0.075556  0.205309   0.00970     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3226 2605  1  1 1 1  0.048642  0.131481   0.00630     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3348 2605  1  1 1 1  0.058765  0.152099   0.00730     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4072 2605  1  1 1 1  0.087161  0.224198   0.01070     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3412 2608  1  1 1 1  0.042840  0.091728   0.00420     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3409 2610  1  1 1 1  0.071504  0.176997   0.00180     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3619 2611  1  1 1 1  0.039305  0.102293   0.00120     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5036 2612  1  1 1 1  0.116906  0.242126   0.00260     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5458 2612  1  1 1 1  0.034770  0.072814   0.00080     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4793 2613  1  1 1 1  0.021605  0.091111   0.00490     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3360 2614  1  1 1 1  0.011838  0.021670   0.02350     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3977 2615  1  1 1 1  0.033086  0.089876   0.00420     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4680 2615  1  1 1 1  0.088642  0.185679   0.00790     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3024 2616  1  1 1 1  0.033086  0.090000   0.00420     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5815 2616  1  1 1 1  0.048889  0.124321   0.00590     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4867 2619  1  1 1 1  0.086420  0.236080   0.00260     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5097 2620  1  1 1 1  0.018642  0.050617   0.00240     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5491 2621  1  1 1 1  0.000756  0.002520   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5492 2621  1  1 1 1  0.000680  0.002268   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2958 2622  1  1 1 1  0.045150  0.122222   0.00250     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5806 2622  1  1 1 1  0.001260  0.003779   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5807 2622  1  1 1 1  0.000504  0.002520   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2930 2625  1  1 1 1  0.010078  0.042580   0.00050     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4590 2625  1  1 1 1  0.009826  0.041068   0.00160     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2831 2626  1  1 1 1  0.003826  0.018665   0.03340   388   388   388    0 0  1.0000    0.00      0      0      0       0      0
2932 2626  1  1 1 1  0.000770  0.003536   0.00660   330   330   330    0 0  1.0000    0.00      0      0      0       0      0
4476 2626  1  1 1 1  0.005037  0.034785   0.06530   507   507   507    0 0  1.0000    0.00      0      0      0       0      0
2831 2626  1  1 1 1  0.003615  0.017620   0.03140   388   388   388    0 0  1.0000    0.00      0      0      0       0      0
2931 2626  1  1 1 1  0.000711  0.004583   0.00810   270   270   270    0 0  1.0000    0.00      0      0      0       0      0
5573 2628  1  1 1 1  0.004283  0.025951   0.00030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2637 2629  1  1 1 1  0.133006  0.305266   0.00330     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3559 2629  1  1 1 1  0.129252  0.306374   0.00400     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3891 2629  1  1 1 1  0.050390  0.117158   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2910 2630  1  1 1 1  0.024074  0.054198   0.00240     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5250 2630  1  1 1 1  0.048148  0.108148   0.00500     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5493 2632  1  1 1 1  0.009574  0.017637   0.02890     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2789 2633  1  1 1 1  0.066264  0.166289   0.00740     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3139 2633  1  1 1 1  0.035525  0.091459   0.00320     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4607 2633  1  1 1 1  0.020257  0.117108   0.01270     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4607 2634  1  1 1 1  0.020433  0.117914   0.01210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4133 2635  1  1 1 1  0.002726  0.018193   0.03340   434   434   434    0 0  1.0000    0.00      0      0      0       0      0
4637 2635  1  1 1 1  0.002596  0.011650   0.02030   326   326   326    0 0  1.0000    0.00      0      0      0       0      0
4133 2635  1  1 1 1  0.002726  0.018193   0.03340   434   434   434    0 0  1.0000    0.00      0      0      0       0      0
2950 2636  1  1 1 1  0.061250  0.156866   0.00170     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4069 2636  1  1 1 1  0.035047  0.090098   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3441 2637  1  1 1 1  0.080121  0.194255   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5233 2638  1  1 1 1  0.066012  0.179894   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5505 2639  1  1 1 1  0.003086  0.008148   0.00050     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5834 2639  1  1 1 1  0.017037  0.044691   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5535 2640  1  1 1 1  0.001512  0.003023   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2644 2643  1  1 1 1  0.000504  0.002520   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5222 2643  1  1 1 1  0.029226  0.080625   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5219 2644  1  1 1 1  0.031746  0.080121   0.00090     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3502 2645  1  1 1 1  0.024439  0.064752   0.00160     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4172 2645  1  1 1 1  0.039305  0.111363   0.00120     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3651 2645  1  1 1 1  0.017385  0.049383   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4173 2648  1  1 1 1  0.004507  0.013102   0.00430     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5546 2648  1  1 1 1  0.012933  0.044356   0.01440     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5584 2648  1  1 1 1  0.002711  0.008889   0.00320     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4996 2649  1  1 1 1  0.106828  0.220207   0.00240     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5821 2649  1  1 1 1  0.034575  0.063288   0.00070     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3769 2650  1  1 1 1  0.036543  0.096173   0.00450     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3376 2651  1  1 1 1  0.095238  0.206097   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3489 2651  1  1 1 1  0.043840  0.111867   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4543 2652  1  1 1 1  0.003275  0.014109   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5191 2652  1  1 1 1  0.018520  0.033901   0.00030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5787 2653  1  1 1 1  0.000198  0.000909   0.00200   328   328   328    0 0  1.0000    0.00      0      0      0       0      0
4146 2654  1  1 1 1  0.036029  0.158730   0.00290     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4516 2654  1  1 1 1  0.052658  0.144117   0.00160     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5357 2654  1  1 1 1  0.006551  0.027211   0.00030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4517 2655  1  1 1 1  0.002252  0.010509   0.01870   360   360   360    0 0  1.0000    0.00      0      0      0       0      0
4896 2655  1  1 1 1  0.008000  0.039980   0.07090   362   362   362    0 0  1.0000    0.00      0      0      0       0      0
3539 2656  1  1 1 1  0.000109  0.000494   0.00100   424   424   424    0 0  1.0000    0.00      0      0      0       0      0
2717 2657  1  1 1 1  0.054926  0.133535   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3452 2657  1  1 1 1  0.024439  0.058957   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3987 2658  1  1 1 1  0.065760  0.179390   0.00200     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3688 2659  1  1 1 1  0.007811  0.027211   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2592 2660  1  1 1 1  0.022928  0.094734   0.00120     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3530 2660  1  1 1 1  0.039053  0.144117   0.00860     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4039 2660  1  1 1 1  0.014865  0.033006   0.00040     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5431 2660  1  1 1 1  0.012094  0.033006   0.00040     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2592 2660  1  1 1 1  0.023180  0.093978   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4780 2661  1  1 1 1  0.005827  0.027030   0.04760   333   333   333    0 0  1.0000    0.00      0      0      0       0      0
3491 2666  1  1 1 1  0.006409  0.016431   0.00500     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5690 2667  1  1 1 1  0.024691  0.067271   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5691 2667  1  1 1 1  0.026203  0.066516   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3511 2668  1  1 1 1  0.039753  0.104568   0.00500     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4162 2668  1  1 1 1  0.006259  0.020988   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4885 2668  1  1 1 1  0.001481  0.006667   0.02880     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3572 2672  1  1 1 1  0.000252  0.002520   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3572 2671  1  1 1 1  0.000252  0.002520   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4255 2673  1  1 1 1  0.013102  0.034770   0.00040     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4892 2673  1  1 1 1  0.074326  0.157218   0.00170     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4255 2673  1  1 1 1  0.017889  0.045855   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4401 2674  1  1 1 1  0.074830  0.202822   0.00290     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5495 2675  1  1 1 1  0.007559  0.021164   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3883 2675  1  1 1 1  0.047871  0.125976   0.00140     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5442 2676  1  1 1 1  0.001956  0.020958   0.08710   384   384   384    0 0  1.0000    0.00      0      0      0       0      0
2675 2677  1  1 1 1  0.014613  0.040816   0.00050     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4358 2680  1  1 1 1  0.057823  0.168178   0.01020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3015 2681  1  1 1 1  0.009136  0.019259   0.00620     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5402 2681  1  1 1 1  0.026914  0.070741   0.00340     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5762 2681  1  1 1 1  0.047654  0.124815   0.00580     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3015 2681  1  1 1 1  0.009012  0.018889   0.00620     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3483 2683  1  1 1 1  0.013704  0.043333   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4698 2684  1  1 1 1  0.059133  0.161980   0.00180     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5497 2685  1  1 1 1  0.000059  0.000435   0.00250   434   434   434    0 0  1.0000    0.00      0      0      0       0      0
5498 2686  1  1 1 1  0.002593  0.010741   0.00050     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3761 2687  1  1 1 1  0.058026  0.106216   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4783 2689  1  1 1 1  0.036231  0.098262   0.00230     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3517 2690  1  1 1 1  0.099622  0.273217   0.01490     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2692 2691  1  1 1 1  0.020988  0.088518   0.00450     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5499 2691  1  1 1 1  0.000012  0.001235   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3167 2693  1  1 1 1  0.000336  0.001225   0.15290   385   385   385    0 0  1.0000    0.00      0      0      0       0      0
3882 2693  1  1 1 1  0.000138  0.000790   0.10630   428   428   428    0 0  1.0000    0.00      0      0      0       0      0
4918 2693  1  1 1 1  0.000138  0.000889   0.12150   404   404   404    0 0  1.0000    0.00      0      0      0       0      0
2834 2694  1  1 1 1  0.001764  0.004787   0.00420     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3897 2696  1  1 1 1  0.020660  0.052406   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4735 2696  1  1 1 1  0.006551  0.027463   0.00900     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4832 2698  1  1 1 1  0.015309  0.031728   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4322 2699  1  1 1 1  0.049887  0.126480   0.00140     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3656 2700  1  1 1 1  0.011086  0.028471   0.00030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3438 2701  1  1 1 1  0.001041  0.006967   0.01520   500   500   500    0 0  1.0000    0.00      0      0      0       0      0
3175 2702  1  1 1 1  0.076846  0.267826   0.00330     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4057 2702  1  1 1 1  0.000604  0.001106   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4670 2702  1  1 1 1  0.071303  0.194759   0.00220     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4058 2702  1  1 1 1  0.000773  0.001416   0.00070     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4903 2703  1  1 1 1  0.019728  0.057546   0.00290     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5208 2703  1  1 1 1  0.006047  0.020912   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5836 2703  1  1 1 1  0.011086  0.057445   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3346 2704  1  1 1 1  0.009067  0.029116   0.04860   262   262   262    0 0  1.0000    0.00      0      0      0       0      0
2895 2706  1  1 1 1  0.024439  0.101789   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3839 2705  1  1 1 1  0.040539  0.128168   0.00150     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4617 2706  1  1 1 1  0.087931  0.279667   0.00330     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4870 2705  1  1 1 1  0.025195  0.159486   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5400 2705  1  1 1 1  0.009826  0.047115   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3942 2707  1  1 1 1  0.000701  0.004599   0.00820   484   484   484    0 0  1.0000    0.00      0      0      0       0      0
3942 2707  1  1 1 1  0.000705  0.004630   0.00830   484   484   484    0 0  1.0000    0.00      0      0      0       0      0
3930 2709  1  1 1 1  0.026959  0.112875   0.00230     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3931 2710  1  1 1 1  0.001956  0.008691   0.02480     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5503 2711  1  1 1 1  0.026543  0.066296   0.00310     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3312 2713  1  1 1 1  0.012496  0.043621   0.07340   304   304   304    0 0  1.0000    0.00      0      0      0       0      0
3543 2713  1  1 1 1  0.018805  0.069215   0.12350     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3560 2713  1  1 1 1  0.012306  0.062598   0.11090   325   325   325    0 0  1.0000    0.00      0      0      0       0      0
3312 2713  1  1 1 1  0.007170  0.042726   0.07490   314   314   314    0 0  1.0000    0.00      0      0      0       0      0
4135 2714  1  1 1 1  0.001627  0.017031   0.38120  1579  1579  1579    0 0  1.0000    0.00      0      0      0       0      0
5170 2718  1  1 1 1  0.018392  0.045074   0.00040     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5172 2718  1  1 1 1  0.020106  0.048828   0.00460     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3029 2719  1  1 1 1  0.017284  0.108148   0.00750     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4726 2720  1  1 1 1  0.000257  0.000612   0.05470     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4725 2720  1  1 1 1  0.000237  0.000553   0.04960     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4724 2720  1  1 1 1  0.000237  0.000553   0.04960     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5067 2721  1  1 1 1  0.000395  0.005229   0.17910  2487  2487  2487    0 0  1.0000    0.00      0      0      0       0      0
3664 2722  1  1 1 1  0.008062  0.054926   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3664 2722  1  1 1 1  0.008062  0.054926   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3583 2724  1  1 1 1  0.002963  0.008642   0.00240     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4817 2724  1  1 1 1  0.006790  0.028642   0.00340     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4817 2724  1  1 1 1  0.007284  0.030370   0.00280     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4227 2725  1  1 1 1  0.005017  0.033521   0.06070   418   418   418    0 0  1.0000    0.00      0      0      0       0      0
3915 2726  1  1 1 1  0.049131  0.127488   0.00140     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4444 2727  1  1 1 1  0.001679  0.007526   0.01320   270   270   270    0 0  1.0000    0.00      0      0      0       0      0
3600 2728  1  1 1 1  0.055595  0.101765   0.00430     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5505 2729  1  1 1 1  0.005926  0.016173   0.00080     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4147 2730  1  1 1 1  0.003275  0.010582   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4225 2733  1  1 1 1  0.018025  0.045679   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4959 2737  1  1 1 1  0.009753  0.018272   0.00080     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4959 2736  1  1 1 1  0.003185  0.008914   0.03190     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3678 2738  1  1 1 1  0.054422  0.127236   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5651 2739  1  1 1 1  0.000579  0.001587   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3644 2742  1  1 1 1  0.128484  0.235189   0.00330     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3814 2743  1  1 1 1  0.066264  0.167800   0.00190     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4993 2743  1  1 1 1  0.060217  0.164021   0.00190     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3121 2744  1  1 1 1  0.000002  0.001185   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4067 2744  1  1 1 1  0.004326  0.019694   0.03440   333   333   333    0 0  1.0000    0.00      0      0      0       0      0
4995 2744  1  1 1 1  0.003338  0.015091   0.02630   388   388   388    0 0  1.0000    0.00      0      0      0       0      0
3120 2744  1  1 1 1  0.000002  0.001185   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4995 2744  1  1 1 1  0.003338  0.015091   0.02630   388   388   388    0 0  1.0000    0.00      0      0      0       0      0
3119 2744  1  1 1 1  0.000002  0.001185   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4629 2745  1  1 1 1  0.008818  0.022172   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3422 2746  1  1 1 1  0.025951  0.072814   0.00850     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2944 2748  1  1 1 1  0.000951  0.003593   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2945 2749  1  1 1 1  0.000138  0.000593   0.00000   321   321   321    0 0  1.0000    0.00      0      0      0       0      0
4731 2750  1  1 1 1  0.041975  0.106543   0.00490     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4787 2750  1  1 1 1  0.034568  0.094444   0.02400     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5110 2750  1  1 1 1  0.031111  0.084938   0.00400     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4787 2750  1  1 1 1  0.034568  0.094444   0.02400     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2845 2753  1  1 1 1  0.158730  0.353490   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4204 2753  1  1 1 1  0.000756  0.005291   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4425 2753  1  1 1 1  0.068531  0.165961   0.00180     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5103 2753  1  1 1 1  0.096246  0.238851   0.00270     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5738 2753  1  1 1 1  0.005039  0.012598   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4203 2753  1  1 1 1  0.002771  0.006047   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3509 2754  1  1 1 1  0.007723  0.032119   0.05270     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3937 2754  1  1 1 1  0.009541  0.039585   0.06480   252   252   252    0 0  1.0000    0.00      0      0      0       0      0
5510 2755  1  1 1 1  0.003970  0.007268   0.01020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3424 2756  1  1 1 1  0.030940  0.093298   0.00110     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4805 2756  1  1 1 1  0.015621  0.041320   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5507 2757  1  1 1 1  0.000252  0.001008   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3662 2758  1  1 1 1  0.007055  0.016629   0.00070     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5506 2760  1  1 1 1  0.000705  0.002973   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5511 2761  1  1 1 1  0.002520  0.004787   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2952 2762  1  1 1 1  0.001519  0.010582   0.01620   510   510   510    0 0  1.0000    0.00      0      0      0       0      0
3764 2762  1  1 1 1  0.002216  0.014805   0.02730   507   507   507    0 0  1.0000    0.00      0      0      0       0      0
2951 2762  1  1 1 1  0.001529  0.010637   0.01620   477   477   477    0 0  1.0000    0.00      0      0      0       0      0
3764 2762  1  1 1 1  0.002206  0.014728   0.02730   507   507   507    0 0  1.0000    0.00      0      0      0       0      0
4068 2763  1  1 1 1  0.000457  0.006025   0.20790  2487  2487  2487    0 0  1.0000    0.00      0      0      0       0      0
4913 2763  1  1 1 1  0.001856  0.025166   0.85630  2487  2487  2487    0 0  1.0000    0.00      0      0      0       0      0
4628 2764  1  1 1 1  0.056941  0.143613   0.00160     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3366 2765  1  1 1 1  0.014865  0.045855   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3366 2765  1  1 1 1  0.014865  0.046107   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5508 2766  1  1 1 1  0.055178  0.139834   0.00160     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5688 2767  1  1 1 1  0.090703  0.190476   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5387 2767  1  1 1 1  0.006551  0.017637   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2840 2769  1  1 1 1  0.013086  0.045803   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3261 2769  1  1 1 1  0.005185  0.031975   0.00230     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4283 2769  1  1 1 1  0.015803  0.053086   0.00260     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4410 2769  1  1 1 1  0.039506  0.113457   0.00530     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4909 2769  1  1 1 1  0.025802  0.106914   0.00570     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5819 2769  1  1 1 1  0.018519  0.065679   0.00360     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4283 2769  1  1 1 1  0.024815  0.071975   0.00320     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5241 2769  1  1 1 1  0.025679  0.106543   0.00550     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3016 2770  1  1 1 1  0.014914  0.055309   0.08960     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4811 2770  1  1 1 1  0.009383  0.042607   0.07590   276   276   276    0 0  1.0000    0.00      0      0      0       0      0
4535 2771  1  1 1 1  0.002597  0.020332   0.42020  1408  1408  1408    0 0  1.0000    0.00      0      0      0       0      0
4535 2771  1  1 1 1  0.001932  0.021399   0.44480  1391  1391  1391    0 0  1.0000    0.00      0      0      0       0      0
5503 2772  1  1 1 1  0.020988  0.052469   0.00240     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5776 2772  1  1 1 1  0.018025  0.045926   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3903 2774  1  1 1 1  0.068783  0.155959   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5084 2774  1  1 1 1  0.026707  0.074830   0.00080     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5509 2775  1  1 1 1  0.000198  0.000909   0.00100   325   325   325    0 0  1.0000    0.00      0      0      0       0      0
3809 2776  1  1 1 1  0.148778  0.326556   0.00360     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5138 2776  1  1 1 1  0.028924  0.076720   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5512 2777  1  1 1 1  0.001106  0.007328   0.01320   440   440   440    0 0  1.0000    0.00      0      0      0       0      0
4008 2778  1  1 1 1  0.028471  0.074326   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2961 2779  1  1 1 1  0.031973  0.079441   0.00410     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3330 2779  1  1 1 1  0.005039  0.021416   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5443 2780  1  1 1 1  0.071454  0.242605   0.00330     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5453 2780  1  1 1 1  0.018267  0.062031   0.00070     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5454 2780  1  1 1 1  0.018392  0.061980   0.00070     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5600 2780  1  1 1 1  0.022525  0.139330   0.00180     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3330 2779  1  1 1 1  0.005039  0.021668   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3356 2780  1  1 1 1  0.068531  0.219955   0.00260     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3504 2781  1  1 1 1  0.015488  0.067417   0.12050   298   298   298    0 0  1.0000    0.00      0      0      0       0      0
3484 2783  1  1 1 1  0.010247  0.020494   0.00150     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4182 2784  1  1 1 1  0.005985  0.041383   0.07390   391   391   391    0 0  1.0000    0.00      0      0      0       0      0
5813 2784  1  1 1 1  0.000243  0.001614   0.00300   471   471   471    0 0  1.0000    0.00      0      0      0       0      0
5423 2787  1  1 1 1  0.033762  0.092215   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4862 2788  1  1 1 1  0.022147  0.129554   0.00400     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4862 2788  1  1 1 1  0.023658  0.133686   0.00410     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4607 2789  1  1 1 1  0.064669  0.118376   0.00670     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4070 2790  1  1 1 1  0.054422  0.143613   0.00170     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5450 2790  1  1 1 1  0.074779  0.202444   0.00480     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5471 2790  1  1 1 1  0.074049  0.255959   0.03010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5472 2790  1  1 1 1  0.077123  0.256362   0.02540     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4070 2790  1  1 1 1  0.054422  0.143865   0.00170     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3400 2791  1  1 1 1  0.003737  0.024798   0.04560   438   438   438    0 0  1.0000    0.00      0      0      0       0      0
5135 2791  1  1 1 1  0.000869  0.005886   0.04150   440   440   440    0 0  1.0000    0.00      0      0      0       0      0
4063 2792  1  1 1 1  0.119224  0.218238   0.00200     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4959 2793  1  1 1 1  0.004074  0.028025   0.00580     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4961 2794  1  1 1 1  0.000514  0.004247   0.01210   540   540   540    0 0  1.0000    0.00      0      0      0       0      0
5513 2795  1  1 1 1  0.000059  0.000474   0.00200   471   471   471    0 0  1.0000    0.00      0      0      0       0      0
3381 2797  1  1 1 1  0.004286  0.020405   0.03440   432   432   432    0 0  1.0000    0.00      0      0      0       0      0
3671 2797  1  1 1 1  0.007625  0.035378   0.06680   430   430   430    0 0  1.0000    0.00      0      0      0       0      0
3858 2799  1  1 1 1  0.008818  0.024943   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4198 2800  1  1 1 1  0.042963  0.084938   0.00380     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4867 2801  1  1 1 1  0.038045  0.116402   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3798 2802  1  1 1 1  0.000252  0.002520   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3924 2802  1  1 1 1  0.027715  0.170824   0.01320     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5252 2802  1  1 1 1  0.045528  0.124112   0.00160     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3670 2805  1  1 1 1  0.010988  0.042963   0.00030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3671 2806  1  1 1 1  0.001146  0.005551   0.01010   424   424   424    0 0  1.0000    0.00      0      0      0       0      0
4929 2807  1  1 1 1  0.097506  0.263794   0.00290     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5458 2807  1  1 1 1  0.054674  0.112623   0.00120     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3699 2808  1  1 1 1  0.001260  0.002520   0.00180     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3511 2809  1  1 1 1  0.033827  0.143333   0.00730     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4175 2809  1  1 1 1  0.012716  0.034321   0.00580     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4379 2809  1  1 1 1  0.004198  0.017407   0.00300     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4886 2810  1  1 1 1  0.008296  0.038795   0.06480   309   309   309    0 0  1.0000    0.00      0      0      0       0      0
4255 2811  1  1 1 1  0.024969  0.106223   0.00260     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5516 2813  1  1 1 1  0.000756  0.002520   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3307 2814  1  1 1 1  0.024691  0.063827   0.00310     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4371 2814  1  1 1 1  0.000864  0.002840   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4394 2814  1  1 1 1  0.019506  0.052593   0.00240     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5040 2814  1  1 1 1  0.034197  0.093951   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5299 2814  1  1 1 1  0.011358  0.026914   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5555 2814  1  1 1 1  0.014938  0.039383   0.00180     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5557 2814  1  1 1 1  0.014198  0.039012   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5571 2814  1  1 1 1  0.036667  0.116049   0.00570     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5039 2814  1  1 1 1  0.034321  0.094691   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3601 2815  1  1 1 1  0.005280  0.029102   0.04960   335   335   335    0 0  1.0000    0.00      0      0      0       0      0
2944 2816  1  1 1 1  0.052593  0.119012   0.00390     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5752 2816  1  1 1 1  0.065556  0.146914   0.00680     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4721 2818  1  1 1 1  0.033762  0.137566   0.00180     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5214 2818  1  1 1 1  0.085528  0.156557   0.00160     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5460 2818  1  1 1 1  0.000252  0.002520   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4346 2819  1  1 1 1  0.011417  0.020898   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4347 2821  1  1 1 1  0.000099  0.001007   0.00300   545   545   545    0 0  1.0000    0.00      0      0      0       0      0
4347 2820  1  1 1 1  0.000119  0.001067   0.00400   545   545   545    0 0  1.0000    0.00      0      0      0       0      0
4314 2823  1  1 1 1  0.177421  0.324767   0.00710     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4334 2823  1  1 1 1  0.084656  0.216427   0.00250     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5451 2824  1  1 1 1  0.052154  0.104308   0.00110     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3712 2825  1  1 1 1  0.000395  0.001126   0.10430     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3182 2829  1  1 1 1  0.101481  0.203086   0.00890     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3847 2829  1  1 1 1  0.006420  0.020000   0.01540     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5323 2829  1  1 1 1  0.005864  0.036531   0.00190     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5819 2829  1  1 1 1  0.013951  0.044321   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5152 2830  1  1 1 1  0.000849  0.003812   0.00710   432   432   432    0 0  1.0000    0.00      0      0      0       0      0
3808 2832  1  1 1 1  0.000076  0.000554   0.01160   908   908   908    0 0  1.0000    0.00      0      0      0       0      0
3807 2832  1  1 1 1  0.000076  0.000554   0.01160   908   908   908    0 0  1.0000    0.00      0      0      0       0      0
3806 2832  1  1 1 1  0.000076  0.000554   0.01160   908   908   908    0 0  1.0000    0.00      0      0      0       0      0
3805 2832  1  1 1 1  0.000076  0.000568   0.01160   908   908   908    0 0  1.0000    0.00      0      0      0       0      0
5674 2833  1  1 1 1  0.000252  0.002520   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4397 2835  1  1 1 1  0.003679  0.018418   0.02860     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5517 2837  1  1 1 1  0.000756  0.002520   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5519 2838  1  1 1 1  0.000015  0.000099   0.00100   502   502   502    0 0  1.0000    0.00      0      0      0       0      0
3345 2839  1  1 1 1  0.044973  0.126127   0.00150     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5095 2840  1  1 1 1  0.002963  0.008889   0.00050     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5267 2842  1  1 1 1  0.005543  0.014865   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5393 2843  1  1 1 1  0.054568  0.138519   0.00650     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5521 2844  1  1 1 1  0.000025  0.000252   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2953 2845  1  1 1 1  0.125894  0.230447   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4564 2845  1  1 1 1  0.109599  0.264550   0.00300     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5731 2847  1  1 1 1  0.040060  0.101033   0.00680     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5522 2848  1  1 1 1  0.000277  0.001244   0.08860   461   461   461    0 0  1.0000    0.00      0      0      0       0      0
4573 2849  1  1 1 1  0.000499  0.006557   0.22820  2487  2487  2487    0 0  1.0000    0.00      0      0      0       0      0
4650 2849  1  1 1 1  0.000298  0.003019   0.07800  1971  1971  1971    0 0  1.0000    0.00      0      0      0       0      0
4573 2849  1  1 1 1  0.000505  0.006637   0.23100  2487  2487  2487    0 0  1.0000    0.00      0      0      0       0      0
4650 2849  1  1 1 1  0.000298  0.003012   0.07800  1971  1971  1971    0 0  1.0000    0.00      0      0      0       0      0
4573 2849  1  1 1 1  0.000499  0.006557   0.22820  2487  2487  2487    0 0  1.0000    0.00      0      0      0       0      0
4573 2849  1  1 1 1  0.000499  0.006557   0.22820  2487  2487  2487    0 0  1.0000    0.00      0      0      0       0      0
5253 2850  1  1 1 1  0.074578  0.210632   0.00250     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5523 2850  1  1 1 1  0.000252  0.000504   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3102 2852  1  1 1 1  0.000158  0.001284   0.11850   385   385   385    0 0  1.0000    0.00      0      0      0       0      0
3565 2852  1  1 1 1  0.000178  0.001521   0.13970   385   385   385    0 0  1.0000    0.00      0      0      0       0      0
5792 2853  1  1 1 1  0.000252  0.002520   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5526 2855  1  1 1 1  0.000015  0.000099   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5525 2856  1  1 1 1  0.000454  0.001008   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5524 2858  1  1 1 1  0.006299  0.016377   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5524 2859  1  1 1 1  0.001208  0.002211   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5528 2860  1  1 1 1  0.000158  0.000652   0.00100   346   346   346    0 0  1.0000    0.00      0      0      0       0      0
3399 2861  1  1 1 1  0.011262  0.075762   0.00180     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3757 2863  1  1 1 1  0.015148  0.040877   0.00190     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5338 2863  1  1 1 1  0.008395  0.034815   0.00180     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5786 2863  1  1 1 1  0.028025  0.174815   0.00960     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4142 2864  1  1 1 1  0.002983  0.020385   0.03750   558   558   558    0 0  1.0000    0.00      0      0      0       0      0
4171 2864  1  1 1 1  0.005136  0.034548   0.06280   558   558   558    0 0  1.0000    0.00      0      0      0       0      0
2996 2867  1  1 1 1  0.003049  0.012824   0.01940     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4852 2865  1  1 1 1  0.003275  0.012094   0.01320     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4852 2866  1  1 1 1  0.005382  0.009851   0.00910     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5529 2868  1  1 1 1  0.000123  0.001235   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4686 2869  1  1 1 1  0.000247  0.000741   0.00050     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4448 2870  1  1 1 1  0.059939  0.151978   0.00170     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5531 2873  1  1 1 1  0.002875  0.005263   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4935 2874  1  1 1 1  0.054568  0.138889   0.00650     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3276 2875  1  1 1 1  0.007004  0.015142   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5619 2876  1  1 1 1  0.037494  0.102284   0.00490     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5533 2877  1  1 1 1  0.003779  0.014865   0.00180     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5532 2878  1  1 1 1  0.010632  0.026228   0.00270     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3037 2882  1  1 1 1  0.025447  0.064575   0.00070     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3075 2883  1  1 1 1  0.069035  0.148652   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3008 2884  1  1 1 1  0.010330  0.028420   0.00030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5318 2885  1  1 1 1  0.005795  0.022424   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5534 2885  1  1 1 1  0.000504  0.002268   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3035 2886  1  1 1 1  0.091963  0.211892   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5535 2886  1  1 1 1  0.048375  0.107080   0.00120     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4293 2887  1  1 1 1  0.029730  0.124969   0.00270     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4585 2888  1  1 1 1  0.055682  0.139330   0.00160     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4568 2889  1  1 1 1  0.003527  0.013354   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2916 2891  1  1 1 1  0.001323  0.008824   0.03390   411   411   411    0 0  1.0000    0.00      0      0      0       0      0
3485 2892  1  1 1 1  0.000731  0.004840   0.00910   388   388   388    0 0  1.0000    0.00      0      0      0       0      0
4866 2892  1  1 1 1  0.002884  0.018686   0.03750   500   500   500    0 0  1.0000    0.00      0      0      0       0      0
5566 2892  1  1 1 1  0.001817  0.012168   0.02230   540   540   540    0 0  1.0000    0.00      0      0      0       0      0
3212 2892  1  1 1 1  0.002785  0.018884   0.03340   540   540   540    0 0  1.0000    0.00      0      0      0       0      0
3485 2892  1  1 1 1  0.000770  0.005136   0.00910   388   388   388    0 0  1.0000    0.00      0      0      0       0      0
5679 2892  1  1 1 1  0.003121  0.020859   0.03850   540   540   540    0 0  1.0000    0.00      0      0      0       0      0
3485 2892  1  1 1 1  0.000731  0.004820   0.00910   381   381   381    0 0  1.0000    0.00      0      0      0       0      0
3479 2893  1  1 1 1  0.000097  0.000970   0.02600  1579  1579  1579    0 0  1.0000    0.00      0      0      0       0      0
4640 2893  1  1 1 1  0.001468  0.014903   0.38410     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5089 2893  1  1 1 1  0.000360  0.003636   0.09530  1579  1579  1579    0 0  1.0000    0.00      0      0      0       0      0
3478 2893  1  1 1 1  0.000097  0.000970   0.02600  1579  1579  1579    0 0  1.0000    0.00      0      0      0       0      0
4641 2893  1  1 1 1  0.001461  0.014785   0.38120     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4962 2893  1  1 1 1  0.001247  0.012673   0.32630  1579  1579  1579    0 0  1.0000    0.00      0      0      0       0      0
3477 2893  1  1 1 1  0.000097  0.000983   0.02600  1579  1579  1579    0 0  1.0000    0.00      0      0      0       0      0
3476 2893  1  1 1 1  0.000097  0.001025   0.02600  1579  1579  1579    0 0  1.0000    0.00      0      0      0       0      0
3326 2894  1  1 1 1  0.007037  0.019259   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5656 2894  1  1 1 1  0.003827  0.010864   0.00050     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4016 2895  1  1 1 1  0.024439  0.096498   0.01940     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3181 2896  1  1 1 1  0.046259  0.117360   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5536 2897  1  1 1 1  0.001638  0.004334   0.00480     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3844 2898  1  1 1 1  0.046687  0.127387   0.00140     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5036 2898  1  1 1 1  0.108592  0.275636   0.00310     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5493 2898  1  1 1 1  0.083900  0.233560   0.00270     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5538 2902  1  1 1 1  0.001512  0.004031   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5537 2902  1  1 1 1  0.001461  0.003704   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5683 2903  1  1 1 1  0.013444  0.026877   0.00110     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4719 2904  1  1 1 1  0.001644  0.005778   0.00180     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4132 2905  1  1 1 1  0.038272  0.114311   0.00650     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2909 2908  1  1 1 1  0.008844  0.024112   0.00030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5623 2910  1  1 1 1  0.007741  0.017333   0.00080     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3900 2911  1  1 1 1  0.047367  0.131267   0.00140     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5407 2911  1  1 1 1  0.027841  0.076594   0.00080     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4859 2913  1  1 1 1  0.028471  0.113883   0.00320     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2937 2915  1  1 1 1  0.011753  0.054380   0.09310   294   294   294    0 0  1.0000    0.00      0      0      0       0      0
2998 2915  1  1 1 1  0.000830  0.008375   0.02630   866   866   866    0 0  1.0000    0.00      0      0      0       0      0
3609 2915  1  1 1 1  0.002410  0.016435   0.02730   423   423   423    0 0  1.0000    0.00      0      0      0       0      0
4466 2914  1  1 1 1  0.007585  0.028128   0.04560     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4853 2916  1  1 1 1  0.000652  0.005946   0.01720   433   433   433    0 0  1.0000    0.00      0      0      0       0      0
5405 2914  1  1 1 1  0.000632  0.004346   0.02330   440   440   440    0 0  1.0000    0.00      0      0      0       0      0
2997 2914  1  1 1 1  0.000869  0.008514   0.02730   866   866   866    0 0  1.0000    0.00      0      0      0       0      0
4853 2914  1  1 1 1  0.000632  0.005590   0.04760   494   494   494    0 0  1.0000    0.00      0      0      0       0      0
2920 2918  1  1 1 1  0.000252  0.000504   0.00030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3793 2919  1  1 1 1  0.004443  0.008133   0.00480     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3930 2920  1  1 1 1  0.057949  0.137062   0.00150     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4253 2920  1  1 1 1  0.011665  0.066465   0.00270     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5779 2920  1  1 1 1  0.006475  0.017259   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4919 2923  1  1 1 1  0.060141  0.152532   0.00170     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4945 2923  1  1 1 1  0.078357  0.214160   0.00240     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3850 2924  1  1 1 1  0.078105  0.208617   0.00240     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3850 2924  1  1 1 1  0.076594  0.202822   0.00250     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3085 2925  1  1 1 1  0.046359  0.100781   0.00110     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4382 2926  1  1 1 1  0.001981  0.003626   0.00250     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3297 2927  1  1 1 1  0.079365  0.215923   0.00250     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5540 2928  1  1 1 1  0.000436  0.000797   0.00040     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3213 2930  1  1 1 1  0.046863  0.118670   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3682 2930  1  1 1 1  0.045855  0.121693   0.00390     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2985 2933  1  1 1 1  0.007862  0.038716   0.06580   296   296   296    0 0  1.0000    0.00      0      0      0       0      0
3612 2933  1  1 1 1  0.001719  0.008810   0.02030   358   358   358    0 0  1.0000    0.00      0      0      0       0      0
3099 2934  1  1 1 1  0.067775  0.178382   0.00200     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5781 2934  1  1 1 1  0.068279  0.174855   0.00200     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3849 2936  1  1 1 1  0.022676  0.065760   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5000 2935  1  1 1 1  0.024188  0.061728   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5610 2936  1  1 1 1  0.003779  0.024943   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3849 2935  1  1 1 1  0.016377  0.066264   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5612 2935  1  1 1 1  0.003779  0.024439   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5543 2938  1  1 1 1  0.000504  0.001512   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5291 2940  1  1 1 1  0.034266  0.094482   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5845 2940  1  1 1 1  0.084908  0.220711   0.00250     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4850 2941  1  1 1 1  0.050370  0.129877   0.00620     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3239 2944  1  1 1 1  0.010049  0.026543   0.00410     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5027 2944  1  1 1 1  0.005148  0.013309   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5083 2944  1  1 1 1  0.016914  0.046420   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3937 2945  1  1 1 1  0.014262  0.067397   0.11240   319   319   319    0 0  1.0000    0.00      0      0      0       0      0
4304 2945  1  1 1 1  0.021077  0.088869   0.14680   301   301   301    0 0  1.0000    0.00      0      0      0       0      0
4405 2945  1  1 1 1  0.000160  0.000755   0.00130   321   321   321    0 0  1.0000    0.00      0      0      0       0      0
3937 2945  1  1 1 1  0.013452  0.063625   0.10630   319   319   319    0 0  1.0000    0.00      0      0      0       0      0
3967 2946  1  1 1 1  0.002815  0.017518   0.09700     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4930 2946  1  1 1 1  0.002395  0.014938   0.08280     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3705 2947  1  1 1 1  0.000650  0.008537   0.29460  2487  2487  2487    0 0  1.0000    0.00      0      0      0       0      0
3240 2950  1  1 1 1  0.013102  0.081129   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5069 2950  1  1 1 1  0.044041  0.186369   0.00220     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5445 2950  1  1 1 1  0.013983  0.038045   0.00050     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4425 2953  1  1 1 1  0.081129  0.199043   0.00200     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5055 2954  1  1 1 1  0.022235  0.057469   0.00470     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5675 2954  1  1 1 1  0.009296  0.024593   0.00110     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4346 2955  1  1 1 1  0.056941  0.148652   0.00170     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4242 2956  1  1 1 1  0.036790  0.103704   0.00530     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5545 2958  1  1 1 1  0.028723  0.057193   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5546 2959  1  1 1 1  0.000347  0.000813   0.00180     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4671 2962  1  1 1 1  0.011208  0.020517   0.07710     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2967 2963  1  1 1 1  0.000040  0.000198   0.02230   303   303   303    0 0  1.0000    0.00      0      0      0       0      0
2966 2964  1  1 1 1  0.000020  0.000198   0.01520   303   303   303    0 0  1.0000    0.00      0      0      0       0      0
4082 2966  1  1 1 1  0.000138  0.019753   0.00100   354   354   354    0 0  1.0000    0.00      0      0      0       0      0
4157 2966  1  1 1 1  0.000494  0.003002   0.24200   300   300   300    0 0  1.0000    0.00      0      0      0       0      0
5038 2965  1  1 1 1  0.002726  0.013728   0.08400   354   354   354    0 0  1.0000    0.00      0      0      0       0      0
5592 2967  1  1 1 1  0.000356  0.003358   0.01210   935   935   935    0 0  1.0000    0.00      0      0      0       0      0
4082 2965  1  1 1 1  0.000099  0.000198   0.00910   446   446   446    0 0  1.0000    0.00      0      0      0       0      0
4157 2966  1  1 1 1  0.000514  0.003101   0.25210   300   300   300    0 0  1.0000    0.00      0      0      0       0      0
5462 2966  1  1 1 1  0.000909  0.006005   0.01420   362   362   362    0 0  1.0000    0.00      0      0      0       0      0
4980 2968  1  1 1 1  0.000166  0.002749   0.10690  2487  2487  2487    0 0  1.0000    0.00      0      0      0       0      0
5245 2969  1  1 1 1  0.001004  0.010997   0.23390  1774  1774  1774    0 0  1.0000    0.00      0      0      0       0      0
4980 2969  1  1 1 1  0.000159  0.002701   0.09820  2487  2487  2487    0 0  1.0000    0.00      0      0      0       0      0
5547 2970  1  1 1 1  0.001260  0.002520   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3998 2971  1  1 1 1  0.036130  0.097783   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4911 2971  1  1 1 1  0.028975  0.074830   0.00080     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5218 2971  1  1 1 1  0.103049  0.264802   0.01320     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3997 2971  1  1 1 1  0.036004  0.097430   0.00110     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3040 2973  1  1 1 1  0.081633  0.159990   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5203 2973  1  1 1 1  0.040564  0.110859   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3982 2974  1  1 1 1  0.163976  0.300156   0.00300     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4257 2974  1  1 1 1  0.119224  0.218238   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5549 2975  1  1 1 1  0.002091  0.004308   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5619 2977  1  1 1 1  0.024815  0.063086   0.00280     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5642 2977  1  1 1 1  0.023679  0.060074   0.00280     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3314 2978  1  1 1 1  0.020370  0.050988   0.06080     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3602 2979  1  1 1 1  0.023683  0.098010   0.00120     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4356 2979  1  1 1 1  0.074074  0.167800   0.00180     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5466 2979  1  1 1 1  0.030738  0.084354   0.01700     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5607 2979  1  1 1 1  0.010078  0.041824   0.00050     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5644 2980  1  1 1 1  0.014865  0.027211   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4004 2983  1  1 1 1  0.001358  0.006049   0.00030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3403 2984  1  1 1 1  0.023683  0.083648   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4096 2984  1  1 1 1  0.054926  0.145377   0.00170     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4367 2984  1  1 1 1  0.012598  0.077853   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5149 2984  1  1 1 1  0.024943  0.071051   0.00080     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5849 2984  1  1 1 1  0.038549  0.133031   0.00160     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4096 2984  1  1 1 1  0.053918  0.147392   0.00170     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3484 2986  1  1 1 1  0.030864  0.096667   0.00530     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4055 2988  1  1 1 1  0.004283  0.026959   0.00030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4160 2988  1  1 1 1  0.042076  0.093222   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5255 2988  1  1 1 1  0.003275  0.020660   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5742 2988  1  1 1 1  0.044848  0.114135   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3908 2989  1  1 1 1  0.000395  0.002686   0.00510   490   490   490    0 0  1.0000    0.00      0      0      0       0      0
3553 2990  1  1 1 1  0.000252  0.000504   0.00040     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4986 2991  1  1 1 1  0.032754  0.096750   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5668 2991  1  1 1 1  0.049887  0.143109   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4110 2993  1  1 1 1  0.021416  0.054674   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4794 2993  1  1 1 1  0.028219  0.071303   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3287 2996  1  1 1 1  0.005291  0.028219   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3680 2995  1  1 1 1  0.019140  0.035035   0.03290     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4315 2995  1  1 1 1  0.001512  0.005543   0.00550     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5543 2995  1  1 1 1  0.007055  0.029479   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5647 2995  1  1 1 1  0.003023  0.021164   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5649 2996  1  1 1 1  0.003275  0.022676   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3288 2998  1  1 1 1  0.000316  0.002351   0.00610   376   376   376    0 0  1.0000    0.00      0      0      0       0      0
3389 2998  1  1 1 1  0.000512  0.001327   0.15900   317   317   317    0 0  1.0000    0.00      0      0      0       0      0
4770 2999  1  1 1 1  0.029479  0.062988   0.00150     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5620 2999  1  1 1 1  0.026329  0.069866   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4770 2999  1  1 1 1  0.029479  0.062988   0.00070     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3620 3000  1  1 1 1  0.001146  0.008296   0.06630   420   420   420    0 0  1.0000    0.00      0      0      0       0      0
3174 3001  1  1 1 1  0.039128  0.099824   0.00120     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5171 3001  1  1 1 1  0.008062  0.022424   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5775 3001  1  1 1 1  0.059965  0.165029   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3046 3001  1  1 1 1  0.023683  0.099017   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3174 3001  1  1 1 1  0.043865  0.110380   0.00160     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4563 3002  1  1 1 1  0.000711  0.003240   0.29160   293   293   293    0 0  1.0000    0.00      0      0      0       0      0
3678 3003  1  1 1 1  0.093474  0.228773   0.00250     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3648 3004  1  1 1 1  0.001857  0.008435   0.01520   369   369   369    0 0  1.0000    0.00      0      0      0       0      0
4599 3004  1  1 1 1  0.002647  0.013254   0.02430   369   369   369    0 0  1.0000    0.00      0      0      0       0      0
3466 3005  1  1 1 1  0.036543  0.095926   0.00450     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4960 3006  1  1 1 1  0.001146  0.010923   0.17060   401   401   401    0 0  1.0000    0.00      0      0      0       0      0
4960 3006  1  1 1 1  0.001185  0.010844   0.16710   401   401   401    0 0  1.0000    0.00      0      0      0       0      0
5047 3008  1  1 1 1  0.021668  0.057193   0.00070     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5119 3008  1  1 1 1  0.026153  0.066289   0.00160     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4913 3010  1  1 1 1  0.000852  0.011233   0.38700  2487  2487  2487    0 0  1.0000    0.00      0      0      0       0      0
4914 3010  1  1 1 1  0.000852  0.011226   0.38700  2487  2487  2487    0 0  1.0000    0.00      0      0      0       0      0
3081 3011  1  1 1 1  0.041320  0.105820   0.00200     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3678 3012  1  1 1 1  0.014084  0.042001   0.01400     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4779 3013  1  1 1 1  0.011338  0.048627   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4779 3013  1  1 1 1  0.011338  0.048627   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5455 3015  1  1 1 1  0.018025  0.047407   0.00230     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4931 3017  1  1 1 1  0.047115  0.196523   0.00680     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5171 3018  1  1 1 1  0.000176  0.000504   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5579 3018  1  1 1 1  0.027337  0.074553   0.00080     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4791 3019  1  1 1 1  0.013210  0.026420   0.00110     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3542 3020  1  1 1 1  0.062736  0.151424   0.00750     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4772 3020  1  1 1 1  0.066012  0.177879   0.00200     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5553 3022  1  1 1 1  0.000252  0.001008   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5778 3023  1  1 1 1  0.001260  0.003275   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5784 3023  1  1 1 1  0.007559  0.019148   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3519 3027  1  1 1 1  0.030486  0.102545   0.00120     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5593 3029  1  1 1 1  0.011111  0.054568   0.00280     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5028 3030  1  1 1 1  0.049559  0.134240   0.00200     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5139 3030  1  1 1 1  0.057344  0.129478   0.00310     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4028 3032  1  1 1 1  0.001101  0.012181   0.25990  1579  1579  1579    0 0  1.0000    0.00      0      0      0       0      0
3596 3033  1  1 1 1  0.013303  0.036306   0.00530     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3399 3034  1  1 1 1  0.058503  0.157596   0.00630     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4721 3035  1  1 1 1  0.325276  0.595412   0.00480     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4461 3038  1  1 1 1  0.003356  0.026424   0.04580   584   584   584    0 0  1.0000    0.00      0      0      0       0      0
3482 3039  1  1 1 1  0.014046  0.025712   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4464 3040  1  1 1 1  0.035273  0.150164   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4512 3040  1  1 1 1  0.015873  0.066012   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4638 3040  1  1 1 1  0.075586  0.202822   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4867 3041  1  1 1 1  0.001512  0.004031   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4867 3042  1  1 1 1  0.007181  0.044797   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4867 3042  1  1 1 1  0.016150  0.043638   0.00460     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4229 3043  1  1 1 1  0.006551  0.017889   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4844 3043  1  1 1 1  0.083198  0.152293   0.00160     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3311 3044  1  1 1 1  0.008390  0.023507   0.02860     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4302 3044  1  1 1 1  0.002973  0.012673   0.01890     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4849 3047  1  1 1 1  0.000573  0.003832   0.00710   566   566   566    0 0  1.0000    0.00      0      0      0       0      0
5128 3047  1  1 1 1  0.003615  0.025225   0.04860   549   549   549    0 0  1.0000    0.00      0      0      0       0      0
4814 3048  1  1 1 1  0.026707  0.112371   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4585 3049  1  1 1 1  0.017637  0.044848   0.00860     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3063 3050  1  1 1 1  0.033333  0.089383   0.00430     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3268 3052  1  1 1 1  0.112371  0.281179   0.00320     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3496 3053  1  1 1 1  0.070295  0.178131   0.00270     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3058 3056  1  1 1 1  0.000021  0.000127   0.11410  1092  1092  1092    0 0  1.0000    0.00      0      0      0       0      0
3938 3056  1  1 1 1  0.000111  0.001932   0.02890  1382  1382  1382    0 0  1.0000    0.00      0      0      0       0      0
3057 3056  1  1 1 1  0.000021  0.000127   0.11550  1053  1053  1053    0 0  1.0000    0.00      0      0      0       0      0
5559 3059  1  1 1 1  0.026707  0.059965   0.00090     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5198 3065  1  1 1 1  0.049506  0.125556   0.00580     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5307 3065  1  1 1 1  0.025442  0.046572   0.00180     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3674 3066  1  1 1 1  0.002963  0.016914   0.03140     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3978 3066  1  1 1 1  0.004074  0.025309   0.00260     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4959 3067  1  1 1 1  0.005432  0.022222   0.00730     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5560 3069  1  1 1 1  0.000020  0.000198   0.01720   290   290   290    0 0  1.0000    0.00      0      0      0       0      0
5561 3068  1  1 1 1  0.000020  0.000198   0.01420   290   290   290    0 0  1.0000    0.00      0      0      0       0      0
3678 3071  1  1 1 1  0.079718  0.193500   0.00310     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4335 3073  1  1 1 1  0.017637  0.059713   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5325 3073  1  1 1 1  0.027715  0.086924   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5637 3073  1  1 1 1  0.032250  0.087931   0.00150     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3101 3074  1  1 1 1  0.003461  0.013896   0.02430   307   307   307    0 0  1.0000    0.00      0      0      0       0      0
5658 3075  1  1 1 1  0.013605  0.033258   0.00300     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4769 3076  1  1 1 1  0.069035  0.150416   0.00160     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5827 3076  1  1 1 1  0.001512  0.004031   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4799 3076  1  1 1 1  0.004283  0.011842   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5562 3077  1  1 1 1  0.009826  0.026455   0.00030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3201 3078  1  1 1 1  0.086672  0.236332   0.00260     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4773 3079  1  1 1 1  0.033580  0.090741   0.01510     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5438 3079  1  1 1 1  0.000012  0.000123   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5160 3080  1  1 1 1  0.005039  0.010078   0.01000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4660 3083  1  1 1 1  0.064752  0.145629   0.00160     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5231 3084  1  1 1 1  0.050643  0.138322   0.00160     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5737 3084  1  1 1 1  0.026203  0.071554   0.00080     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3709 3085  1  1 1 1  0.048879  0.161250   0.00180     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5364 3085  1  1 1 1  0.023683  0.060217   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5377 3085  1  1 1 1  0.040060  0.101789   0.00110     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3407 3086  1  1 1 1  0.001462  0.006677   0.14880   420   420   420    0 0  1.0000    0.00      0      0      0       0      0
4550 3086  1  1 1 1  0.001231  0.008198   0.05870   440   440   440    0 0  1.0000    0.00      0      0      0       0      0
5659 3086  1  1 1 1  0.000865  0.005772   0.01010   436   436   436    0 0  1.0000    0.00      0      0      0       0      0
4550 3086  1  1 1 1  0.002588  0.015862   0.03040   422   422   422    0 0  1.0000    0.00      0      0      0       0      0
3313 3087  1  1 1 1  0.063316  0.146813   0.00250     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5661 3087  1  1 1 1  0.017385  0.037541   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3509 3088  1  1 1 1  0.011804  0.052930   0.09420   252   252   252    0 0  1.0000    0.00      0      0      0       0      0
5262 3089  1  1 1 1  0.036533  0.075334   0.00080     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3967 3090  1  1 1 1  0.062963  0.160123   0.00750     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5144 3091  1  1 1 1  0.053011  0.144318   0.00250     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5629 3091  1  1 1 1  0.042555  0.116100   0.00200     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4075 3092  1  1 1 1  0.046049  0.118025   0.00570     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5003 3095  1  1 1 1  0.046082  0.122827   0.00250     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3561 3096  1  1 1 1  0.009070  0.022928   0.02760     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3344 3098  1  1 1 1  0.043457  0.090864   0.00110     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4956 3100  1  1 1 1  0.054170  0.137818   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5258 3100  1  1 1 1  0.012850  0.052658   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4068 3103  1  1 1 1  0.001101  0.012445   0.31050  1488  1488  1488    0 0  1.0000    0.00      0      0      0       0      0
4134 3103  1  1 1 1  0.000900  0.007479   0.09820  1579  1579  1579    0 0  1.0000    0.00      0      0      0       0      0
4923 3103  1  1 1 1  0.002209  0.024924   0.57330  1617  1617  1617    0 0  1.0000    0.00      0      0      0       0      0
4135 3103  1  1 1 1  0.000900  0.007410   0.13000  1579  1579  1579    0 0  1.0000    0.00      0      0      0       0      0
3688 3107  1  1 1 1  0.076090  0.180146   0.00300     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3688 3106  1  1 1 1  0.082892  0.184933   0.00200     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3457 3108  1  1 1 1  0.024188  0.091459   0.00640     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5379 3108  1  1 1 1  0.017637  0.057445   0.00120     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5359 3108  1  1 1 1  0.011842  0.031746   0.00070     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5566 3109  1  1 1 1  0.000395  0.002607   0.00510   540   540   540    0 0  1.0000    0.00      0      0      0       0      0
4922 3110  1  1 1 1  0.010220  0.054673   0.09970   337   337   337    0 0  1.0000    0.00      0      0      0       0      0
5334 3110  1  1 1 1  0.003488  0.015777   0.02840   413   413   413    0 0  1.0000    0.00      0      0      0       0      0
3678 3111  1  1 1 1  0.041572  0.112623   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3678 3111  1  1 1 1  0.043084  0.110103   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3269 3112  1  1 1 1  0.013102  0.056437   0.04330     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5585 3112  1  1 1 1  0.024439  0.099269   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3551 3113  1  1 1 1  0.064248  0.163517   0.00190     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3760 3113  1  1 1 1  0.041068  0.103804   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4393 3113  1  1 1 1  0.068279  0.189720   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4760 3113  1  1 1 1  0.069287  0.193248   0.00240     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5625 3113  1  1 1 1  0.155455  0.425548   0.00420     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5482 3113  1  1 1 1  0.055430  0.153943   0.00320     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4860 3115  1  1 1 1  0.024938  0.068395   0.00320     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5095 3114  1  1 1 1  0.028642  0.064568   0.00290     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5286 3115  1  1 1 1  0.022346  0.061235   0.00290     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4966 3114  1  1 1 1  0.040741  0.111358   0.00520     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5567 3122  1  1 1 1  0.003951  0.010864   0.00050     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3508 3123  1  1 1 1  0.003275  0.007307   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5568 3125  1  1 1 1  0.000756  0.001764   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4352 3126  1  1 1 1  0.023700  0.043383   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5614 3127  1  1 1 1  0.024969  0.073268   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5818 3127  1  1 1 1  0.025951  0.090955   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5609 3127  1  1 1 1  0.024969  0.083094   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3178 3128  1  1 1 1  0.029978  0.100778   0.03660     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2930 3129  1  1 1 1  0.053666  0.125724   0.00140     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3812 3129  1  1 1 1  0.078861  0.206752   0.00620     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4268 3131  1  1 1 1  0.002016  0.005291   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5120 3131  1  1 1 1  0.092467  0.244898   0.00280     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4363 3132  1  1 1 1  0.027457  0.074876   0.00360     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4981 3134  1  1 1 1  0.008566  0.067523   0.04960     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5571 3136  1  1 1 1  0.002099  0.006420   0.00030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4612 3139  1  1 1 1  0.017637  0.045352   0.00050     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3009 3140  1  1 1 1  0.001025  0.008148   0.01420   584   584   584    0 0  1.0000    0.00      0      0      0       0      0
3164 3141  1  1 1 1  0.012371  0.032199   0.00490     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3929 3141  1  1 1 1  0.139529  0.255404   0.00240     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3164 3141  1  1 1 1  0.034517  0.089695   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5361 3142  1  1 1 1  0.007386  0.013519   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5572 3143  1  1 1 1  0.001512  0.003779   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3146 3144  1  1 1 1  0.000043  0.000090   0.00400     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3902 3145  1  1 1 1  0.025195  0.103804   0.00150     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4977 3145  1  1 1 1  0.025951  0.088687   0.01330     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5100 3145  1  1 1 1  0.027967  0.085412   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4976 3145  1  1 1 1  0.025951  0.089695   0.01320     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4047 3146  1  1 1 1  0.000790  0.003931   0.00710   339   339   339    0 0  1.0000    0.00      0      0      0       0      0
4978 3146  1  1 1 1  0.001442  0.006696   0.01210   354   354   354    0 0  1.0000    0.00      0      0      0       0      0
3985 3147  1  1 1 1  0.013983  0.047468   0.00250     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5847 3147  1  1 1 1  0.087075  0.287932   0.00290     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5779 3148  1  1 1 1  0.040060  0.077350   0.00080     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3470 3149  1  1 1 1  0.000036  0.000093   0.01210   655   655   655    0 0  1.0000    0.00      0      0      0       0      0
3471 3150  1  1 1 1  0.000028  0.000277   0.00580  2187  2187  2187    0 0  1.0000    0.00      0      0      0       0      0
3878 3151  1  1 1 1  0.067775  0.171832   0.00190     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3889 3152  1  1 1 1  0.024321  0.097901   0.00700     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4130 3152  1  1 1 1  0.033827  0.143951   0.00710     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5021 3152  1  1 1 1  0.018765  0.076630   0.00790     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5050 3152  1  1 1 1  0.000173  0.000790   0.00340     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4890 3154  1  1 1 1  0.001734  0.018573   0.40720  1579  1579  1579    0 0  1.0000    0.00      0      0      0       0      0
4908 3154  1  1 1 1  0.002181  0.031662   0.82310  1842  1842  1842    0 0  1.0000    0.00      0      0      0       0      0
5245 3153  1  1 1 1  0.001711  0.017313   0.44760  1828  1828  1828    0 0  1.0000    0.00      0      0      0       0      0
4908 3153  1  1 1 1  0.002181  0.031648   0.82020  1842  1842  1842    0 0  1.0000    0.00      0      0      0       0      0
5070 3157  1  1 1 1  0.004568  0.008395   0.02240     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3600 3159  1  1 1 1  0.050988  0.129259   0.00620     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4895 3159  1  1 1 1  0.040988  0.107531   0.00520     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3258 3160  1  1 1 1  0.035926  0.091235   0.00440     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3526 3160  1  1 1 1  0.000988  0.002716   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3275 3161  1  1 1 1  0.025195  0.053414   0.00790     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3565 3163  1  1 1 1  0.000198  0.000652   0.58320   476   476   476    0 0  1.0000    0.00      0      0      0       0      0
3935 3163  1  1 1 1  0.000316  0.001442   0.13260   290   290   290    0 0  1.0000    0.00      0      0      0       0      0
3565 3163  1  1 1 1  0.000237  0.001422   0.18730   434   434   434    0 0  1.0000    0.00      0      0      0       0      0
3934 3163  1  1 1 1  0.000257  0.001007   0.12150   290   290   290    0 0  1.0000    0.00      0      0      0       0      0
3385 3164  1  1 1 1  0.083724  0.227488   0.00260     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4433 3164  1  1 1 1  0.050643  0.130260   0.00150     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5205 3164  1  1 1 1  0.019904  0.133031   0.00150     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5493 3164  1  1 1 1  0.034517  0.212900   0.00290     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5573 3166  1  1 1 1  0.004283  0.012346   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4525 3169  1  1 1 1  0.004568  0.009259   0.00030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5505 3169  1  1 1 1  0.012222  0.032222   0.00150     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5575 3170  1  1 1 1  0.000773  0.001416   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5576 3171  1  1 1 1  0.000252  0.001260   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4723 3172  1  1 1 1  0.011111  0.030124   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5345 3172  1  1 1 1  0.034938  0.092222   0.00450     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3672 3173  1  1 1 1  0.035979  0.091207   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5579 3174  1  1 1 1  0.000454  0.001209   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4670 3175  1  1 1 1  0.073318  0.259007   0.00310     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4965 3176  1  1 1 1  0.003319  0.022716   0.04150     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5627 3177  1  1 1 1  0.030738  0.084152   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3266 3178  1  1 1 1  0.024307  0.078747   0.02510     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4876 3179  1  1 1 1  0.000034  0.000094   0.00200   286   286   286    0 0  1.0000    0.00      0      0      0       0      0
4927 3179  1  1 1 1  0.003297  0.021902   0.04660   477   477   477    0 0  1.0000    0.00      0      0      0       0      0
3752 3180  1  1 1 1  0.001496  0.014148   0.36970  1537  1537  1537    0 0  1.0000    0.00      0      0      0       0      0
3752 3180  1  1 1 1  0.001496  0.014148   0.36970  1537  1537  1537    0 0  1.0000    0.00      0      0      0       0      0
4678 3180  1  1 1 1  0.000942  0.009536   0.24550  1633  1633  1633    0 0  1.0000    0.00      0      0      0       0      0
3396 3183  1  1 1 1  0.018645  0.050894   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4109 3184  1  1 1 1  0.024568  0.066296   0.00310     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4639 3184  1  1 1 1  0.008642  0.054198   0.00610     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5581 3185  1  1 1 1  0.043012  0.146025   0.00710     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5123 3185  1  1 1 1  0.045309  0.147654   0.00730     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4888 3186  1  1 1 1  0.095792  0.233610   0.00260     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5582 3187  1  1 1 1  0.012346  0.033258   0.00040     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5617 3188  1  1 1 1  0.042051  0.106601   0.00120     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5788 3188  1  1 1 1  0.015369  0.042580   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4289 3190  1  1 1 1  0.006803  0.027715   0.00040     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5378 3190  1  1 1 1  0.002771  0.011338   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4399 3192  1  1 1 1  0.000277  0.000632   0.06070   268   268   268    0 0  1.0000    0.00      0      0      0       0      0
4399 3191  1  1 1 1  0.000395  0.000731   0.06280     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3514 3193  1  1 1 1  0.028025  0.114815   0.00160     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4251 3194  1  1 1 1  0.000178  0.000928   0.35640   455   455   455    0 0  1.0000    0.00      0      0      0       0      0
4250 3195  1  1 1 1  0.021416  0.077350   0.00930     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4310 3196  1  1 1 1  0.021482  0.054568   0.00260     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4691 3196  1  1 1 1  0.003951  0.008025   0.02330     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5240 3197  1  1 1 1  0.007037  0.017901   0.00080     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5355 3197  1  1 1 1  0.059876  0.152840   0.00710     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4310 3196  1  1 1 1  0.025926  0.065556   0.00310     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5056 3199  1  1 1 1  0.012247  0.044385   0.07390   357   357   357    0 0  1.0000    0.00      0      0      0       0      0
4578 3198  1  1 1 1  0.000099  0.000988   0.00400   471   471   471    0 0  1.0000    0.00      0      0      0       0      0
5563 3201  1  1 1 1  0.006803  0.018392   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3270 3202  1  1 1 1  0.006918  0.046044   0.08510   535   535   535    0 0  1.0000    0.00      0      0      0       0      0
3881 3204  1  1 1 1  0.000158  0.000289   0.02030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3882 3205  1  1 1 1  0.000145  0.000265   0.01820     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5501 3206  1  1 1 1  0.011482  0.028765   0.00150     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4627 3207  1  1 1 1  0.094734  0.240363   0.00270     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5271 3208  1  1 1 1  0.005926  0.016914   0.00180     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4217 3209  1  1 1 1  0.002771  0.011086   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4500 3209  1  1 1 1  0.001764  0.006803   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5584 3210  1  1 1 1  0.000222  0.000711   0.00040     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3269 3211  1  1 1 1  0.029226  0.119174   0.00150     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5566 3212  1  1 1 1  0.000968  0.006440   0.01210   540   540   540    0 0  1.0000    0.00      0      0      0       0      0
5586 3214  1  1 1 1  0.036684  0.067150   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4873 3218  1  1 1 1  0.008395  0.021358   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5580 3219  1  1 1 1  0.085160  0.201310   0.00220     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3825 3220  1  1 1 1  0.047544  0.093827   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3923 3220  1  1 1 1  0.045100  0.192240   0.00250     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3924 3220  1  1 1 1  0.045855  0.194004   0.00270     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4959 3221  1  1 1 1  0.001481  0.003580   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3300 3222  1  1 1 1  0.044848  0.113379   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4229 3222  1  1 1 1  0.050894  0.128748   0.00140     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3299 3223  1  1 1 1  0.044394  0.112547   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4228 3223  1  1 1 1  0.050390  0.128244   0.00140     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4766 3224  1  1 1 1  0.073318  0.197531   0.00350     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5827 3224  1  1 1 1  0.052406  0.141345   0.00280     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3822 3226  1  1 1 1  0.034197  0.096049   0.00440     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3630 3228  1  1 1 1  0.008642  0.021975   0.00110     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5491 3229  1  1 1 1  0.022575  0.071151   0.00080     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3427 3233  1  1 1 1  0.000229  0.000419   0.05270     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3427 3232  1  1 1 1  0.000229  0.000419   0.05270     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3427 3231  1  1 1 1  0.000284  0.000520   0.04610     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4608 3235  1  1 1 1  0.027037  0.055556   0.00260     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4609 3234  1  1 1 1  0.027037  0.055556   0.00260     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5445 3240  1  1 1 1  0.107332  0.252457   0.00280     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5540 3241  1  1 1 1  0.028219  0.062736   0.00070     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4181 3242  1  1 1 1  0.014361  0.028975   0.00030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4695 3243  1  1 1 1  0.000040  0.001086   0.00400  1363  1363  1363    0 0  1.0000    0.00      0      0      0       0      0
4709 3243  1  1 1 1  0.000059  0.001047   0.00400  1363  1363  1363    0 0  1.0000    0.00      0      0      0       0      0
4265 3244  1  1 1 1  0.012469  0.051852   0.00280     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5280 3244  1  1 1 1  0.012840  0.037037   0.00160     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5333 3245  1  1 1 1  0.038549  0.083144   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4635 3246  1  1 1 1  0.031998  0.068027   0.00070     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5031 3246  1  1 1 1  0.045352  0.096750   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5589 3247  1  1 1 1  0.050894  0.128748   0.00140     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5590 3248  1  1 1 1  0.002041  0.003736   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4617 3249  1  1 1 1  0.124501  0.227898   0.00240     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3436 3250  1  1 1 1  0.021605  0.058765   0.00280     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4321 3250  1  1 1 1  0.042469  0.107778   0.00500     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5567 3250  1  1 1 1  0.029259  0.074074   0.00360     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5840 3251  1  1 1 1  0.017637  0.046611   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5755 3251  1  1 1 1  0.030234  0.082389   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4788 3252  1  1 1 1  0.010000  0.027407   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5650 3252  1  1 1 1  0.008642  0.022222   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4144 3253  1  1 1 1  0.009007  0.043872   0.07490   384   384   384    0 0  1.0000    0.00      0      0      0       0      0
4444 3253  1  1 1 1  0.002738  0.018562   0.04000   503   503   503    0 0  1.0000    0.00      0      0      0       0      0
5519 3253  1  1 1 1  0.002078  0.008442   0.01520   360   360   360    0 0  1.0000    0.00      0      0      0       0      0
3650 3255  1  1 1 1  0.004082  0.009070   0.00310     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3650 3254  1  1 1 1  0.004082  0.009070   0.00310     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3650 3256  1  1 1 1  0.004707  0.008615   0.00330     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3437 3258  1  1 1 1  0.024568  0.105062   0.00490     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4447 3258  1  1 1 1  0.019630  0.053210   0.00380     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5197 3258  1  1 1 1  0.047284  0.121728   0.00580     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4793 3260  1  1 1 1  0.043457  0.183457   0.00940     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5323 3261  1  1 1 1  0.002704  0.018296   0.00080     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4673 3262  1  1 1 1  0.021099  0.079901   0.02350     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3579 3263  1  1 1 1  0.000028  0.000172   0.02430   455   455   455    0 0  1.0000    0.00      0      0      0       0      0
5591 3264  1  1 1 1  0.009582  0.017539   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4559 3266  1  1 1 1  0.020569  0.065387   0.02170     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3948 3267  1  1 1 1  0.000126  0.000261   0.01520     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4236 3269  1  1 1 1  0.008062  0.034266   0.00040     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4238 3270  1  1 1 1  0.000830  0.003931   0.00710   413   413   413    0 0  1.0000    0.00      0      0      0       0      0
4889 3270  1  1 1 1  0.002825  0.018943   0.03440   540   540   540    0 0  1.0000    0.00      0      0      0       0      0
4896 3270  1  1 1 1  0.003338  0.019161   0.03490   413   413   413    0 0  1.0000    0.00      0      0      0       0      0
4237 3270  1  1 1 1  0.000830  0.003832   0.00710   413   413   413    0 0  1.0000    0.00      0      0      0       0      0
4889 3270  1  1 1 1  0.002588  0.017264   0.03140   524   524   524    0 0  1.0000    0.00      0      0      0       0      0
4399 3271  1  1 1 1  0.000356  0.000988   0.10940   280   280   280    0 0  1.0000    0.00      0      0      0       0      0
4772 3272  1  1 1 1  0.119848  0.219381   0.00230     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4979 3273  1  1 1 1  0.002568  0.011358   0.15390   319   319   319    0 0  1.0000    0.00      0      0      0       0      0
5592 3273  1  1 1 1  0.000454  0.003990   0.36750   428   428   428    0 0  1.0000    0.00      0      0      0       0      0
4979 3273  1  1 1 1  0.000909  0.007901   0.44450   428   428   428    0 0  1.0000    0.00      0      0      0       0      0
5114 3274  1  1 1 1  0.090955  0.301083   0.00310     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5132 3274  1  1 1 1  0.033510  0.067271   0.00070     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5544 3274  1  1 1 1  0.039305  0.132527   0.00150     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4475 3276  1  1 1 1  0.067271  0.186445   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3284 3278  1  1 1 1  0.000025  0.015117   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3652 3278  1  1 1 1  0.013694  0.025067   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5616 3278  1  1 1 1  0.018392  0.078105   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3283 3278  1  1 1 1  0.000025  0.015117   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3652 3278  1  1 1 1  0.003729  0.007886   0.00710     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5615 3278  1  1 1 1  0.018392  0.078105   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3286 3279  1  1 1 1  0.000002  0.001185   0.00000   389   389   389    0 0  1.0000    0.00      0      0      0       0      0
3285 3279  1  1 1 1  0.000002  0.001185   0.00000   389   389   389    0 0  1.0000    0.00      0      0      0       0      0
4038 3287  1  1 1 1  0.000943  0.001727   0.00080     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4331 3291  1  1 1 1  0.000425  0.001934   0.00300   265   265   265    0 0  1.0000    0.00      0      0      0       0      0
4871 3294  1  1 1 1  0.045603  0.140338   0.00200     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5594 3295  1  1 1 1  0.006803  0.014109   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3500 3297  1  1 1 1  0.009574  0.051902   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3869 3297  1  1 1 1  0.015319  0.073998   0.01040     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3937 3298  1  1 1 1  0.005798  0.039696   0.07240   420   420   420    0 0  1.0000    0.00      0      0      0       0      0
5782 3298  1  1 1 1  0.004938  0.033165   0.06070   440   440   440    0 0  1.0000    0.00      0      0      0       0      0
4652 3300  1  1 1 1  0.048123  0.122197   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4652 3299  1  1 1 1  0.048123  0.122197   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4275 3301  1  1 1 1  0.015569  0.028499   0.00030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3399 3302  1  1 1 1  0.010859  0.046964   0.00520     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4546 3302  1  1 1 1  0.003527  0.008566   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3399 3302  1  1 1 1  0.048375  0.191988   0.00190     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4414 3303  1  1 1 1  0.015369  0.043336   0.03730     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5407 3304  1  1 1 1  0.043109  0.117511   0.00120     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4207 3306  1  1 1 1  0.042026  0.104837   0.01390     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5172 3308  1  1 1 1  0.028219  0.071554   0.00080     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5757 3308  1  1 1 1  0.041068  0.105568   0.00120     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5834 3309  1  1 1 1  0.000123  0.001235   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4302 3311  1  1 1 1  0.006853  0.042454   0.07500     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5382 3311  1  1 1 1  0.029353  0.078786   0.00090     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5586 3311  1  1 1 1  0.007055  0.020660   0.00110     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5751 3311  1  1 1 1  0.035021  0.089065   0.00160     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3691 3312  1  1 1 1  0.001058  0.001937   0.16100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4823 3314  1  1 1 1  0.003704  0.008519   0.00370     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5177 3315  1  1 1 1  0.031728  0.080494   0.00370     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5740 3315  1  1 1 1  0.048642  0.123333   0.00580     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5310 3321  1  1 1 1  0.004031  0.013102   0.01210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5692 3321  1  1 1 1  0.015621  0.039808   0.00170     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3913 3322  1  1 1 1  0.011842  0.041824   0.04720     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4102 3323  1  1 1 1  0.001027  0.012543   0.02430   584   584   584    0 0  1.0000    0.00      0      0      0       0      0
4444 3323  1  1 1 1  0.006935  0.036516   0.06630   369   369   369    0 0  1.0000    0.00      0      0      0       0      0
4102 3323  1  1 1 1  0.001798  0.012089   0.02230   482   482   482    0 0  1.0000    0.00      0      0      0       0      0
3534 3323  1  1 1 1  0.000048  0.000088   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3533 3323  1  1 1 1  0.000048  0.000088   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3850 3324  1  1 1 1  0.008062  0.019904   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3428 3326  1  1 1 1  0.020370  0.053951   0.00260     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4283 3327  1  1 1 1  0.001111  0.004568   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3704 3328  1  1 1 1  0.005906  0.026627   0.04560   405   405   405    0 0  1.0000    0.00      0      0      0       0      0
3704 3329  1  1 1 1  0.005906  0.026627   0.04450   405   405   405    0 0  1.0000    0.00      0      0      0       0      0
5471 3331  1  1 1 1  0.064979  0.182263   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5576 3331  1  1 1 1  0.044092  0.112119   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4852 3333  1  1 1 1  0.001039  0.001902   0.00480     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4852 3332  1  1 1 1  0.001260  0.004031   0.00560     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4287 3335  1  1 1 1  0.017385  0.047367   0.01020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5043 3335  1  1 1 1  0.074830  0.189720   0.00710     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5326 3335  1  1 1 1  0.008617  0.035097   0.00150     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5596 3337  1  1 1 1  0.020660  0.056437   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5250 3339  1  1 1 1  0.081975  0.191605   0.00880     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5037 3341  1  1 1 1  0.003522  0.006446   0.00380     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5037 3340  1  1 1 1  0.003522  0.006446   0.00360     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4442 3343  1  1 1 1  0.068783  0.125976   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5244 3344  1  1 1 1  0.000988  0.001975   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5354 3345  1  1 1 1  0.010582  0.028219   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3523 3346  1  1 1 1  0.004573  0.020316   0.04050   289   289   289    0 0  1.0000    0.00      0      0      0       0      0
5619 3348  1  1 1 1  0.009259  0.023457   0.00110     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3773 3349  1  1 1 1  0.028975  0.194759   0.00310     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4613 3349  1  1 1 1  0.010834  0.038801   0.00050     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5096 3349  1  1 1 1  0.005291  0.022172   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3773 3349  1  1 1 1  0.029226  0.194507   0.00310     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5639 3349  1  1 1 1  0.009574  0.037793   0.00050     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5772 3349  1  1 1 1  0.041068  0.104308   0.00120     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4601 3350  1  1 1 1  0.002825  0.019239   0.04760   430   430   430    0 0  1.0000    0.00      0      0      0       0      0
5601 3354  1  1 1 1  0.014613  0.029226   0.00030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5602 3354  1  1 1 1  0.000504  0.002520   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3356 3355  1  1 1 1  0.007559  0.025447   0.02390     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5600 3356  1  1 1 1  0.030738  0.075586   0.00090     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5599 3357  1  1 1 1  0.000252  0.002520   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5487 3358  1  1 1 1  0.013086  0.035309   0.00160     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4964 3358  1  1 1 1  0.036173  0.097654   0.00470     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3933 3359  1  1 1 1  0.009520  0.017427   0.01340     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3933 3359  1  1 1 1  0.010756  0.019689   0.01560     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5329 3361  1  1 1 1  0.093726  0.249685   0.00280     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4457 3364  1  1 1 1  0.007723  0.044444   0.08200   472   472   472    0 0  1.0000    0.00      0      0      0       0      0
3487 3365  1  1 1 1  0.002222  0.005556   0.01980     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4668 3365  1  1 1 1  0.015309  0.065926   0.00320     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4668 3365  1  1 1 1  0.015309  0.065926   0.00320     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4581 3366  1  1 1 1  0.014916  0.060544   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4347 3367  1  1 1 1  0.001659  0.011575   0.00910   440   440   440    0 0  1.0000    0.00      0      0      0       0      0
4347 3367  1  1 1 1  0.001659  0.011575   0.00910   440   440   440    0 0  1.0000    0.00      0      0      0       0      0
4181 3370  1  1 1 1  0.033510  0.084404   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4181 3370  1  1 1 1  0.033510  0.084656   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3373 3372  1  1 1 1  0.000021  0.000339   0.00870  2487  2487  2487    0 0  1.0000    0.00      0      0      0       0      0
3374 3372  1  1 1 1  0.000021  0.000325   0.00870  2487  2487  2487    0 0  1.0000    0.00      0      0      0       0      0
5608 3375  1  1 1 1  0.000252  0.000504   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5125 3376  1  1 1 1  0.011338  0.038549   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5226 3376  1  1 1 1  0.025498  0.054926   0.00080     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5610 3378  1  1 1 1  0.006299  0.018392   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5611 3379  1  1 1 1  0.000025  0.000123   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3836 3380  1  1 1 1  0.039808  0.137566   0.00160     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4337 3380  1  1 1 1  0.078861  0.250945   0.00290     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5728 3380  1  1 1 1  0.033762  0.143865   0.00170     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3836 3380  1  1 1 1  0.039808  0.136810   0.00250     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4119 3381  1  1 1 1  0.004741  0.022124   0.03800   320   320   320    0 0  1.0000    0.00      0      0      0       0      0
4406 3382  1  1 1 1  0.033210  0.071358   0.00320     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5542 3383  1  1 1 1  0.014361  0.039053   0.00050     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5541 3384  1  1 1 1  0.013857  0.039808   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5093 3386  1  1 1 1  0.147680  0.270326   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3900 3387  1  1 1 1  0.030738  0.083648   0.00090     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3900 3387  1  1 1 1  0.031746  0.086420   0.00090     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5141 3388  1  1 1 1  0.199295  0.440917   0.00500     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4592 3390  1  1 1 1  0.000198  0.000751   0.09210   401   401   401    0 0  1.0000    0.00      0      0      0       0      0
3886 3391  1  1 1 1  0.012850  0.032754   0.00040     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4843 3391  1  1 1 1  0.041572  0.105316   0.00120     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3923 3396  1  1 1 1  0.035273  0.120181   0.00140     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5542 3396  1  1 1 1  0.048123  0.131771   0.00320     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3924 3396  1  1 1 1  0.035273  0.120181   0.00140     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5541 3396  1  1 1 1  0.045603  0.131519   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3925 3397  1  1 1 1  0.002133  0.009659   0.01620   312   312   312    0 0  1.0000    0.00      0      0      0       0      0
4293 3398  1  1 1 1  0.044848  0.142857   0.00170     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3541 3399  1  1 1 1  0.033510  0.112950   0.00330     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4333 3399  1  1 1 1  0.076846  0.262535   0.00300     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5304 3399  1  1 1 1  0.044092  0.149912   0.00170     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5517 3399  1  1 1 1  0.019652  0.062232   0.00070     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4027 3400  1  1 1 1  0.002438  0.016458   0.03140   416   416   416    0 0  1.0000    0.00      0      0      0       0      0
4027 3400  1  1 1 1  0.002430  0.016454   0.03190   416   416   416    0 0  1.0000    0.00      0      0      0       0      0
5615 3402  1  1 1 1  0.001764  0.007811   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5486 3403  1  1 1 1  0.007307  0.029982   0.00040     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3405 3404  1  1 1 1  0.001512  0.006551   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4131 3406  1  1 1 1  0.057445  0.119678   0.00190     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4043 3407  1  1 1 1  0.000356  0.001422   0.00000   368   368   368    0 0  1.0000    0.00      0      0      0       0      0
5617 3408  1  1 1 1  0.000227  0.000605   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4061 3411  1  1 1 1  0.029982  0.082892   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3912 3415  1  1 1 1  0.077324  0.210154   0.00330     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4972 3416  1  1 1 1  0.000616  0.006627   0.15310  1754  1754  1754    0 0  1.0000    0.00      0      0      0       0      0
5620 3417  1  1 1 1  0.004975  0.009106   0.00650     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4456 3418  1  1 1 1  0.009574  0.026707   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3981 3419  1  1 1 1  0.007160  0.029506   0.00150     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4035 3419  1  1 1 1  0.039877  0.111605   0.00520     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3981 3419  1  1 1 1  0.007160  0.029506   0.00150     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4146 3420  1  1 1 1  0.034517  0.135551   0.00250     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5765 3421  1  1 1 1  0.012593  0.034444   0.00160     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5281 3422  1  1 1 1  0.036489  0.066792   0.00070     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5556 3422  1  1 1 1  0.049887  0.126732   0.00140     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4108 3423  1  1 1 1  0.038272  0.080494   0.00370     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4327 3424  1  1 1 1  0.043084  0.144873   0.00200     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5415 3426  1  1 1 1  0.054674  0.165281   0.00200     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3882 3427  1  1 1 1  0.000776  0.004612   0.17360   325   325   325    0 0  1.0000    0.00      0      0      0       0      0
5127 3427  1  1 1 1  0.000119  0.000691   0.00760   397   397   397    0 0  1.0000    0.00      0      0      0       0      0
5126 3427  1  1 1 1  0.000119  0.000711   0.00710   356   356   356    0 0  1.0000    0.00      0      0      0       0      0
5373 3427  1  1 1 1  0.001126  0.005965   0.01620   272   272   272    0 0  1.0000    0.00      0      0      0       0      0
3736 3429  1  1 1 1  0.051146  0.212094   0.00810     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3893 3429  1  1 1 1  0.104208  0.284303   0.00280     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5129 3431  1  1 1 1  0.000252  0.000504   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4348 3432  1  1 1 1  0.013901  0.039222   0.00200     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5396 3432  1  1 1 1  0.011605  0.032963   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4348 3432  1  1 1 1  0.013580  0.039012   0.00190     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5624 3434  1  1 1 1  0.017778  0.049753   0.00230     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3524 3437  1  1 1 1  0.043827  0.090247   0.04540     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4610 3439  1  1 1 1  0.050643  0.136054   0.00150     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5588 3439  1  1 1 1  0.034266  0.093978   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3772 3441  1  1 1 1  0.066112  0.167750   0.00190     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4921 3442  1  1 1 1  0.032364  0.095227   0.02970     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5625 3443  1  1 1 1  0.028219  0.078105   0.00080     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3447 3444  1  1 1 1  0.063492  0.168556   0.00200     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4241 3444  1  1 1 1  0.010330  0.019148   0.02040     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4682 3444  1  1 1 1  0.017889  0.045603   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5774 3445  1  1 1 1  0.035273  0.121693   0.00140     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5626 3446  1  1 1 1  0.000302  0.002520   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4682 3447  1  1 1 1  0.102797  0.276140   0.00300     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4682 3448  1  1 1 1  0.050390  0.138574   0.00150     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5143 3449  1  1 1 1  0.008284  0.020679   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5627 3451  1  1 1 1  0.020660  0.056689   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5236 3453  1  1 1 1  0.000252  0.002520   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5237 3453  1  1 1 1  0.000252  0.002520   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5344 3453  1  1 1 1  0.079012  0.200277   0.00230     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5801 3454  1  1 1 1  0.008272  0.021111   0.00420     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4924 3455  1  1 1 1  0.004568  0.012963   0.04630     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4970 3455  1  1 1 1  0.004444  0.018889   0.00280     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4970 3455  1  1 1 1  0.004444  0.018765   0.00280     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5628 3456  1  1 1 1  0.016377  0.045100   0.00050     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3555 3457  1  1 1 1  0.023683  0.137818   0.01320     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5539 3459  1  1 1 1  0.003790  0.015753   0.00080     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4013 3460  1  1 1 1  0.007407  0.020247   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5777 3461  1  1 1 1  0.062988  0.171328   0.00500     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5629 3462  1  1 1 1  0.042555  0.090678   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4779 3463  1  1 1 1  0.017637  0.075334   0.00200     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5274 3466  1  1 1 1  0.024568  0.065432   0.00310     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5630 3468  1  1 1 1  0.001008  0.002771   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3514 3469  1  1 1 1  0.022593  0.102222   0.00500     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3751 3470  1  1 1 1  0.001993  0.020458   0.06380   482   482   482    0 0  1.0000    0.00      0      0      0       0      0
3751 3470  1  1 1 1  0.001993  0.020472   0.06380   482   482   482    0 0  1.0000    0.00      0      0      0       0      0
3482 3473  1  1 1 1  0.001966  0.003599   0.00240     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3482 3475  1  1 1 1  0.001367  0.002502   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3482 3472  1  1 1 1  0.001284  0.002350   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3482 3474  1  1 1 1  0.001025  0.001876   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4881 3481  1  1 1 1  0.003527  0.007055   0.00690     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4881 3480  1  1 1 1  0.003527  0.007055   0.00690     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5330 3482  1  1 1 1  0.027463  0.092215   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5379 3482  1  1 1 1  0.018141  0.058957   0.00070     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5478 3482  1  1 1 1  0.002016  0.012850   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5359 3482  1  1 1 1  0.027211  0.083900   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5507 3482  1  1 1 1  0.006551  0.019652   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5558 3482  1  1 1 1  0.006803  0.020660   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3720 3484  1  1 1 1  0.077161  0.214321   0.03410     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3556 3485  1  1 1 1  0.002686  0.018173   0.03240   381   381   381    0 0  1.0000    0.00      0      0      0       0      0
4227 3485  1  1 1 1  0.005748  0.038360   0.06880   524   524   524    0 0  1.0000    0.00      0      0      0       0      0
4401 3486  1  1 1 1  0.122222  0.318040   0.00410     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4414 3486  1  1 1 1  0.034770  0.095238   0.00120     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3545 3488  1  1 1 1  0.097254  0.284455   0.00340     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4123 3488  1  1 1 1  0.039808  0.166793   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5550 3490  1  1 1 1  0.005562  0.010181   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5631 3492  1  1 1 1  0.007037  0.023951   0.00110     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4457 3493  1  1 1 1  0.000277  0.002588   0.00510   584   584   584    0 0  1.0000    0.00      0      0      0       0      0
4318 3494  1  1 1 1  0.043739  0.148602   0.00170     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4407 3494  1  1 1 1  0.044696  0.118317   0.00160     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5484 3494  1  1 1 1  0.029730  0.085160   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5485 3494  1  1 1 1  0.029982  0.085664   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5632 3495  1  1 1 1  0.027715  0.077601   0.00090     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4388 3497  1  1 1 1  0.008566  0.055682   0.00070     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4752 3497  1  1 1 1  0.052381  0.142605   0.00190     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5106 3497  1  1 1 1  0.007559  0.017385   0.00150     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4388 3497  1  1 1 1  0.008566  0.055682   0.00070     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3567 3498  1  1 1 1  0.035556  0.097037   0.00450     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5055 3498  1  1 1 1  0.024198  0.064444   0.02420     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5055 3498  1  1 1 1  0.024198  0.064444   0.02420     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5633 3499  1  1 1 1  0.027211  0.062988   0.00070     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3869 3500  1  1 1 1  0.008566  0.034770   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3503 1499  1  1 1 1  0.000020  0.000198   0.00000   337   337   337    0 0  1.0000    0.00      0      0      0       0      0
5278 3506  1  1 1 1  0.000252  0.001008   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5637 3507  1  1 1 1  0.006608  0.012096   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4010 3508  1  1 1 1  0.067422  0.186621   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4569 3508  1  1 1 1  0.061980  0.216931   0.00200     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5103 3508  1  1 1 1  0.059965  0.147896   0.00170     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5635 3508  1  1 1 1  0.003527  0.007811   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4011 3509  1  1 1 1  0.002647  0.011911   0.02130   305   305   305    0 0  1.0000    0.00      0      0      0       0      0
4610 3510  1  1 1 1  0.010582  0.029730   0.00030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4789 3511  1  1 1 1  0.020741  0.058272   0.00260     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4016 3512  1  1 1 1  0.014059  0.045578   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3878 3513  1  1 1 1  0.108592  0.296548   0.00330     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3981 3514  1  1 1 1  0.008272  0.056173   0.00280     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4838 3514  1  1 1 1  0.047654  0.197901   0.01020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5799 3514  1  1 1 1  0.011482  0.072099   0.00390     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3981 3514  1  1 1 1  0.007531  0.052593   0.00280     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3981 3514  1  1 1 1  0.007778  0.055556   0.00290     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4034 3517  1  1 1 1  0.083648  0.239859   0.00260     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4034 3517  1  1 1 1  0.083900  0.240615   0.00260     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4105 3518  1  1 1 1  0.001659  0.011081   0.02030   507   507   507    0 0  1.0000    0.00      0      0      0       0      0
4105 3518  1  1 1 1  0.002509  0.011319   0.02030   388   388   388    0 0  1.0000    0.00      0      0      0       0      0
3836 3519  1  1 1 1  0.012346  0.039053   0.00050     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4552 3522  1  1 1 1  0.008818  0.038045   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5010 3521  1  1 1 1  0.013857  0.047115   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5386 3522  1  1 1 1  0.030486  0.077350   0.00300     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5790 3521  1  1 1 1  0.008818  0.037793   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4795 3523  1  1 1 1  0.004523  0.026983   0.05060   401   401   401    0 0  1.0000    0.00      0      0      0       0      0
4048 3528  1  1 1 1  0.000928  0.006183   0.01110   540   540   540    0 0  1.0000    0.00      0      0      0       0      0
5715 3528  1  1 1 1  0.000217  0.001481   0.00300   471   471   471    0 0  1.0000    0.00      0      0      0       0      0
5822 3529  1  1 1 1  0.000007  0.000130   0.00290  2694  2694  2694    0 0  1.0000    0.00      0      0      0       0      0
4424 3530  1  1 1 1  0.042580  0.102797   0.00670     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5639 3532  1  1 1 1  0.001764  0.003527   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5641 3535  1  1 1 1  0.000680  0.001260   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4172 3536  1  1 1 1  0.004031  0.012850   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4816 3538  1  1 1 1  0.001605  0.007407   0.02960     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5070 3538  1  1 1 1  0.016173  0.061728   0.00050     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5432 3538  1  1 1 1  0.001235  0.004938   0.01410     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4104 3539  1  1 1 1  0.000111  0.000741   0.00140   545   545   545    0 0  1.0000    0.00      0      0      0       0      0
4884 3539  1  1 1 1  0.001857  0.008375   0.01420   385   385   385    0 0  1.0000    0.00      0      0      0       0      0
4103 3539  1  1 1 1  0.000099  0.000711   0.00100   471   471   471    0 0  1.0000    0.00      0      0      0       0      0
4262 3540  1  1 1 1  0.000198  0.000909   0.00100   264   264   264    0 0  1.0000    0.00      0      0      0       0      0
5830 3541  1  1 1 1  0.070547  0.232552   0.00260     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4060 3545  1  1 1 1  0.086420  0.205341   0.00290     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4123 3545  1  1 1 1  0.032754  0.137818   0.00220     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5423 3545  1  1 1 1  0.049131  0.134039   0.00150     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5644 3548  1  1 1 1  0.019652  0.082389   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4346 3550  1  1 1 1  0.016377  0.041572   0.00050     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5078 3550  1  1 1 1  0.008566  0.027715   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4346 3550  1  1 1 1  0.012850  0.040816   0.00050     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5645 3552  1  1 1 1  0.000494  0.001358   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5018 3553  1  1 1 1  0.000252  0.001260   0.00120     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4360 3554  1  1 1 1  0.076846  0.159990   0.00900     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4893 3555  1  1 1 1  0.039305  0.134039   0.00160     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5178 3555  1  1 1 1  0.007055  0.045100   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5478 3555  1  1 1 1  0.033006  0.104560   0.00500     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5530 3555  1  1 1 1  0.056689  0.119174   0.00990     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5707 3555  1  1 1 1  0.069539  0.236080   0.00280     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5182 3555  1  1 1 1  0.007055  0.044596   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4518 3558  1  1 1 1  0.007811  0.014297   0.00880     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4891 3559  1  1 1 1  0.015117  0.051146   0.00300     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4891 3559  1  1 1 1  0.020912  0.056941   0.00070     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3879 3560  1  1 1 1  0.013274  0.060326   0.10430   331   331   331    0 0  1.0000    0.00      0      0      0       0      0
3564 3561  1  1 1 1  0.000252  0.002520   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3565 3562  1  1 1 1  0.000020  0.000198   0.00910   257   257   257    0 0  1.0000    0.00      0      0      0       0      0
3565 3563  1  1 1 1  0.000020  0.000198   0.00510   257   257   257    0 0  1.0000    0.00      0      0      0       0      0
4017 3566  1  1 1 1  0.045352  0.126984   0.00810     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4216 3566  1  1 1 1  0.114215  0.209070   0.00390     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5338 3567  1  1 1 1  0.031605  0.086173   0.00400     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5132 3568  1  1 1 1  0.023683  0.064500   0.00070     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4723 3569  1  1 1 1  0.022728  0.059679   0.00320     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4671 3570  1  1 1 1  0.019136  0.049012   0.00230     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4010 3571  1  1 1 1  0.053918  0.133787   0.00200     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4569 3571  1  1 1 1  0.023683  0.056941   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4010 3571  1  1 1 1  0.053666  0.133787   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3982 3572  1  1 1 1  0.105064  0.214412   0.00200     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5009 3573  1  1 1 1  0.004701  0.030064   0.05470   385   385   385    0 0  1.0000    0.00      0      0      0       0      0
3370 3576  1  1 1 1  0.105064  0.275888   0.00340     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5632 3576  1  1 1 1  0.044596  0.125472   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4046 3579  1  1 1 1  0.001343  0.007862   0.01420   455   455   455    0 0  1.0000    0.00      0      0      0       0      0
4507 3581  1  1 1 1  0.000028  0.000145   0.06060   855   855   855    0 0  1.0000    0.00      0      0      0       0      0
5646 3580  1  1 1 1  0.000005  0.000100   0.00000  2487  2487  2487    0 0  1.0000    0.00      0      0      0       0      0
3580 1497  1  1 1 1  0.000010  0.000100   0.00000  2487  2487  2487    0 0  1.0000    0.00      0      0      0       0      0
4519 3582  1  1 1 1  0.026455  0.072562   0.00080     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5717 3582  1  1 1 1  0.032552  0.067674   0.00070     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3845 3584  1  1 1 1  0.002431  0.004449   0.01210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5285 3584  1  1 1 1  0.052839  0.133951   0.00840     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5343 3584  1  1 1 1  0.020123  0.051358   0.01230     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5837 3584  1  1 1 1  0.022839  0.058025   0.00700     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4652 3585  1  1 1 1  0.000504  0.002520   0.00040     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5647 3588  1  1 1 1  0.000252  0.000504   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5649 3589  1  1 1 1  0.000252  0.000504   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3391 3590  1  1 1 1  0.009070  0.022600   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3886 3590  1  1 1 1  0.003779  0.015873   0.01330     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5648 3592  1  1 1 1  0.000099  0.000182   0.00040     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5480 3593  1  1 1 1  0.000730  0.001335   0.11040     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3430 3594  1  1 1 1  0.002016  0.005543   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3987 3594  1  1 1 1  0.028975  0.121945   0.00150     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3509 3595  1  1 1 1  0.018038  0.057792   0.09160     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5457 3595  1  1 1 1  0.001798  0.004543   0.00810     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3742 3596  1  1 1 1  0.015873  0.106828   0.00180     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5456 3599  1  1 1 1  0.029730  0.080877   0.00090     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5370 3600  1  1 1 1  0.016864  0.057074   0.00420     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5571 3600  1  1 1 1  0.009136  0.029136   0.00150     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4305 3602  1  1 1 1  0.005039  0.033510   0.00090     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5607 3602  1  1 1 1  0.013605  0.056437   0.00070     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4188 3605  1  1 1 1  0.000008  0.000100   0.00200  2487  2487  2487    0 0  1.0000    0.00      0      0      0       0      0
4187 3605  1  1 1 1  0.000008  0.000100   0.00200  2487  2487  2487    0 0  1.0000    0.00      0      0      0       0      0
5307 3606  1  1 1 1  0.006543  0.017284   0.00080     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4324 3607  1  1 1 1  0.000909  0.003299   0.00510   310   310   310    0 0  1.0000    0.00      0      0      0       0      0
4233 3608  1  1 1 1  0.058201  0.159486   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4191 3610  1  1 1 1  0.023180  0.078609   0.00180     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4618 3610  1  1 1 1  0.023935  0.098765   0.00190     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5626 3610  1  1 1 1  0.005039  0.022424   0.00050     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5653 3611  1  1 1 1  0.049635  0.125976   0.00140     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3395 3614  1  1 1 1  0.002627  0.017284   0.04350     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4048 3614  1  1 1 1  0.002272  0.011239   0.02030   413   413   413    0 0  1.0000    0.00      0      0      0       0      0
4078 3614  1  1 1 1  0.002574  0.013541   0.03490   408   408   408    0 0  1.0000    0.00      0      0      0       0      0
4643 3612  1  1 1 1  0.001817  0.012207   0.02230   471   471   471    0 0  1.0000    0.00      0      0      0       0      0
5026 3612  1  1 1 1  0.000375  0.002509   0.00510   540   540   540    0 0  1.0000    0.00      0      0      0       0      0
5395 3614  1  1 1 1  0.000356  0.002311   0.00400   540   540   540    0 0  1.0000    0.00      0      0      0       0      0
5473 3613  1  1 1 1  0.003081  0.020089   0.03750   381   381   381    0 0  1.0000    0.00      0      0      0       0      0
5025 3613  1  1 1 1  0.000375  0.002528   0.00510   388   388   388    0 0  1.0000    0.00      0      0      0       0      0
5183 3614  1  1 1 1  0.001798  0.010133   0.01820   408   408   408    0 0  1.0000    0.00      0      0      0       0      0
4078 3614  1  1 1 1  0.000970  0.009481   0.03700   720   720   720    0 0  1.0000    0.00      0      0      0       0      0
5352 3612  1  1 1 1  0.001067  0.007091   0.01320   471   471   471    0 0  1.0000    0.00      0      0      0       0      0
5186 3614  1  1 1 1  0.000751  0.007423   0.02480   833   833   833    0 0  1.0000    0.00      0      0      0       0      0
5351 3612  1  1 1 1  0.001067  0.007091   0.01320   471   471   471    0 0  1.0000    0.00      0      0      0       0      0
3368 3615  1  1 1 1  0.000990  0.007576   0.15600  1486  1486  1486    0 0  1.0000    0.00      0      0      0       0      0
4049 3616  1  1 1 1  0.000298  0.003262   0.06930  1774  1774  1774    0 0  1.0000    0.00      0      0      0       0      0
4603 3616  1  1 1 1  0.000561  0.006288   0.15740  1774  1774  1774    0 0  1.0000    0.00      0      0      0       0      0
4602 3616  1  1 1 1  0.000554  0.006163   0.15880  1579  1579  1579    0 0  1.0000    0.00      0      0      0       0      0
4603 3615  1  1 1 1  0.000382  0.005002   0.17180  2487  2487  2487    0 0  1.0000    0.00      0      0      0       0      0
4602 3615  1  1 1 1  0.000381  0.005000   0.17330  2487  2487  2487    0 0  1.0000    0.00      0      0      0       0      0
4980 3615  1  1 1 1  0.000547  0.006046   0.12420  1579  1579  1579    0 0  1.0000    0.00      0      0      0       0      0
4510 3618  1  1 1 1  0.040741  0.087161   0.00400     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5202 3617  1  1 1 1  0.003333  0.008889   0.00050     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3406 3619  1  1 1 1  0.026455  0.054674   0.00200     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3406 3619  1  1 1 1  0.010859  0.026153   0.05010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3363 3621  1  1 1 1  0.048324  0.129478   0.00260     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5804 3621  1  1 1 1  0.078045  0.142861   0.00140     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3363 3621  1  1 1 1  0.048803  0.125926   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4617 3622  1  1 1 1  0.063492  0.141345   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3901 3623  1  1 1 1  0.006262  0.043595   0.07800   471   471   471    0 0  1.0000    0.00      0      0      0       0      0
4684 3623  1  1 1 1  0.001659  0.011022   0.02030   513   513   513    0 0  1.0000    0.00      0      0      0       0      0
5266 3623  1  1 1 1  0.002744  0.018746   0.03490   515   515   515    0 0  1.0000    0.00      0      0      0       0      0
4684 3623  1  1 1 1  0.001659  0.011042   0.02030   538   538   538    0 0  1.0000    0.00      0      0      0       0      0
5655 3625  1  1 1 1  0.001764  0.004283   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3630 3627  1  1 1 1  0.000936  0.001713   0.00230     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3630 3626  1  1 1 1  0.000936  0.001713   0.00230     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4743 3629  1  1 1 1  0.022424  0.054926   0.00640     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4743 3628  1  1 1 1  0.023180  0.056437   0.00660     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5328 3630  1  1 1 1  0.002840  0.009877   0.00180     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5587 3630  1  1 1 1  0.004593  0.011444   0.00050     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4472 3630  1  1 1 1  0.000345  0.000632   0.00110     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3464 3630  1  1 1 1  0.001131  0.002070   0.00320     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3746 3631  1  1 1 1  0.003694  0.024810   0.04560   575   575   575    0 0  1.0000    0.00      0      0      0       0      0
3906 3631  1  1 1 1  0.002963  0.019793   0.06940   370   370   370    0 0  1.0000    0.00      0      0      0       0      0
4005 3631  1  1 1 1  0.002647  0.017659   0.03240   575   575   575    0 0  1.0000    0.00      0      0      0       0      0
4833 3631  1  1 1 1  0.007190  0.033264   0.06180   319   319   319    0 0  1.0000    0.00      0      0      0       0      0
3880 3632  1  1 1 1  0.016813  0.030776   0.02130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5340 3634  1  1 1 1  0.014361  0.048375   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4101 3634  1  1 1 1  0.030234  0.092719   0.00250     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5811 3636  1  1 1 1  0.006803  0.015621   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4072 3637  1  1 1 1  0.054321  0.138148   0.00630     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5521 3640  1  1 1 1  0.007813  0.014301   0.00870     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5520 3641  1  1 1 1  0.007569  0.013855   0.00890     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5656 3643  1  1 1 1  0.000123  0.001235   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4803 3645  1  1 1 1  0.023935  0.076846   0.00090     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5574 3646  1  1 1 1  0.096926  0.251323   0.00280     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5210 3647  1  1 1 1  0.002771  0.011842   0.01770     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3931 3648  1  1 1 1  0.003457  0.015704   0.02840   369   369   369    0 0  1.0000    0.00      0      0      0       0      0
4575 3648  1  1 1 1  0.001640  0.021709   0.09110   482   482   482    0 0  1.0000    0.00      0      0      0       0      0
3531 3650  1  1 1 1  0.006327  0.011581   0.00510     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3654 3650  1  1 1 1  0.012572  0.038650   0.00090     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3859 3650  1  1 1 1  0.002645  0.010910   0.01450     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3654 3650  1  1 1 1  0.011010  0.044470   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4172 3651  1  1 1 1  0.022525  0.063492   0.00070     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4489 3653  1  1 1 1  0.007307  0.035525   0.00050     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4488 3653  1  1 1 1  0.009700  0.039632   0.00040     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4180 3655  1  1 1 1  0.000020  0.000099   0.01210   457   457   457    0 0  1.0000    0.00      0      0      0       0      0
4490 3655  1  1 1 1  0.000435  0.002878   0.00510   507   507   507    0 0  1.0000    0.00      0      0      0       0      0
5565 3657  1  1 1 1  0.017385  0.044344   0.00050     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3659 3658  1  1 1 1  0.002520  0.005039   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3984 3658  1  1 1 1  0.006922  0.012671   0.00400     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3984 3659  1  1 1 1  0.001512  0.003527   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5768 3661  1  1 1 1  0.022676  0.041824   0.00040     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3676 3662  1  1 1 1  0.007559  0.020156   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3677 3662  1  1 1 1  0.017889  0.044344   0.00050     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4216 3662  1  1 1 1  0.034770  0.080625   0.02200     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4018 3663  1  1 1 1  0.003931  0.020365   0.03700   388   388   388    0 0  1.0000    0.00      0      0      0       0      0
4218 3663  1  1 1 1  0.002805  0.012484   0.03190   327   327   327    0 0  1.0000    0.00      0      0      0       0      0
3699 3664  1  1 1 1  0.069035  0.197531   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4436 3664  1  1 1 1  0.000151  0.000479   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5625 3664  1  1 1 1  0.029226  0.080877   0.00090     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5482 3664  1  1 1 1  0.080373  0.238095   0.06490     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4182 3666  1  1 1 1  0.007309  0.049876   0.08810   538   538   538    0 0  1.0000    0.00      0      0      0       0      0
4611 3665  1  1 1 1  0.006044  0.042114   0.07290   513   513   513    0 0  1.0000    0.00      0      0      0       0      0
4423 3667  1  1 1 1  0.009826  0.020912   0.00090     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5199 3667  1  1 1 1  0.030234  0.082389   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5657 3668  1  1 1 1  0.005200  0.009518   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4689 3669  1  1 1 1  0.043084  0.135047   0.00200     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3694 3670  1  1 1 1  0.020864  0.088765   0.00640     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3892 3672  1  1 1 1  0.040237  0.102268   0.00120     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4004 3674  1  1 1 1  0.016444  0.060815   0.00460     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4159 3674  1  1 1 1  0.000988  0.002099   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3746 3675  1  1 1 1  0.000612  0.004128   0.00810   575   575   575    0 0  1.0000    0.00      0      0      0       0      0
3980 3675  1  1 1 1  0.001225  0.006854   0.13970   261   261   261    0 0  1.0000    0.00      0      0      0       0      0
4005 3675  1  1 1 1  0.001738  0.011615   0.02130   575   575   575    0 0  1.0000    0.00      0      0      0       0      0
4128 3678  1  1 1 1  0.036105  0.110809   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3310 3679  1  1 1 1  0.001059  0.003597   0.04580   300   300   300    0 0  1.0000    0.00      0      0      0       0      0
3851 3679  1  1 1 1  0.009699  0.044839   0.07490   331   331   331    0 0  1.0000    0.00      0      0      0       0      0
4398 3679  1  1 1 1  0.001426  0.009276   0.02920   366   366   366    0 0  1.0000    0.00      0      0      0       0      0
4560 3679  1  1 1 1  0.014143  0.064395   0.11340     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4863 3679  1  1 1 1  0.003502  0.023180   0.05470   366   366   366    0 0  1.0000    0.00      0      0      0       0      0
4863 3679  1  1 1 1  0.004543  0.024889   0.04350   321   321   321    0 0  1.0000    0.00      0      0      0       0      0
4852 3681  1  1 1 1  0.018645  0.037037   0.01830     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5659 3683  1  1 1 1  0.000020  0.000098   0.00000   440   440   440    0 0  1.0000    0.00      0      0      0       0      0
3311 3685  1  1 1 1  0.021920  0.062232   0.00270     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5586 3685  1  1 1 1  0.016125  0.044596   0.00050     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5661 3686  1  1 1 1  0.003275  0.009070   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5660 3687  1  1 1 1  0.000020  0.000198   0.00100   440   440   440    0 0  1.0000    0.00      0      0      0       0      0
5421 3688  1  1 1 1  0.014361  0.036029   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5662 3688  1  1 1 1  0.000252  0.000504   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5681 3688  1  1 1 1  0.022172  0.046107   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4949 3688  1  1 1 1  0.014555  0.026643   0.00040     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5664 3689  1  1 1 1  0.000059  0.000356   0.00100   471   471   471    0 0  1.0000    0.00      0      0      0       0      0
4618 3690  1  1 1 1  0.016352  0.067347   0.00150     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4322 3695  1  1 1 1  0.065004  0.177375   0.00200     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4610 3695  1  1 1 1  0.069287  0.190224   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5559 3696  1  1 1 1  0.048963  0.089626   0.00090     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4919 3697  1  1 1 1  0.119678  0.248929   0.00340     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4181 3700  1  1 1 1  0.006803  0.027967   0.00730     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5446 3700  1  1 1 1  0.002771  0.009826   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4181 3700  1  1 1 1  0.006803  0.027967   0.00730     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4230 3701  1  1 1 1  0.012497  0.033132   0.00090     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4462 3702  1  1 1 1  0.063890  0.116950   0.00120     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5667 3703  1  1 1 1  0.001126  0.005037   0.00910     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4243 3704  1  1 1 1  0.004642  0.030854   0.05570   541   541   541    0 0  1.0000    0.00      0      0      0       0      0
5101 3704  1  1 1 1  0.001578  0.010526   0.01920   379   379   379    0 0  1.0000    0.00      0      0      0       0      0
5666 3704  1  1 1 1  0.000119  0.000889   0.00200   541   541   541    0 0  1.0000    0.00      0      0      0       0      0
4550 3710  1  1 1 1  0.001351  0.008986   0.03030   405   405   405    0 0  1.0000    0.00      0      0      0       0      0
4498 3711  1  1 1 1  0.001512  0.005039   0.01230     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4497 3711  1  1 1 1  0.003779  0.014865   0.01850     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5212 3712  1  1 1 1  0.001027  0.006123   0.21620   296   296   296    0 0  1.0000    0.00      0      0      0       0      0
4178 3714  1  1 1 1  0.010741  0.027407   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4791 3714  1  1 1 1  0.018272  0.047901   0.00230     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4313 3715  1  1 1 1  0.000123  0.000247   0.00030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5668 3716  1  1 1 1  0.000171  0.000313   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4920 3718  1  1 1 1  0.084404  0.230234   0.00260     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5669 3719  1  1 1 1  0.000454  0.001235   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4364 3723  1  1 1 1  0.026455  0.058957   0.00920     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5093 3727  1  1 1 1  0.005926  0.013827   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5104 3727  1  1 1 1  0.059259  0.141284   0.00050     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5671 3730  1  1 1 1  0.000194  0.000624   0.00090     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4329 3731  1  1 1 1  0.015621  0.066264   0.00140     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5670 3733  1  1 1 1  0.019331  0.035384   0.00030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5772 3732  1  1 1 1  0.062736  0.175611   0.00170     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4265 3734  1  1 1 1  0.003333  0.026667   0.09590     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5331 3735  1  1 1 1  0.001146  0.007625   0.01420   575   575   575    0 0  1.0000    0.00      0      0      0       0      0
3722 3736  1  1 1 1  0.001260  0.002520   0.00310     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4428 3736  1  1 1 1  0.007811  0.043588   0.01540     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4540 3736  1  1 1 1  0.044596  0.151927   0.00170     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4428 3736  1  1 1 1  0.007811  0.043840   0.01550     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3726 3738  1  1 1 1  0.000099  0.000198   0.01420     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3725 3738  1  1 1 1  0.000099  0.000198   0.01820     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4579 3737  1  1 1 1  0.000099  0.000988   0.00400   473   473   473    0 0  1.0000    0.00      0      0      0       0      0
3724 3738  1  1 1 1  0.000111  0.000223   0.02130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4796 3741  1  1 1 1  0.001512  0.002771   0.00180     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3931 3743  1  1 1 1  0.003477  0.023822   0.04560   482   482   482    0 0  1.0000    0.00      0      0      0       0      0
3872 3746  1  1 1 1  0.000324  0.000992   0.07290     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5404 3747  1  1 1 1  0.019259  0.038642   0.00160     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5672 3750  1  1 1 1  0.017709  0.032416   0.00030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4102 3751  1  1 1 1  0.000810  0.005472   0.01010   482   482   482    0 0  1.0000    0.00      0      0      0       0      0
4102 3751  1  1 1 1  0.000751  0.005057   0.01270   482   482   482    0 0  1.0000    0.00      0      0      0       0      0
4577 3752  1  1 1 1  0.001884  0.019197   0.46210  1633  1633  1633    0 0  1.0000    0.00      0      0      0       0      0
4577 3752  1  1 1 1  0.001891  0.019134   0.46210  1633  1633  1633    0 0  1.0000    0.00      0      0      0       0      0
4810 3753  1  1 1 1  0.046173  0.123827   0.00610     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5673 3754  1  1 1 1  0.029226  0.076846   0.00090     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5190 3755  1  1 1 1  0.015667  0.042753   0.00190     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5437 3757  1  1 1 1  0.007889  0.021309   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4491 3758  1  1 1 1  0.047367  0.192240   0.00250     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4529 3758  1  1 1 1  0.083396  0.277904   0.00350     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5292 3759  1  1 1 1  0.001462  0.009817   0.01770   524   524   524    0 0  1.0000    0.00      0      0      0       0      0
5674 3762  1  1 1 1  0.001260  0.002520   0.00240     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3859 3763  1  1 1 1  0.007357  0.027438   0.00960     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3875 3763  1  1 1 1  0.056614  0.174528   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4717 3763  1  1 1 1  0.021794  0.095692   0.01200     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5063 3763  1  1 1 1  0.042504  0.080071   0.00110     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4329 3765  1  1 1 1  0.035450  0.095036   0.00180     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5413 3766  1  1 1 1  0.048148  0.135062   0.00620     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4804 3770  1  1 1 1  0.000237  0.001501   0.00300   540   540   540    0 0  1.0000    0.00      0      0      0       0      0
4620 3772  1  1 1 1  0.090199  0.224994   0.02580     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4388 3772  1  1 1 1  0.016377  0.067271   0.00080     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5506 3773  1  1 1 1  0.015923  0.064727   0.00340     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5835 3773  1  1 1 1  0.009574  0.062232   0.00080     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4730 3773  1  1 1 1  0.011590  0.073822   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4602 3774  1  1 1 1  0.000402  0.005242   0.17910  2487  2487  2487    0 0  1.0000    0.00      0      0      0       0      0
4603 3774  1  1 1 1  0.000402  0.005242   0.18190  2487  2487  2487    0 0  1.0000    0.00      0      0      0       0      0
5045 3775  1  1 1 1  0.057697  0.196271   0.00230     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4753 3786  1  1 1 1  0.000059  0.001047   0.00400  1363  1363  1363    0 0  1.0000    0.00      0      0      0       0      0
4711 3787  1  1 1 1  0.000059  0.001126   0.00400  1363  1363  1363    0 0  1.0000    0.00      0      0      0       0      0
4710 3786  1  1 1 1  0.000059  0.001126   0.00400  1363  1363  1363    0 0  1.0000    0.00      0      0      0       0      0
4727 3794  1  1 1 1  0.012099  0.031852   0.00150     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5693 3794  1  1 1 1  0.020617  0.054198   0.00260     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4442 3795  1  1 1 1  0.009826  0.032754   0.00370     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5597 3795  1  1 1 1  0.004031  0.013605   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4455 3796  1  1 1 1  0.111867  0.241875   0.00260     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5812 3796  1  1 1 1  0.023180  0.062988   0.00070     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4120 3799  1  1 1 1  0.023683  0.101789   0.00120     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5677 3800  1  1 1 1  0.038801  0.073066   0.00080     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4822 3802  1  1 1 1  0.000252  0.000504   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4824 3802  1  1 1 1  0.005795  0.014865   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4821 3802  1  1 1 1  0.000252  0.000504   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
