 13/05/91 CYME INTERNATIONAL    100.0 1991 S IEEE 300-BUS TEST SYSTEM
BUS DATA FOLLOWS                   6515 ITEMS
4078 3804  1  1 1 1  0.000366  0.000669   0.04760     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4078 3803  1  1 1 1  0.000352  0.000645   0.04660     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3995 3809  1  1 1 1  0.003779  0.007055   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4282 3809  1  1 1 1  0.090627  0.196951   0.00220     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4373 3809  1  1 1 1  0.171580  0.354497   0.00370     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5200 3809  1  1 1 1  0.082766  0.238524   0.00240     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5516 3809  1  1 1 1  0.066767  0.181910   0.00200     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3995 3809  1  1 1 1  0.003864  0.007073   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4732 3810  1  1 1 1  0.003121  0.020997   0.03850   540   540   540    0 0  1.0000    0.00      0      0      0       0      0
5512 3810  1  1 1 1  0.004602  0.020800   0.03650   337   337   337    0 0  1.0000    0.00      0      0      0       0      0
4914 3811  1  1 1 1  0.002694  0.028476   0.65990  1708  1708  1708    0 0  1.0000    0.00      0      0      0       0      0
4995 3813  1  1 1 1  0.000751  0.003417   0.00610   331   331   331    0 0  1.0000    0.00      0      0      0       0      0
4080 3814  1  1 1 1  0.075107  0.190199   0.00330     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3821 3815  1  1 1 1  0.000002  0.001185   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3820 3815  1  1 1 1  0.000002  0.001185   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3819 3815  1  1 1 1  0.000002  0.001185   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4080 3824  1  1 1 1  0.041245  0.109851   0.00510     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5251 3825  1  1 1 1  0.004233  0.018695   0.02930     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4118 3826  1  1 1 1  0.018392  0.117158   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5679 3827  1  1 1 1  0.000830  0.005491   0.01010   540   540   540    0 0  1.0000    0.00      0      0      0       0      0
4157 3829  1  1 1 1  0.000375  0.001422   0.18930   263   263   263    0 0  1.0000    0.00      0      0      0       0      0
4157 3828  1  1 1 1  0.000395  0.001422   0.19030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3885 3831  1  1 1 1  0.017410  0.068582   0.00080     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3975 3831  1  1 1 1  0.013782  0.036886   0.00630     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4330 3830  1  1 1 1  0.009070  0.038549   0.00050     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3974 3830  1  1 1 1  0.013706  0.045931   0.00420     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4330 3831  1  1 1 1  0.009070  0.038801   0.00050     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4331 3832  1  1 1 1  0.000494  0.002963   0.00510   350   350   350    0 0  1.0000    0.00      0      0      0       0      0
5068 3835  1  1 1 1  0.018889  0.071482   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4543 3837  1  1 1 1  0.129252  0.352734   0.00500     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5282 3838  1  1 1 1  0.004006  0.010129   0.00540     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5001 3839  1  1 1 1  0.017133  0.054674   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5094 3839  1  1 1 1  0.078105  0.213656   0.00200     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5469 3840  1  1 1 1  0.029680  0.124313   0.00150     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5514 3840  1  1 1 1  0.021164  0.079365   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5140 3842  1  1 1 1  0.029554  0.078534   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5681 3842  1  1 1 1  0.005291  0.011842   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3890 3843  1  1 1 1  0.037284  0.100247   0.00520     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4744 3846  1  1 1 1  0.000435  0.001600   0.19740   506   506   506    0 0  1.0000    0.00      0      0      0       0      0
4744 3846  1  1 1 1  0.000435  0.001620   0.20050   506   506   506    0 0  1.0000    0.00      0      0      0       0      0
4283 3847  1  1 1 1  0.004111  0.013074   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5683 3848  1  1 1 1  0.008272  0.022222   0.00110     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5452 3850  1  1 1 1  0.065356  0.160494   0.00780     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4560 3851  1  1 1 1  0.006499  0.029472   0.05060   301   301   301    0 0  1.0000    0.00      0      0      0       0      0
4349 3855  1  1 1 1  0.067271  0.170824   0.00200     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5796 3855  1  1 1 1  0.012598  0.054674   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5797 3854  1  1 1 1  0.004283  0.051398   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4690 3856  1  1 1 1  0.004879  0.022479   0.03750   305   305   305    0 0  1.0000    0.00      0      0      0       0      0
4973 3858  1  1 1 1  0.017511  0.074351   0.00090     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5514 3858  1  1 1 1  0.008541  0.023154   0.00070     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5685 3861  1  1 1 1  0.000099  0.000573   0.05110     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5684 3860  1  1 1 1  0.000138  0.000435   0.04450     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5765 3863  1  1 1 1  0.046494  0.092988   0.00390     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5686 3864  1  1 1 1  0.001864  0.007508   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4731 3867  1  1 1 1  0.014198  0.038148   0.00180     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3875 3871  1  1 1 1  0.019829  0.137868   0.00150     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4508 3873  1  1 1 1  0.080877  0.204334   0.00430     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4939 3873  1  1 1 1  0.038297  0.131771   0.03190     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5342 3873  1  1 1 1  0.014613  0.037289   0.00250     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3931 3874  1  1 1 1  0.002943  0.019773   0.03540   482   482   482    0 0  1.0000    0.00      0      0      0       0      0
4254 3874  1  1 1 1  0.001679  0.011101   0.02030   482   482   482    0 0  1.0000    0.00      0      0      0       0      0
5687 3877  1  1 1 1  0.000252  0.002520   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5688 3877  1  1 1 1  0.000252  0.002520   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4958 3878  1  1 1 1  0.102545  0.213656   0.00230     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4958 3878  1  1 1 1  0.102545  0.213656   0.00230     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5660 3879  1  1 1 1  0.006301  0.028622   0.04960   331   331   331    0 0  1.0000    0.00      0      0      0       0      0
4978 3881  1  1 1 1  0.002746  0.014183   0.18680   325   325   325    0 0  1.0000    0.00      0      0      0       0      0
4979 3882  1  1 1 1  0.002469  0.013827   0.17570   325   325   325    0 0  1.0000    0.00      0      0      0       0      0
5374 3881  1  1 1 1  0.002094  0.010607   0.18220   292   292   292    0 0  1.0000    0.00      0      0      0       0      0
4316 3883  1  1 1 1  0.074628  0.189620   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5689 3884  1  1 1 1  0.001008  0.002520   0.00270     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4513 3890  1  1 1 1  0.035062  0.095679   0.00450     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4620 3891  1  1 1 1  0.141245  0.284127   0.00320     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5388 3891  1  1 1 1  0.065709  0.181255   0.00200     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4253 3894  1  1 1 1  0.000436  0.000797   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5814 3896  1  1 1 1  0.007901  0.029877   0.02570     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5312 3898  1  1 1 1  0.009323  0.046598   0.08000   354   354   354    0 0  1.0000    0.00      0      0      0       0      0
5627 3900  1  1 1 1  0.062610  0.148501   0.00720     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5266 3901  1  1 1 1  0.004425  0.029349   0.05470   578   578   578    0 0  1.0000    0.00      0      0      0       0      0
4589 3903  1  1 1 1  0.079365  0.163517   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4393 3904  1  1 1 1  0.069791  0.190224   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5082 3906  1  1 1 1  0.003200  0.021472   0.03850   418   418   418    0 0  1.0000    0.00      0      0      0       0      0
4640 3907  1  1 1 1  0.000824  0.008373   0.21660  1579  1579  1579    0 0  1.0000    0.00      0      0      0       0      0
4664 3907  1  1 1 1  0.001211  0.017571   0.45630  2487  2487  2487    0 0  1.0000    0.00      0      0      0       0      0
4641 3907  1  1 1 1  0.000824  0.008373   0.21660  1579  1579  1579    0 0  1.0000    0.00      0      0      0       0      0
4664 3907  1  1 1 1  0.001205  0.017438   0.45340  2487  2487  2487    0 0  1.0000    0.00      0      0      0       0      0
4443 3910  1  1 1 1  0.021244  0.060489   0.01930     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5745 3911  1  1 1 1  0.000553  0.003793   0.00710   502   502   502    0 0  1.0000    0.00      0      0      0       0      0
5532 3915  1  1 1 1  0.033006  0.086672   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4100 3916  1  1 1 1  0.054699  0.138675   0.00160     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5059 3916  1  1 1 1  0.000504  0.002520   0.00040     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5238 3916  1  1 1 1  0.052406  0.141345   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5719 3916  1  1 1 1  0.061980  0.157218   0.00170     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4105 3917  1  1 1 1  0.007546  0.034173   0.06070   273   273   273    0 0  1.0000    0.00      0      0      0       0      0
5694 3918  1  1 1 1  0.068027  0.150416   0.00170     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4757 3919  1  1 1 1  0.014613  0.030234   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4035 3922  1  1 1 1  0.022593  0.058519   0.00840     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5799 3922  1  1 1 1  0.027901  0.104444   0.00990     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4837 3924  1  1 1 1  0.079113  0.215671   0.00240     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4837 3923  1  1 1 1  0.087679  0.239103   0.00270     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5695 3928  1  1 1 1  0.009156  0.040044   0.01350     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4508 3930  1  1 1 1  0.017133  0.043336   0.00050     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5120 3930  1  1 1 1  0.005039  0.014109   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3996 3931  1  1 1 1  0.000928  0.004148   0.00710     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4294 3931  1  1 1 1  0.002844  0.018627   0.03340   468   468   468    0 0  1.0000    0.00      0      0      0       0      0
5441 3931  1  1 1 1  0.002570  0.017083   0.03140   482   482   482    0 0  1.0000    0.00      0      0      0       0      0
4064 3937  1  1 1 1  0.009936  0.040059   0.06580   264   264   264    0 0  1.0000    0.00      0      0      0       0      0
5272 3937  1  1 1 1  0.001679  0.011062   0.02030   438   438   438    0 0  1.0000    0.00      0      0      0       0      0
5464 3937  1  1 1 1  0.004958  0.022716   0.03950   265   265   265    0 0  1.0000    0.00      0      0      0       0      0
5709 3937  1  1 1 1  0.000178  0.000770   0.50830   271   271   271    0 0  1.0000    0.00      0      0      0       0      0
5741 3944  1  1 1 1  0.071554  0.192996   0.00290     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5774 3944  1  1 1 1  0.045352  0.123961   0.00140     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4110 3945  1  1 1 1  0.039808  0.089695   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5697 3949  1  1 1 1  0.000237  0.001541   0.00300   540   540   540    0 0  1.0000    0.00      0      0      0       0      0
5418 3951  1  1 1 1  0.053338  0.127690   0.00150     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4014 3954  1  1 1 1  0.025447  0.063996   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4014 3955  1  1 1 1  0.003117  0.005706   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5273 3956  1  1 1 1  0.013026  0.045100   0.00480     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3960 3959  1  1 1 1  0.014564  0.026659   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4462 3959  1  1 1 1  0.066767  0.212648   0.00250     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5179 3959  1  1 1 1  0.007811  0.024943   0.00030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4566 3961  1  1 1 1  0.018392  0.076846   0.00730     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4960 3962  1  1 1 1  0.000948  0.009185   0.03240   426   426   426    0 0  1.0000    0.00      0      0      0       0      0
4960 3963  1  1 1 1  0.000889  0.008652   0.03040   350   350   350    0 0  1.0000    0.00      0      0      0       0      0
4616 3964  1  1 1 1  0.000173  0.001235   0.00090     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5177 3964  1  1 1 1  0.008395  0.021235   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5437 3964  1  1 1 1  0.024161  0.061506   0.00290     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5800 3964  1  1 1 1  0.000025  0.001235   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5701 3965  1  1 1 1  0.000504  0.002520   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4930 3967  1  1 1 1  0.010617  0.028765   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5700 3972  1  1 1 1  0.001008  0.002520   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4912 3976  1  1 1 1  0.001738  0.011595   0.02130   440   440   440    0 0  1.0000    0.00      0      0      0       0      0
4085 3977  1  1 1 1  0.000370  0.050617   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4085 3977  1  1 1 1  0.000370  0.050617   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5327 3979  1  1 1 1  0.013210  0.055926   0.00290     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5082 3980  1  1 1 1  0.008652  0.039447   0.07240   374   374   374    0 0  1.0000    0.00      0      0      0       0      0
4198 3981  1  1 1 1  0.040741  0.104444   0.00490     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5107 3981  1  1 1 1  0.015185  0.106049   0.00530     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5008 3982  1  1 1 1  0.088939  0.225750   0.00300     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5703 3986  1  1 1 1  0.003580  0.007284   0.00030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4926 3988  1  1 1 1  0.073822  0.198539   0.01190     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5086 3989  1  1 1 1  0.107178  0.196187   0.00160     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5531 3990  1  1 1 1  0.047048  0.086120   0.00090     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5702 3991  1  1 1 1  0.001067  0.004346   0.01820   360   360   360    0 0  1.0000    0.00      0      0      0       0      0
4931 3992  1  1 1 1  0.023735  0.043446   0.00050     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5704 3993  1  1 1 1  0.017385  0.031998   0.00030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5354 3994  1  1 1 1  0.041572  0.133283   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5706 3999  1  1 1 1  0.005543  0.012094   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4700 4000  1  1 1 1  0.037407  0.101605   0.00480     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4365 4001  1  1 1 1  0.037289  0.094482   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5825 4003  1  1 1 1  0.066516  0.139078   0.00150     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4313 4004  1  1 1 1  0.025185  0.098272   0.00580     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4469 4004  1  1 1 1  0.003457  0.008642   0.00230     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5506 4006  1  1 1 1  0.007206  0.029252   0.00190     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4334 4008  1  1 1 1  0.067019  0.169463   0.00190     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4368 4008  1  1 1 1  0.056437  0.143613   0.00170     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4722 4009  1  1 1 1  0.008332  0.037879   0.06630   264   264   264    0 0  1.0000    0.00      0      0      0       0      0
5488 4010  1  1 1 1  0.033006  0.072814   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4690 4011  1  1 1 1  0.008774  0.031285   0.04910   305   305   305    0 0  1.0000    0.00      0      0      0       0      0
5247 4013  1  1 1 1  0.018395  0.048395   0.00230     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5214 4015  1  1 1 1  0.101120  0.185100   0.00190     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5708 4018  1  1 1 1  0.002311  0.015467   0.02840   507   507   507    0 0  1.0000    0.00      0      0      0       0      0
5709 4020  1  1 1 1  0.001264  0.005136   0.00910   271   271   271    0 0  1.0000    0.00      0      0      0       0      0
5709 4020  1  1 1 1  0.001264  0.005136   0.00910   271   271   271    0 0  1.0000    0.00      0      0      0       0      0
5418 4021  1  1 1 1  0.039557  0.087176   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4105 4022  1  1 1 1  0.005886  0.031546   0.05670   380   380   380    0 0  1.0000    0.00      0      0      0       0      0
4907 4022  1  1 1 1  0.011239  0.050647   0.09010   331   331   331    0 0  1.0000    0.00      0      0      0       0      0
5490 4023  1  1 1 1  0.000705  0.001663   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5577 4023  1  1 1 1  0.077097  0.213656   0.00240     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4610 4024  1  1 1 1  0.084152  0.241119   0.00260     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4610 4024  1  1 1 1  0.083900  0.241119   0.00270     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5236 4026  1  1 1 1  0.056992  0.231670   0.00420     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5135 4027  1  1 1 1  0.001817  0.012089   0.02230   440   440   440    0 0  1.0000    0.00      0      0      0       0      0
4460 4030  1  1 1 1  0.037339  0.123054   0.00150     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5156 4030  1  1 1 1  0.000504  0.001260   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4460 4030  1  1 1 1  0.037339  0.123054   0.00150     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5155 4030  1  1 1 1  0.000504  0.001260   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4686 4031  1  1 1 1  0.013827  0.075309   0.00420     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5711 4033  1  1 1 1  0.000123  0.001235   0.00050     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5099 4036  1  1 1 1  0.007785  0.032955   0.00360     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5712 4037  1  1 1 1  0.000059  0.000403   0.00100   507   507   507    0 0  1.0000    0.00      0      0      0       0      0
4882 4040  1  1 1 1  0.000316  0.001936   0.25510   397   397   397    0 0  1.0000    0.00      0      0      0       0      0
4905 4041  1  1 1 1  0.146611  0.400050   0.00620     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4102 4042  1  1 1 1  0.000221  0.001357   0.19740   387   387   387    0 0  1.0000    0.00      0      0      0       0      0
4550 4043  1  1 1 1  0.003818  0.024421   0.11360   366   366   366    0 0  1.0000    0.00      0      0      0       0      0
5714 4044  1  1 1 1  0.000086  0.001235   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4378 4045  1  1 1 1  0.003457  0.007901   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5795 4045  1  1 1 1  0.000335  0.000613   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5848 4046  1  1 1 1  0.001620  0.009284   0.01620   379   379   379    0 0  1.0000    0.00      0      0      0       0      0
4978 4047  1  1 1 1  0.001956  0.009146   0.01520   348   348   348    0 0  1.0000    0.00      0      0      0       0      0
5395 4048  1  1 1 1  0.001837  0.008988   0.02030   403   403   403    0 0  1.0000    0.00      0      0      0       0      0
5715 4048  1  1 1 1  0.000672  0.004543   0.01670   403   403   403    0 0  1.0000    0.00      0      0      0       0      0
4980 4049  1  1 1 1  0.000242  0.002735   0.05490  1579  1579  1579    0 0  1.0000    0.00      0      0      0       0      0
5435 4050  1  1 1 1  0.003951  0.016296   0.00080     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4721 4059  1  1 1 1  0.131519  0.333585   0.00380     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5715 4062  1  1 1 1  0.000237  0.000494   0.02940     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4308 4063  1  1 1 1  0.041068  0.098765   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4547 4063  1  1 1 1  0.004535  0.010078   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5788 4063  1  1 1 1  0.003779  0.010582   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5716 4065  1  1 1 1  0.027715  0.075838   0.00090     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5069 4069  1  1 1 1  0.096825  0.303855   0.00340     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4605 4070  1  1 1 1  0.016881  0.036684   0.00050     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5234 4070  1  1 1 1  0.000504  0.002520   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4229 4074  1  1 1 1  0.052658  0.133283   0.00150     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4228 4074  1  1 1 1  0.052910  0.134543   0.00150     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5780 4075  1  1 1 1  0.022099  0.056296   0.00260     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4399 4078  1  1 1 1  0.000316  0.001132   0.15290   297   297   297    0 0  1.0000    0.00      0      0      0       0      0
4399 4078  1  1 1 1  0.000316  0.001132   0.15290   297   297   297    0 0  1.0000    0.00      0      0      0       0      0
5183 4078  1  1 1 1  0.000563  0.003372   0.01160   408   408   408    0 0  1.0000    0.00      0      0      0       0      0
5186 4078  1  1 1 1  0.000211  0.002058   0.01110   789   789   789    0 0  1.0000    0.00      0      0      0       0      0
4232 4080  1  1 1 1  0.095112  0.255404   0.00920     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4377 4080  1  1 1 1  0.061779  0.156085   0.02000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4682 4086  1  1 1 1  0.000252  0.125976   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4683 4086  1  1 1 1  0.000252  0.125976   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4777 4087  1  1 1 1  0.019652  0.043588   0.00050     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5718 4090  1  1 1 1  0.001235  0.003333   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5090 4092  1  1 1 1  0.017637  0.048375   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5853 4092  1  1 1 1  0.000025  0.000252   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5305 4097  1  1 1 1  0.036936  0.093651   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4621 4098  1  1 1 1  0.030988  0.082716   0.00390     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4953 4099  1  1 1 1  0.066516  0.169060   0.00190     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4939 4101  1  1 1 1  0.026707  0.095994   0.02640     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5340 4101  1  1 1 1  0.012346  0.041572   0.00050     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5502 4101  1  1 1 1  0.016377  0.042076   0.00050     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4654 4105  1  1 1 1  0.002746  0.018746   0.03290   507   507   507    0 0  1.0000    0.00      0      0      0       0      0
5805 4105  1  1 1 1  0.003002  0.015052   0.02680   388   388   388    0 0  1.0000    0.00      0      0      0       0      0
4908 4106  1  1 1 1  0.002043  0.022929   0.45920  1659  1659  1659    0 0  1.0000    0.00      0      0      0       0      0
4954 4106  1  1 1 1  0.000776  0.008497   0.18050  1659  1659  1659    0 0  1.0000    0.00      0      0      0       0      0
4730 4107  1  1 1 1  0.018896  0.120433   0.00140     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5837 4109  1  1 1 1  0.034815  0.086914   0.00400     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4449 4112  1  1 1 1  0.037541  0.092467   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5723 4113  1  1 1 1  0.013333  0.033951   0.00160     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4936 4114  1  1 1 1  0.036533  0.092719   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5720 4114  1  1 1 1  0.010834  0.030234   0.00040     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4117 4116  1  1 1 1  0.000512  0.000938   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4337 4118  1  1 1 1  0.016125  0.100277   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5580 4118  1  1 1 1  0.010078  0.061980   0.00080     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5015 4120  1  1 1 1  0.047115  0.198287   0.00240     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5724 4122  1  1 1 1  0.000010  0.000100   0.00290  1708  1708  1708    0 0  1.0000    0.00      0      0      0       0      0
5726 4129  1  1 1 1  0.036785  0.118922   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4245 4131  1  1 1 1  0.046863  0.118670   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5428 4133  1  1 1 1  0.003121  0.014183   0.02430   331   331   331    0 0  1.0000    0.00      0      0      0       0      0
4146 4138  1  1 1 1  0.113379  0.253968   0.00280     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4543 4139  1  1 1 1  0.056437  0.156966   0.00170     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5177 4141  1  1 1 1  0.017160  0.046296   0.00230     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5567 4141  1  1 1 1  0.044444  0.115309   0.00550     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5800 4141  1  1 1 1  0.026543  0.067531   0.00320     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5815 4140  1  1 1 1  0.002420  0.006580   0.00030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4210 4143  1  1 1 1  0.059461  0.146384   0.00280     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4855 4143  1  1 1 1  0.045100  0.153187   0.00170     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5163 4144  1  1 1 1  0.003099  0.020113   0.03850   473   473   473    0 0  1.0000    0.00      0      0      0       0      0
5702 4144  1  1 1 1  0.002528  0.016672   0.03040   473   473   473    0 0  1.0000    0.00      0      0      0       0      0
5261 4145  1  1 1 1  0.001605  0.003333   0.00170     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4854 4146  1  1 1 1  0.020962  0.053162   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5003 4148  1  1 1 1  0.022928  0.142857   0.00300     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5796 4148  1  1 1 1  0.011086  0.047871   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5004 4149  1  1 1 1  0.001679  0.011397   0.02230   502   502   502    0 0  1.0000    0.00      0      0      0       0      0
5728 4152  1  1 1 1  0.000252  0.002520   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5727 4153  1  1 1 1  0.013152  0.034870   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4475 4155  1  1 1 1  0.063744  0.176367   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4475 4155  1  1 1 1  0.063492  0.173847   0.00310     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4255 4156  1  1 1 1  0.036029  0.092467   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5729 4156  1  1 1 1  0.124717  0.316201   0.00360     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4385 4157  1  1 1 1  0.000770  0.001659   0.21060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5730 4160  1  1 1 1  0.011590  0.031494   0.00030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5206 4163  1  1 1 1  0.004157  0.012094   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4700 4164  1  1 1 1  0.021482  0.058148   0.00280     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5426 4164  1  1 1 1  0.031358  0.131975   0.00680     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5731 4166  1  1 1 1  0.001764  0.005039   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5569 4167  1  1 1 1  0.014613  0.072310   0.00050     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5732 4168  1  1 1 1  0.000227  0.000605   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4321 4170  1  1 1 1  0.034321  0.083827   0.00390     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4381 4170  1  1 1 1  0.030988  0.064074   0.00300     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5786 4170  1  1 1 1  0.003951  0.025185   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4321 4170  1  1 1 1  0.006173  0.025679   0.10530     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4381 4170  1  1 1 1  0.024815  0.064691   0.00310     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5733 4172  1  1 1 1  0.006299  0.026808   0.00030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5641 4172  1  1 1 1  0.006299  0.013605   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5392 4174  1  1 1 1  0.000494  0.001728   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5435 4174  1  1 1 1  0.004691  0.015803   0.00080     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5040 4177  1  1 1 1  0.039630  0.103951   0.00500     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4671 4178  1  1 1 1  0.015309  0.039630   0.00190     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5184 4181  1  1 1 1  0.037037  0.099773   0.00120     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5346 4181  1  1 1 1  0.014109  0.036029   0.00040     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5632 4181  1  1 1 1  0.051398  0.145629   0.00330     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5813 4182  1  1 1 1  0.005628  0.038669   0.07290   391   391   391    0 0  1.0000    0.00      0      0      0       0      0
4682 4183  1  1 1 1  0.138322  0.372386   0.00480     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4330 4184  1  1 1 1  0.007307  0.030335   0.00180     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5736 4184  1  1 1 1  0.000252  0.002520   0.00050     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4186 4185  1  1 1 1  0.004535  0.013605   0.00510     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5298 4185  1  1 1 1  0.020156  0.087176   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5737 4189  1  1 1 1  0.050894  0.138574   0.00160     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5755 4190  1  1 1 1  0.021416  0.058453   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5032 4191  1  1 1 1  0.049635  0.135299   0.00410     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4851 4194  1  1 1 1  0.067654  0.145679   0.00710     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5158 4194  1  1 1 1  0.037160  0.100247   0.00490     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4765 4195  1  1 1 1  0.000652  0.001244   0.18330     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5196 4199  1  1 1 1  0.026296  0.066296   0.01200     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4966 4201  1  1 1 1  0.009753  0.019506   0.00080     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4966 4200  1  1 1 1  0.009753  0.019506   0.00080     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4202 4203  1  1 1 1  0.003731  0.006829   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4580 4207  1  1 1 1  0.008818  0.018141   0.02540     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4880 4207  1  1 1 1  0.018317  0.059486   0.02560     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5792 4207  1  1 1 1  0.014361  0.044344   0.01400     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4882 4209  1  1 1 1  0.000830  0.002588   0.32000   321   321   321    0 0  1.0000    0.00      0      0      0       0      0
4969 4208  1  1 1 1  0.000395  0.002291   0.01820   368   368   368    0 0  1.0000    0.00      0      0      0       0      0
5561 4208  1  1 1 1  0.001659  0.011062   0.02030   352   352   352    0 0  1.0000    0.00      0      0      0       0      0
4444 4211  1  1 1 1  0.009956  0.035773   0.05720   302   302   302    0 0  1.0000    0.00      0      0      0       0      0
5519 4211  1  1 1 1  0.002102  0.008286   0.01420   360   360   360    0 0  1.0000    0.00      0      0      0       0      0
5702 4211  1  1 1 1  0.001185  0.008000   0.01520   448   448   448    0 0  1.0000    0.00      0      0      0       0      0
5588 4212  1  1 1 1  0.000252  0.002520   0.00030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4474 4217  1  1 1 1  0.003117  0.005706   0.00280     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4500 4217  1  1 1 1  0.004031  0.009574   0.01000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5221 4216  1  1 1 1  0.013354  0.033258   0.00040     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4500 4217  1  1 1 1  0.005217  0.009550   0.00930     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4499 4216  1  1 1 1  0.004975  0.009106   0.00870     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4492 4218  1  1 1 1  0.003710  0.017890   0.03590   344   344   344    0 0  1.0000    0.00      0      0      0       0      0
4912 4218  1  1 1 1  0.001428  0.019629   0.07540   638   638   638    0 0  1.0000    0.00      0      0      0       0      0
5708 4218  1  1 1 1  0.001244  0.016316   0.06990   935   935   935    0 0  1.0000    0.00      0      0      0       0      0
5712 4218  1  1 1 1  0.006728  0.030596   0.05870   344   344   344    0 0  1.0000    0.00      0      0      0       0      0
4914 4219  1  1 1 1  0.000471  0.006184   0.23680   954   954   954    0 0  1.0000    0.00      0      0      0       0      0
5391 4220  1  1 1 1  0.021926  0.055062   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5744 4220  1  1 1 1  0.019753  0.050370   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5308 4226  1  1 1 1  0.010494  0.045185   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5372 4225  1  1 1 1  0.010494  0.026790   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4957 4230  1  1 1 1  0.016503  0.044394   0.00270     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4349 4234  1  1 1 1  0.089695  0.171832   0.00180     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5740 4235  1  1 1 1  0.014815  0.040370   0.00190     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5459 4239  1  1 1 1  0.000037  0.000148   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4682 4241  1  1 1 1  0.006299  0.015621   0.02020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4900 4242  1  1 1 1  0.059012  0.159259   0.00750     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5167 4242  1  1 1 1  0.021852  0.058765   0.00290     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5410 4242  1  1 1 1  0.040494  0.102963   0.00470     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4325 4246  1  1 1 1  0.019652  0.083648   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4679 4248  1  1 1 1  0.036029  0.093222   0.00110     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5213 4247  1  1 1 1  0.008566  0.023432   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4247 4270  1  1 1 1  0.008062  0.022172   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5743 4249  1  1 1 1  0.067523  0.184177   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4836 4250  1  1 1 1  0.054170  0.137314   0.00190     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4892 4250  1  1 1 1  0.033510  0.113631   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4256 4251  1  1 1 1  0.006084  0.023072   0.24000   282   282   282    0 0  1.0000    0.00      0      0      0       0      0
4742 4252  1  1 1 1  0.006198  0.011346   0.00880     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4847 4255  1  1 1 1  0.051524  0.124313   0.00300     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5411 4255  1  1 1 1  0.046863  0.109851   0.00120     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5659 4256  1  1 1 1  0.004454  0.015710   0.02530   257   257   257    0 0  1.0000    0.00      0      0      0       0      0
5008 4257  1  1 1 1  0.057697  0.158982   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5657 4257  1  1 1 1  0.014025  0.025673   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4824 4258  1  1 1 1  0.032754  0.083396   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5184 4260  1  1 1 1  0.032502  0.088939   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5741 4260  1  1 1 1  0.053162  0.145377   0.00170     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5444 4261  1  1 1 1  0.009012  0.023457   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5242 4264  1  1 1 1  0.021668  0.066516   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5242 4263  1  1 1 1  0.020912  0.063996   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5791 4267  1  1 1 1  0.002877  0.007284   0.00030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5745 4269  1  1 1 1  0.000375  0.001679   0.00300     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5028 4271  1  1 1 1  0.097048  0.177645   0.00180     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5747 4272  1  1 1 1  0.029907  0.101512   0.00160     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5717 4273  1  1 1 1  0.001512  0.004787   0.00450     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5695 4276  1  1 1 1  0.019867  0.059067   0.01890     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5763 4281  1  1 1 1  0.018796  0.037365   0.01780     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4865 4286  1  1 1 1  0.000028  0.000409   0.01160  1579  1579  1579    0 0  1.0000    0.00      0      0      0       0      0
4865 4285  1  1 1 1  0.000028  0.000422   0.01160  1579  1579  1579    0 0  1.0000    0.00      0      0      0       0      0
5006 4287  1  1 1 1  0.029982  0.075838   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5378 4289  1  1 1 1  0.005795  0.019652   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5596 4289  1  1 1 1  0.043840  0.108592   0.00180     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4985 4291  1  1 1 1  0.010667  0.052109   0.09010   317   317   317    0 0  1.0000    0.00      0      0      0       0      0
4444 4294  1  1 1 1  0.003931  0.026686   0.05060   325   325   325    0 0  1.0000    0.00      0      0      0       0      0
5618 4295  1  1 1 1  0.011565  0.029453   0.00310     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5749 4296  1  1 1 1  0.008395  0.022963   0.00110     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4287 4299  1  1 1 1  0.002268  0.006803   0.00050     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5750 4300  1  1 1 1  0.000882  0.002973   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4320 4301  1  1 1 1  0.109851  0.269841   0.00300     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4571 4301  1  1 1 1  0.049887  0.166767   0.00190     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5751 4302  1  1 1 1  0.008012  0.019678   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5384 4307  1  1 1 1  0.007811  0.019904   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5538 4307  1  1 1 1  0.055682  0.141345   0.00160     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5537 4306  1  1 1 1  0.055933  0.141849   0.00160     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4309 4308  1  1 1 1  0.017385  0.039053   0.00400     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5393 4310  1  1 1 1  0.001111  0.002963   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5851 4313  1  1 1 1  0.027901  0.118272   0.00580     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5752 4319  1  1 1 1  0.010247  0.032716   0.00160     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5540 4323  1  1 1 1  0.024943  0.053918   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5594 4323  1  1 1 1  0.057445  0.124465   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4423 4327  1  1 1 1  0.022172  0.057697   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4624 4330  1  1 1 1  0.012850  0.053968   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4720 4329  1  1 1 1  0.067070  0.182137   0.00280     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5347 4329  1  1 1 1  0.011842  0.039053   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5348 4329  1  1 1 1  0.014059  0.037868   0.00050     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5429 4330  1  1 1 1  0.020081  0.087226   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5689 4330  1  1 1 1  0.021416  0.056689   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5736 4330  1  1 1 1  0.006551  0.027967   0.00030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5734 4330  1  1 1 1  0.006299  0.026455   0.00030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5204 4331  1  1 1 1  0.000415  0.002785   0.00510   507   507   507    0 0  1.0000    0.00      0      0      0       0      0
5430 4332  1  1 1 1  0.001225  0.005981   0.01110   388   388   388    0 0  1.0000    0.00      0      0      0       0      0
4912 4331  1  1 1 1  0.002133  0.014289   0.02630   507   507   507    0 0  1.0000    0.00      0      0      0       0      0
5375 4332  1  1 1 1  0.000474  0.003149   0.00610   507   507   507    0 0  1.0000    0.00      0      0      0       0      0
5303 4333  1  1 1 1  0.047720  0.162081   0.00190     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4555 4342  1  1 1 1  0.007811  0.015873   0.01000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4553 4342  1  1 1 1  0.007307  0.019300   0.01730     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5321 4343  1  1 1 1  0.000644  0.002929   0.00510   418   418   418    0 0  1.0000    0.00      0      0      0       0      0
4773 4344  1  1 1 1  0.010494  0.026667   0.01710     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5757 4345  1  1 1 1  0.013102  0.025951   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4899 4346  1  1 1 1  0.115646  0.315445   0.00360     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5078 4346  1  1 1 1  0.007559  0.023935   0.00120     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5078 4346  1  1 1 1  0.007559  0.023935   0.00120     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4912 4347  1  1 1 1  0.000849  0.005728   0.01010   507   507   507    0 0  1.0000    0.00      0      0      0       0      0
4912 4347  1  1 1 1  0.000849  0.005728   0.01010   507   507   507    0 0  1.0000    0.00      0      0      0       0      0
4912 4347  1  1 1 1  0.000435  0.002963   0.02080   935   935   935    0 0  1.0000    0.00      0      0      0       0      0
5397 4348  1  1 1 1  0.024198  0.045679   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5403 4349  1  1 1 1  0.009322  0.023935   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5781 4349  1  1 1 1  0.032502  0.084152   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5831 4349  1  1 1 1  0.037541  0.089695   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5758 4352  1  1 1 1  0.001764  0.004283   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5154 4352  1  1 1 1  0.076594  0.184681   0.00170     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5380 4354  1  1 1 1  0.000741  0.002099   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5759 4355  1  1 1 1  0.000059  0.000336   0.00100   541   541   541    0 0  1.0000    0.00      0      0      0       0      0
4588 4357  1  1 1 1  0.049887  0.102293   0.00110     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5044 4357  1  1 1 1  0.046611  0.118166   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5228 4357  1  1 1 1  0.069539  0.191232   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5419 4359  1  1 1 1  0.043034  0.117309   0.00530     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5579 4359  1  1 1 1  0.043411  0.118418   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4441 4360  1  1 1 1  0.057697  0.120685   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4802 4361  1  1 1 1  0.042328  0.167297   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5240 4363  1  1 1 1  0.030988  0.078765   0.00370     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5250 4363  1  1 1 1  0.020123  0.050988   0.00240     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4428 4364  1  1 1 1  0.011086  0.045352   0.00430     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4428 4364  1  1 1 1  0.011086  0.045603   0.00440     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4721 4368  1  1 1 1  0.084404  0.214664   0.00250     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4916 4369  1  1 1 1  0.046863  0.158982   0.00200     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5199 4369  1  1 1 1  0.012094  0.033006   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5402 4370  1  1 1 1  0.020864  0.054691   0.00260     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4491 4373  1  1 1 1  0.105316  0.287226   0.00330     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5763 4374  1  1 1 1  0.001008  0.002771   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5259 4376  1  1 1 1  0.062988  0.171580   0.00190     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5381 4379  1  1 1 1  0.018099  0.045877   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5596 4380  1  1 1 1  0.070043  0.177375   0.00200     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5181 4383  1  1 1 1  0.021111  0.042346   0.00180     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5816 4384  1  1 1 1  0.034770  0.064752   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5766 4389  1  1 1 1  0.003927  0.026153   0.04860   507   507   507    0 0  1.0000    0.00      0      0      0       0      0
5764 4391  1  1 1 1  0.013102  0.034770   0.00040     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4895 4394  1  1 1 1  0.038790  0.102605   0.00490     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4863 4398  1  1 1 1  0.002035  0.014025   0.02630   440   440   440    0 0  1.0000    0.00      0      0      0       0      0
4728 4399  1  1 1 1  0.000237  0.000830   0.18430   268   268   268    0 0  1.0000    0.00      0      0      0       0      0
5175 4401  1  1 1 1  0.051902  0.118922   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5124 4402  1  1 1 1  0.086420  0.222222   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5767 4404  1  1 1 1  0.000277  0.001285   0.00150     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4593 4406  1  1 1 1  0.000370  0.000988   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4874 4411  1  1 1 1  0.002394  0.014865   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5770 4415  1  1 1 1  0.000756  0.001512   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5771 4417  1  1 1 1  0.000151  0.000428   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4884 4419  1  1 1 1  0.000454  0.002114   0.00610   312   312   312    0 0  1.0000    0.00      0      0      0       0      0
4884 4418  1  1 1 1  0.000454  0.002114   0.00400   272   272   272    0 0  1.0000    0.00      0      0      0       0      0
5012 4424  1  1 1 1  0.069791  0.171328   0.00230     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4999 4426  1  1 1 1  0.103301  0.241371   0.00300     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5771 4426  1  1 1 1  0.068178  0.173570   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5313 4427  1  1 1 1  0.007099  0.017988   0.00080     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5773 4429  1  1 1 1  0.013481  0.024677   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5772 4430  1  1 1 1  0.002771  0.007055   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5370 4432  1  1 1 1  0.027642  0.093889   0.00460     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4689 4434  1  1 1 1  0.014613  0.049383   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4883 4434  1  1 1 1  0.041572  0.101789   0.00200     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4689 4434  1  1 1 1  0.015873  0.050643   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4628 4435  1  1 1 1  0.054343  0.099474   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4862 4437  1  1 1 1  0.028471  0.104308   0.04580     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4967 4437  1  1 1 1  0.085916  0.177450   0.00230     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5719 4438  1  1 1 1  0.004031  0.010330   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4676 4441  1  1 1 1  0.053666  0.303603   0.00340     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4676 4441  1  1 1 1  0.053918  0.303855   0.00340     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4758 4442  1  1 1 1  0.000252  0.002520   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4925 4442  1  1 1 1  0.039330  0.101789   0.00250     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4759 4442  1  1 1 1  0.000252  0.002520   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5667 4444  1  1 1 1  0.002627  0.017778   0.03340   502   502   502    0 0  1.0000    0.00      0      0      0       0      0
5276 4449  1  1 1 1  0.006047  0.025195   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5775 4452  1  1 1 1  0.094986  0.266566   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5098 4455  1  1 1 1  0.063265  0.136130   0.00150     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5820 4455  1  1 1 1  0.011842  0.033006   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5782 4457  1  1 1 1  0.001462  0.010114   0.01820   442   442   442    0 0  1.0000    0.00      0      0      0       0      0
4931 4458  1  1 1 1  0.010330  0.037541   0.00050     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5776 4459  1  1 1 1  0.006667  0.012346   0.02250     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4898 4460  1  1 1 1  0.075334  0.198639   0.00410     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5672 4460  1  1 1 1  0.070295  0.145377   0.00160     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5155 4460  1  1 1 1  0.042832  0.108340   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5751 4462  1  1 1 1  0.061602  0.156135   0.00170     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5833 4463  1  1 1 1  0.001008  0.002016   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4537 4464  1  1 1 1  0.006173  0.025145   0.00180     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4638 4465  1  1 1 1  0.022676  0.095994   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5148 4464  1  1 1 1  0.044344  0.189216   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5151 4465  1  1 1 1  0.048123  0.206349   0.00300     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4908 4467  1  1 1 1  0.002749  0.039259   1.18550  1711  1711  1711    0 0  1.0000    0.00      0      0      0       0      0
4680 4471  1  1 1 1  0.014321  0.040617   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4500 4473  1  1 1 1  0.001512  0.003275   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5778 4475  1  1 1 1  0.058705  0.159738   0.00180     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4778 4477  1  1 1 1  0.008314  0.022424   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4488 4483  1  1 1 1  0.000025  0.015117   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4490 4487  1  1 1 1  0.000002  0.001185   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4490 4486  1  1 1 1  0.000002  0.001185   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4490 4485  1  1 1 1  0.000002  0.001185   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4490 4484  1  1 1 1  0.000002  0.001185   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5015 4491  1  1 1 1  0.142605  0.361804   0.00410     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5516 4491  1  1 1 1  0.120685  0.404888   0.00460     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4807 4493  1  1 1 1  0.006758  0.012370   0.00870     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5779 4495  1  1 1 1  0.000454  0.001209   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5185 4503  1  1 1 1  0.006533  0.022267   0.00720     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5257 4503  1  1 1 1  0.017067  0.058356   0.01930     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5568 4505  1  1 1 1  0.100277  0.301839   0.00400     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4609 4509  1  1 1 1  0.043333  0.092099   0.00420     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4809 4513  1  1 1 1  0.027531  0.074074   0.00360     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5261 4513  1  1 1 1  0.031111  0.084074   0.00400     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5781 4514  1  1 1 1  0.000171  0.000313   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5782 4515  1  1 1 1  0.000014  0.000099   0.00020   440   440   440    0 0  1.0000    0.00      0      0      0       0      0
4053 4516  1  1 1 1  0.033006  0.204838   0.00730     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4146 4516  1  1 1 1  0.039305  0.100529   0.00110     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5249 4516  1  1 1 1  0.005669  0.036206   0.00870     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5697 4517  1  1 1 1  0.002807  0.014445   0.02590   413   413   413    0 0  1.0000    0.00      0      0      0       0      0
5489 4521  1  1 1 1  0.046914  0.119012   0.00550     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5371 4522  1  1 1 1  0.007432  0.025235   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5784 4523  1  1 1 1  0.007055  0.013102   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4855 4526  1  1 1 1  0.114059  0.346964   0.00400     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4144 4528  1  1 1 1  0.006933  0.033403   0.06070   333   333   333    0 0  1.0000    0.00      0      0      0       0      0
5785 4530  1  1 1 1  0.004435  0.008118   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4330 4531  1  1 1 1  0.012346  0.043840   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4330 4531  1  1 1 1  0.013354  0.045100   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5710 4533  1  1 1 1  0.046359  0.117662   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5385 4534  1  1 1 1  0.001383  0.009343   0.01720   452   452   452    0 0  1.0000    0.00      0      0      0       0      0
5390 4534  1  1 1 1  0.001027  0.006815   0.01210   471   471   471    0 0  1.0000    0.00      0      0      0       0      0
4836 4536  1  1 1 1  0.014361  0.039053   0.00050     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4892 4536  1  1 1 1  0.012346  0.033510   0.00040     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5283 4541  1  1 1 1  0.007307  0.030738   0.00190     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5743 4543  1  1 1 1  0.000995  0.001821   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5752 4544  1  1 1 1  0.041481  0.100494   0.00470     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5787 4545  1  1 1 1  0.000059  0.000296   0.00000   328   328   328    0 0  1.0000    0.00      0      0      0       0      0
5517 4546  1  1 1 1  0.000504  0.001764   0.00140     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5518 4546  1  1 1 1  0.000756  0.001764   0.00170     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5789 4549  1  1 1 1  0.006047  0.024691   0.00030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4577 4551  1  1 1 1  0.001410  0.020003   0.49670  2961  2961  2961    0 0  1.0000    0.00      0      0      0       0      0
4577 4551  1  1 1 1  0.001410  0.020000   0.49670  2961  2961  2961    0 0  1.0000    0.00      0      0      0       0      0
5396 4556  1  1 1 1  0.000988  0.001852   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5525 4558  1  1 1 1  0.019778  0.053943   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5701 4558  1  1 1 1  0.004787  0.021416   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5823 4558  1  1 1 1  0.012396  0.033837   0.00040     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5824 4558  1  1 1 1  0.011414  0.031166   0.00040     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5528 4560  1  1 1 1  0.006696  0.028583   0.04960   346   346   346    0 0  1.0000    0.00      0      0      0       0      0
5611 4572  1  1 1 1  0.000827  0.003815   0.06610   279   279   279    0 0  1.0000    0.00      0      0      0       0      0
4597 4573  1  1 1 1  0.000194  0.002550   0.08950  2487  2487  2487    0 0  1.0000    0.00      0      0      0       0      0
4596 4573  1  1 1 1  0.000194  0.002550   0.08950  2487  2487  2487    0 0  1.0000    0.00      0      0      0       0      0
4932 4576  1  1 1 1  0.005709  0.036049   0.08810   454   454   454    0 0  1.0000    0.00      0      0      0       0      0
4932 4576  1  1 1 1  0.005748  0.036247   0.09970   454   454   454    0 0  1.0000    0.00      0      0      0       0      0
4714 4577  1  1 1 1  0.000893  0.008663   0.22530  1644  1644  1644    0 0  1.0000    0.00      0      0      0       0      0
5822 4577  1  1 1 1  0.001707  0.022772   0.78120  2450  2450  2450    0 0  1.0000    0.00      0      0      0       0      0
4714 4577  1  1 1 1  0.000893  0.008663   0.22530  1644  1644  1644    0 0  1.0000    0.00      0      0      0       0      0
4714 4577  1  1 1 1  0.001170  0.010658   0.29460  1708  1708  1708    0 0  1.0000    0.00      0      0      0       0      0
4714 4577  1  1 1 1  0.000409  0.006946   0.25130  2487  2487  2487    0 0  1.0000    0.00      0      0      0       0      0
4714 4577  1  1 1 1  0.000409  0.006946   0.25130  2487  2487  2487    0 0  1.0000    0.00      0      0      0       0      0
5591 4582  1  1 1 1  0.003527  0.009070   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5637 4583  1  1 1 1  0.010330  0.027463   0.00030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4584 4585  1  1 1 1  0.009574  0.025195   0.00030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4800 4585  1  1 1 1  0.159234  0.297304   0.00330     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5793 4585  1  1 1 1  0.009070  0.024691   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5795 4587  1  1 1 1  0.016769  0.030696   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4747 4588  1  1 1 1  0.074931  0.154195   0.00230     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5148 4589  1  1 1 1  0.064248  0.133283   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5269 4595  1  1 1 1  0.021728  0.134321   0.00750     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4664 4597  1  1 1 1  0.001015  0.014744   0.38410  2487  2487  2487    0 0  1.0000    0.00      0      0      0       0      0
4664 4596  1  1 1 1  0.001018  0.014778   0.38410  2487  2487  2487    0 0  1.0000    0.00      0      0      0       0      0
5796 4600  1  1 1 1  0.001008  0.002016   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5798 4604  1  1 1 1  0.017654  0.048148   0.00230     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5799 4606  1  1 1 1  0.002840  0.007901   0.00030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4806 4610  1  1 1 1  0.014613  0.049383   0.00250     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5483 4610  1  1 1 1  0.057445  0.156715   0.00170     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5588 4610  1  1 1 1  0.014361  0.036785   0.00050     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5636 4610  1  1 1 1  0.006299  0.016881   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5739 4610  1  1 1 1  0.010330  0.042328   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5638 4611  1  1 1 1  0.008119  0.054084   0.10020   558   558   558    0 0  1.0000    0.00      0      0      0       0      0
5061 4613  1  1 1 1  0.003202  0.005860   0.00220     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5639 4613  1  1 1 1  0.000252  0.002520   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5468 4615  1  1 1 1  0.024188  0.060972   0.00080     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4870 4617  1  1 1 1  0.022676  0.147140   0.00200     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5324 4617  1  1 1 1  0.021164  0.046359   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5477 4617  1  1 1 1  0.063240  0.116150   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5626 4618  1  1 1 1  0.018896  0.078357   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5663 4618  1  1 1 1  0.005039  0.020912   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4782 4619  1  1 1 1  0.001067  0.004899   0.00810   354   354   354    0 0  1.0000    0.00      0      0      0       0      0
5664 4619  1  1 1 1  0.000119  0.000770   0.00100   471   471   471    0 0  1.0000    0.00      0      0      0       0      0
5801 4621  1  1 1 1  0.030000  0.076543   0.00390     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4645 4622  1  1 1 1  0.042840  0.112716   0.00530     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4981 4628  1  1 1 1  0.066767  0.157344   0.01850     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5622 4630  1  1 1 1  0.039136  0.100741   0.00450     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5802 4631  1  1 1 1  0.019652  0.040816   0.00050     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5529 4632  1  1 1 1  0.034568  0.090123   0.00420     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5111 4633  1  1 1 1  0.021920  0.055178   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5252 4633  1  1 1 1  0.007080  0.019325   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5226 4635  1  1 1 1  0.025447  0.066767   0.00070     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5804 4636  1  1 1 1  0.001008  0.002520   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4801 4639  1  1 1 1  0.038148  0.102099   0.00490     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4669 4646  1  1 1 1  0.012346  0.032593   0.00160     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4651 4649  1  1 1 1  0.010617  0.065679   0.00760     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4666 4649  1  1 1 1  0.008025  0.020988   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5131 4649  1  1 1 1  0.034938  0.069876   0.00320     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4666 4649  1  1 1 1  0.008148  0.021235   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5805 4653  1  1 1 1  0.001244  0.006301   0.01110   380   380   380    0 0  1.0000    0.00      0      0      0       0      0
5511 4655  1  1 1 1  0.000252  0.002520   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4793 4658  1  1 1 1  0.035803  0.092469   0.00500     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4813 4658  1  1 1 1  0.038025  0.099012   0.03920     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5247 4661  1  1 1 1  0.033667  0.090667   0.00440     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5331 4663  1  1 1 1  0.000612  0.004069   0.00710   575   575   575    0 0  1.0000    0.00      0      0      0       0      0
4745 4665  1  1 1 1  0.004938  0.013333   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5808 4667  1  1 1 1  0.000252  0.000504   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4904 4676  1  1 1 1  0.053666  0.098262   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4927 4677  1  1 1 1  0.004464  0.030933   0.05470   461   461   461    0 0  1.0000    0.00      0      0      0       0      0
5260 4679  1  1 1 1  0.055430  0.140842   0.00160     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5144 4681  1  1 1 1  0.030612  0.077198   0.00240     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5188 4682  1  1 1 1  0.077601  0.212396   0.00240     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5814 4685  1  1 1 1  0.003580  0.009877   0.00050     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4855 4688  1  1 1 1  0.061728  0.148652   0.00170     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5811 4689  1  1 1 1  0.000252  0.000504   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4753 4696  1  1 1 1  0.000040  0.000968   0.00300  1363  1363  1363    0 0  1.0000    0.00      0      0      0       0      0
5816 4701  1  1 1 1  0.009826  0.025447   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5817 4703  1  1 1 1  0.000020  0.000198   0.00000   471   471   471    0 0  1.0000    0.00      0      0      0       0      0
5817 4704  1  1 1 1  0.000020  0.000198   0.00000   471   471   471    0 0  1.0000    0.00      0      0      0       0      0
4753 4712  1  1 1 1  0.000059  0.001047   0.00400  1363  1363  1363    0 0  1.0000    0.00      0      0      0       0      0
5818 4715  1  1 1 1  0.000756  0.002520   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5820 4718  1  1 1 1  0.001008  0.002520   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5147 4721  1  1 1 1  0.032250  0.087931   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5145 4721  1  1 1 1  0.015369  0.095339   0.00120     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5460 4721  1  1 1 1  0.033762  0.140086   0.00170     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5353 4727  1  1 1 1  0.010741  0.028025   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5821 4729  1  1 1 1  0.003527  0.009070   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5835 4730  1  1 1 1  0.002016  0.013354   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4804 4732  1  1 1 1  0.010815  0.050299   0.08760   336   336   336    0 0  1.0000    0.00      0      0      0       0      0
4621 4734  1  1 1 1  0.000012  0.000123   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5832 4741  1  1 1 1  0.001512  0.007307   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5522 4744  1  1 1 1  0.002509  0.015921   0.02940   454   454   454    0 0  1.0000    0.00      0      0      0       0      0
5150 4747  1  1 1 1  0.065256  0.165457   0.00190     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5687 4747  1  1 1 1  0.046863  0.100277   0.00110     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5775 4750  1  1 1 1  0.001512  0.004031   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4931 4761  1  1 1 1  0.169312  0.378181   0.00440     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5468 4761  1  1 1 1  0.070295  0.177879   0.00200     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4979 4764  1  1 1 1  0.000316  0.001971   0.02730   584   584   584    0 0  1.0000    0.00      0      0      0       0      0
4978 4763  1  1 1 1  0.000245  0.003020   0.00610   545   545   545    0 0  1.0000    0.00      0      0      0       0      0
5213 4766  1  1 1 1  0.078609  0.212900   0.00240     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5628 4776  1  1 1 1  0.016677  0.030527   0.00030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5550 4779  1  1 1 1  0.009574  0.024943   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4809 4781  1  1 1 1  0.010494  0.028272   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5664 4782  1  1 1 1  0.000356  0.002410   0.00400   471   471   471    0 0  1.0000    0.00      0      0      0       0      0
5376 4783  1  1 1 1  0.048879  0.126480   0.00140     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5670 4783  1  1 1 1  0.073066  0.187957   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5828 4784  1  1 1 1  0.000375  0.004741   0.01210   540   540   540    0 0  1.0000    0.00      0      0      0       0      0
5176 4785  1  1 1 1  0.000252  0.002520   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5826 4786  1  1 1 1  0.000171  0.000313   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5680 4788  1  1 1 1  0.060494  0.158889   0.00730     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5325 4790  1  1 1 1  0.080877  0.209373   0.00230     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4813 4792  1  1 1 1  0.047284  0.164691   0.00830     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5285 4792  1  1 1 1  0.001358  0.003333   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5239 4794  1  1 1 1  0.052028  0.131872   0.00170     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5827 4798  1  1 1 1  0.004787  0.010078   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5661 4800  1  1 1 1  0.042479  0.090350   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4926 4802  1  1 1 1  0.008818  0.035777   0.00050     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4926 4802  1  1 1 1  0.008818  0.035777   0.00050     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4996 4803  1  1 1 1  0.145805  0.502746   0.00560     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5829 4805  1  1 1 1  0.014361  0.048879   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5636 4806  1  1 1 1  0.008314  0.032502   0.00230     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5536 4808  1  1 1 1  0.009801  0.041144   0.00050     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5201 4810  1  1 1 1  0.001728  0.004815   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5780 4810  1  1 1 1  0.019753  0.053333   0.00260     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5300 4814  1  1 1 1  0.070547  0.172840   0.00200     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5309 4815  1  1 1 1  0.045679  0.115802   0.00550     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5080 4832  1  1 1 1  0.018272  0.076667   0.00620     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5316 4832  1  1 1 1  0.006420  0.043210   0.00340     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5414 4832  1  1 1 1  0.026667  0.082222   0.00390     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5500 4832  1  1 1 1  0.009259  0.024568   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5082 4834  1  1 1 1  0.002825  0.012998   0.02990   330   330   330    0 0  1.0000    0.00      0      0      0       0      0
5003 4840  1  1 1 1  0.004283  0.010834   0.00200     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5003 4840  1  1 1 1  0.001764  0.007559   0.01140     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5730 4842  1  1 1 1  0.029982  0.076594   0.00090     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4905 4844  1  1 1 1  0.155732  0.364676   0.00400     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5811 4848  1  1 1 1  0.011086  0.024943   0.00030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5152 4849  1  1 1 1  0.001481  0.006696   0.01110   424   424   424    0 0  1.0000    0.00      0      0      0       0      0
4970 4850  1  1 1 1  0.032222  0.135679   0.00840     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5798 4850  1  1 1 1  0.021852  0.055309   0.00260     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4970 4850  1  1 1 1  0.032222  0.135062   0.00830     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5158 4851  1  1 1 1  0.016914  0.045556   0.00230     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4894 4855  1  1 1 1  0.120937  0.267322   0.00300     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4856 4857  1  1 1 1  0.001184  0.002167   0.00030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5810 4857  1  1 1 1  0.036049  0.098272   0.00120     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5839 4857  1  1 1 1  0.064198  0.139753   0.00120     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4971 4865  1  1 1 1  0.000561  0.005658   0.14440  1579  1579  1579    0 0  1.0000    0.00      0      0      0       0      0
4972 4865  1  1 1 1  0.000561  0.005665   0.14730  1579  1579  1579    0 0  1.0000    0.00      0      0      0       0      0
5515 4867  1  1 1 1  0.046611  0.099521   0.00110     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5140 4869  1  1 1 1  0.034770  0.081381   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5594 4869  1  1 1 1  0.017637  0.039305   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5832 4872  1  1 1 1  0.000604  0.001106   0.00070     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4905 4877  1  1 1 1  0.050390  0.127715   0.00140     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4905 4878  1  1 1 1  0.050390  0.132023   0.00150     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5254 4879  1  1 1 1  0.005442  0.023003   0.00030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5086 4883  1  1 1 1  0.034014  0.072814   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5073 4884  1  1 1 1  0.001501  0.010023   0.01820   566   566   566    0 0  1.0000    0.00      0      0      0       0      0
5292 4889  1  1 1 1  0.002029  0.013533   0.02500   540   540   540    0 0  1.0000    0.00      0      0      0       0      0
5724 4890  1  1 1 1  0.000693  0.007389   0.16170  1704  1704  1704    0 0  1.0000    0.00      0      0      0       0      0
5836 4902  1  1 1 1  0.000252  0.000504   0.00210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5628 4905  1  1 1 1  0.176619  0.324767   0.00350     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5312 4906  1  1 1 1  0.010864  0.050469   0.08450   354   354   354    0 0  1.0000    0.00      0      0      0       0      0
5241 4909  1  1 1 1  0.000123  0.001235   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5837 4910  1  1 1 1  0.003457  0.009383   0.00050     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5173 4911  1  1 1 1  0.078105  0.190980   0.00190     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5204 4912  1  1 1 1  0.001719  0.011457   0.02130   507   507   507    0 0  1.0000    0.00      0      0      0       0      0
5605 4912  1  1 1 1  0.000790  0.007980   0.02840   507   507   507    0 0  1.0000    0.00      0      0      0       0      0
5375 4912  1  1 1 1  0.001434  0.009559   0.01720   507   507   507    0 0  1.0000    0.00      0      0      0       0      0
5425 4920  1  1 1 1  0.027211  0.068531   0.00290     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4945 4920  1  1 1 1  0.053893  0.336558   0.00560     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4946 4922  1  1 1 1  0.004186  0.027860   0.05160   405   405   405    0 0  1.0000    0.00      0      0      0       0      0
5394 4922  1  1 1 1  0.002173  0.014242   0.02730   507   507   507    0 0  1.0000    0.00      0      0      0       0      0
5496 4922  1  1 1 1  0.004109  0.027417   0.04860   492   492   492    0 0  1.0000    0.00      0      0      0       0      0
5766 4922  1  1 1 1  0.001106  0.007407   0.01320   492   492   492    0 0  1.0000    0.00      0      0      0       0      0
5704 4931  1  1 1 1  0.010582  0.043840   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5729 4931  1  1 1 1  0.047871  0.201058   0.00680     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5789 4931  1  1 1 1  0.026455  0.109095   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4934 4933  1  1 1 1  0.000504  0.002520   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5838 4936  1  1 1 1  0.000025  0.000252   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5673 4948  1  1 1 1  0.000252  0.000504   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5839 4951  1  1 1 1  0.000988  0.002469   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5646 4952  1  1 1 1  0.000247  0.003489   0.04620  1786  1786  1786    0 0  1.0000    0.00      0      0      0       0      0
5102 4957  1  1 1 1  0.011590  0.029479   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5590 4959  1  1 1 1  0.011358  0.034938   0.00160     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5640 4959  1  1 1 1  0.004074  0.017407   0.00260     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5711 4959  1  1 1 1  0.021111  0.054568   0.00240     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4969 4961  1  1 1 1  0.000830  0.007052   0.07240   368   368   368    0 0  1.0000    0.00      0      0      0       0      0
5223 4960  1  1 1 1  0.000731  0.003121   0.00510   348   348   348    0 0  1.0000    0.00      0      0      0       0      0
5480 4961  1  1 1 1  0.001025  0.006888   0.01210   540   540   540    0 0  1.0000    0.00      0      0      0       0      0
5560 4961  1  1 1 1  0.000553  0.003595   0.00710   352   352   352    0 0  1.0000    0.00      0      0      0       0      0
5561 4961  1  1 1 1  0.000533  0.003575   0.00610   352   352   352    0 0  1.0000    0.00      0      0      0       0      0
5685 4961  1  1 1 1  0.000849  0.007960   0.02840   356   356   356    0 0  1.0000    0.00      0      0      0       0      0
5220 4960  1  1 1 1  0.000731  0.003121   0.00510   405   405   405    0 0  1.0000    0.00      0      0      0       0      0
5684 4960  1  1 1 1  0.000849  0.008237   0.02840   356   356   356    0 0  1.0000    0.00      0      0      0       0      0
5513 4960  1  1 1 1  0.000375  0.003733   0.01210   833   833   833    0 0  1.0000    0.00      0      0      0       0      0
5487 4964  1  1 1 1  0.023086  0.062346   0.00310     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5390 4965  1  1 1 1  0.004109  0.027911   0.05160   383   383   383    0 0  1.0000    0.00      0      0      0       0      0
5286 4966  1  1 1 1  0.018395  0.050247   0.00230     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5455 4966  1  1 1 1  0.024568  0.064691   0.00310     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5840 4967  1  1 1 1  0.055178  0.150416   0.00170     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5841 4968  1  1 1 1  0.005795  0.011842   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5164 4970  1  1 1 1  0.007284  0.019383   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5165 4970  1  1 1 1  0.007407  0.019506   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5469 4973  1  1 1 1  0.017561  0.072436   0.00090     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5314 4974  1  1 1 1  0.030234  0.078105   0.00920     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5842 4975  1  1 1 1  0.000756  0.002520   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5841 4976  1  1 1 1  0.086168  0.179138   0.00190     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5127 4979  1  1 1 1  0.001916  0.009323   0.02230   405   405   405    0 0  1.0000    0.00      0      0      0       0      0
5592 4979  1  1 1 1  0.000514  0.004859   0.01820   584   584   584    0 0  1.0000    0.00      0      0      0       0      0
5126 4979  1  1 1 1  0.002212  0.010114   0.02330   272   272   272    0 0  1.0000    0.00      0      0      0       0      0
5373 4979  1  1 1 1  0.000948  0.004602   0.00810   274   274   274    0 0  1.0000    0.00      0      0      0       0      0
5374 4978  1  1 1 1  0.000909  0.004385   0.00810   405   405   405    0 0  1.0000    0.00      0      0      0       0      0
5166 4982  1  1 1 1  0.022469  0.061358   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5551 4986  1  1 1 1  0.013354  0.034770   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4994 4992  1  1 1 1  0.000002  0.001185   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4994 4991  1  1 1 1  0.000002  0.001185   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4995 4990  1  1 1 1  0.000002  0.001185   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5248 4997  1  1 1 1  0.083346  0.172487   0.00180     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5259 4997  1  1 1 1  0.028597  0.075712   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5831 5003  1  1 1 1  0.004258  0.011338   0.00290     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5843 5005  1  1 1 1  0.000756  0.001764   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5610 5006  1  1 1 1  0.006551  0.043084   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5655 5006  1  1 1 1  0.006803  0.017637   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5398 5006  1  1 1 1  0.003023  0.020156   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5657 5008  1  1 1 1  0.077118  0.141163   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5783 5008  1  1 1 1  0.012245  0.032527   0.00040     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5750 5010  1  1 1 1  0.034845  0.116528   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5301 5011  1  1 1 1  0.057447  0.105156   0.00110     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5633 5012  1  1 1 1  0.015621  0.066767   0.00080     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5844 5016  1  1 1 1  0.009012  0.017975   0.00080     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5845 5019  1  1 1 1  0.003779  0.009322   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5846 5019  1  1 1 1  0.004031  0.009826   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5549 5023  1  1 1 1  0.056437  0.116049   0.00120     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5100 5024  1  1 1 1  0.028975  0.096498   0.00110     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5680 5030  1  1 1 1  0.001481  0.002716   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5663 5032  1  1 1 1  0.017889  0.048879   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5847 5033  1  1 1 1  0.000252  0.002520   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5262 5036  1  1 1 1  0.089191  0.183422   0.00200     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5146 5037  1  1 1 1  0.001008  0.003023   0.00160     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5092 5039  1  1 1 1  0.020741  0.054444   0.00260     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5246 5041  1  1 1 1  0.015369  0.044848   0.00610     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5809 5042  1  1 1 1  0.040161  0.101815   0.00480     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5650 5048  1  1 1 1  0.000988  0.001975   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4993 5053  1  1 1 1  0.009826  0.032578   0.00380     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5767 5053  1  1 1 1  0.037339  0.126455   0.00480     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5523 5057  1  1 1 1  0.016629  0.046107   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5074 5066  1  1 1 1  0.001127  0.014433   0.34080  2275  2275  2275    0 0  1.0000    0.00      0      0      0       0      0
5850 5077  1  1 1 1  0.000217  0.000988   0.00200   272   272   272    0 0  1.0000    0.00      0      0      0       0      0
5492 5079  1  1 1 1  0.055169  0.100986   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5343 5081  1  1 1 1  0.033827  0.084444   0.00490     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5852 5081  1  1 1 1  0.016049  0.048765   0.00480     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5851 5087  1  1 1 1  0.030430  0.055702   0.00230     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5854 5091  1  1 1 1  0.000025  0.001235   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5773 5096  1  1 1 1  0.021164  0.054674   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5361 5109  1  1 1 1  0.015394  0.030008   0.00030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5554 5109  1  1 1 1  0.036861  0.075762   0.00080     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5754 5117  1  1 1 1  0.025185  0.080000   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5584 5122  1  1 1 1  0.002756  0.007867   0.00220     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5400 5130  1  1 1 1  0.006299  0.025472   0.01730     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5154 5136  1  1 1 1  0.067523  0.166289   0.00170     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5606 5137  1  1 1 1  0.001260  0.004787   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5758 5168  1  1 1 1  0.048879  0.117158   0.00120     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5290 5176  1  1 1 1  0.083144  0.200756   0.00190     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5854 5202  1  1 1 1  0.009383  0.024938   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5232 5210  1  1 1 1  0.021416  0.048879   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5500 5216  1  1 1 1  0.002963  0.008025   0.00030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5349 5217  1  1 1 1  0.065004  0.157470   0.00160     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5451 5224  1  1 1 1  0.031746  0.083648   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5716 5225  1  1 1 1  0.000101  0.002520   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5467 5272  1  1 1 1  0.000356  0.002410   0.00400   438   438   438    0 0  1.0000    0.00      0      0      0       0      0
5294 5281  1  1 1 1  0.000252  0.000756   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5243 5299  1  1 1 1  0.015803  0.035679   0.00160     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5438 5360  1  1 1 1  0.032840  0.089753   0.00420     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5598 5364  1  1 1 1  0.015369  0.039808   0.00050     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5723 5380  1  1 1 1  0.012469  0.031605   0.00150     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5612 5398  1  1 1 1  0.003527  0.022928   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5504 5413  1  1 1 1  0.004444  0.012222   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5748 5421  1  1 1 1  0.000756  0.001764   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5558 5434  1  1 1 1  0.002771  0.008314   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5453 5694  1  1 1 1  0.131796  0.441093   0.00470     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5654 5477  1  1 1 1  0.007559  0.018896   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5585 5479  1  1 1 1  0.004031  0.016125   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5733 5490  1  1 1 1  0.042026  0.178735   0.00220     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5555 5498  1  1 1 1  0.040383  0.110198   0.00530     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5254 5510  1  1 1 1  0.015923  0.067372   0.00080     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5669 5510  1  1 1 1  0.006198  0.021819   0.01120     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5785 5511  1  1 1 1  0.002520  0.004787   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5591 5524  1  1 1 1  0.043739  0.105820   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5823 5527  1  1 1 1  0.037541  0.082389   0.00090     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5454 5544  1  1 1 1  0.009322  0.031494   0.00040     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5575 5635  1  1 1 1  0.163559  0.299393   0.00300     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5601 5603  1  1 1 1  0.014613  0.029226   0.00030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5613 5611  1  1 1 1  0.000012  0.000123   0.00020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5769 5621  1  1 1 1  0.102041  0.223230   0.00250     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5641 5643  1  1 1 1  0.001260  0.003023   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5816 5653  1  1 1 1  0.046107  0.116906   0.00130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5745 5667  1  1 1 1  0.000691  0.004681   0.00910   503   503   503    0 0  1.0000    0.00      0      0      0       0      0
5765 5682  1  1 1 1  0.008395  0.022716   0.00110     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5840 5756  1  1 1 1  0.030234  0.082389   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5842 5785  1  1 1 1  0.002520  0.004787   0.00010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2590 5957  1  1 1 1  0.001087  0.013684   0.35230  1474  1474  1474    0 0  1.0000    0.00      0      0      0       0      0
6066 5957  1  1 1 1  0.000790  0.008375   0.20420   368   368   368    0 0  1.0000    0.00      0      0      0       0      0
6054 5958  1  1 1 1  0.000402  0.004307   0.10220     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6086 5958  1  1 1 1  0.000997  0.011039   0.26320     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5962 5959  1  1 1 1  0.001593  0.015104   0.39040   334   334   334    0 0  1.0000    0.00      0      0      0       0      0
5962 5959  1  1 1 1  0.001593  0.015104   0.39040   334   334   334    0 0  1.0000    0.00      0      0      0       0      0
6045 5959  1  1 1 1  0.000298  0.002805   0.06610     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6122 5959  1  1 1 1  0.001094  0.012098   0.27700     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6130 5959  1  1 1 1  0.001551  0.015090   0.38410     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6150 5959  1  1 1 1  0.001517  0.015533   0.36310     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4416 5960  1  1 1 1  0.001457  0.002852   0.01210     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 140 5961  1  1 1 1  0.004444  0.028249   0.05870   504   504   504    0 0  1.0000    0.00      0      0      0       0      0
6081 5961  1  1 1 1  0.001521  0.007467   0.02390   308   308   308    0 0  1.0000    0.00      0      0      0       0      0
6081 5961  1  1 1 1  0.001501  0.007407   0.02400   310   310   310    0 0  1.0000    0.00      0      0      0       0      0
6047 5962  1  1 1 1  0.001205  0.011669   0.29170   569   569   569    0 0  1.0000    0.00      0      0      0       0      0
6154 5962  1  1 1 1  0.003026  0.029875   0.74470   629   629   629    0 0  1.0000    0.00      0      0      0       0      0
6184 5962  1  1 1 1  0.003199  0.030803   0.80020   684   684   684    0 0  1.0000    0.00      0      0      0       0      0
6184 5962  1  1 1 1  0.003199  0.030803   0.80020   684   684   684    0 0  1.0000    0.00      0      0      0       0      0
6222 5962  1  1 1 1  0.000796  0.007798   0.20320     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6222 5962  1  1 1 1  0.000796  0.007798   0.20320     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4134 5963  1  1 1 1  0.000644  0.006295   0.20220  1579  1579  1579    0 0  1.0000    0.00      0      0      0       0      0
6058 5963  1  1 1 1  0.000893  0.009709   0.23730     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6095 5963  1  1 1 1  0.000540  0.004979   0.17860     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6101 5963  1  1 1 1  0.000470  0.005280   0.12190     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3009 5964  1  1 1 1  0.001562  0.012494   0.02130   506   506   506    0 0  1.0000    0.00      0      0      0       0      0
3140 5964  1  1 1 1  0.000464  0.003712   0.00610   506   506   506    0 0  1.0000    0.00      0      0      0       0      0
5994 5966  1  1 1 1  0.002040  0.021660   0.57880     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2798 5967  1  1 1 1  0.001323  0.016184   0.60070  1474  1474  1474    0 0  1.0000    0.00      0      0      0       0      0
 264 5967  1  1 1 1  0.000741  0.009398   0.22380  1711  1711  1711    0 0  1.0000    0.00      0      0      0       0      0
5856 5967  1  1 1 1  0.000852  0.009017   0.21230   718   718   718    0 0  1.0000    0.00      0      0      0       0      0
5866 5967  1  1 1 1  0.001170  0.012223   0.30040   701   701   701    0 0  1.0000    0.00      0      0      0       0      0
6165 5968  1  1 1 1  0.008312  0.049213   0.08720     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6221 5968  1  1 1 1  0.003747  0.022341   0.04290     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6238 5968  1  1 1 1  0.000618  0.002706   0.00740     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6054 5969  1  1 1 1  0.001198  0.012597   0.28880   559   559   559    0 0  1.0000    0.00      0      0      0       0      0
6082 5969  1  1 1 1  0.000596  0.006004   0.13740   422   422   422    0 0  1.0000    0.00      0      0      0       0      0
5990 5970  1  1 1 1  0.000286  0.004044   0.14180   757   757   757    0 0  1.0000    0.00      0      0      0       0      0
6145 5970  1  1 1 1  0.000152  0.002175   0.07410   451   451   451    0 0  1.0000    0.00      0      0      0       0      0
6162 5970  1  1 1 1  0.000538  0.007833   0.25930   723   723   723    0 0  1.0000    0.00      0      0      0       0      0
6169 5970  1  1 1 1  0.001731  0.016620   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6218 5970  1  1 1 1  0.000340  0.004993   0.16190   399   399   399    0 0  1.0000    0.00      0      0      0       0      0
6037 5971  1  1 1 1  0.000593  0.070993   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6068 5971  1  1 1 1  0.000395  0.111210   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6244 5971  1  1 1 1  0.000395  0.083751   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6253 5971  1  1 1 1  0.000592  0.389570   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6069 5972  1  1 1 1  0.003006  0.026904   0.84040     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6074 5972  1  1 1 1  0.001198  0.012396   0.28820   283   283   283    0 0  1.0000    0.00      0      0      0       0      0
6086 5972  1  1 1 1  0.001898  0.017299   0.51410   717   717   717    0 0  1.0000    0.00      0      0      0       0      0
6111 5972  1  1 1 1  0.001219  0.011711   0.34080     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6193 5972  1  1 1 1  0.002230  0.022922   0.52560   375   375   375    0 0  1.0000    0.00      0      0      0       0      0
2714 5974  1  1 1 1  0.001087  0.011378   0.24980  1253  1253  1253    0 0  1.0000    0.00      0      0      0       0      0
4134 5974  1  1 1 1  0.000914  0.010325   0.22960  1316  1316  1316    0 0  1.0000    0.00      0      0      0       0      0
6155 5973  1  1 1 1  0.000861  0.010961   0.04790     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5985 5974  1  1 1 1  0.001053  0.012119   0.27260     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6101 5974  1  1 1 1  0.001470  0.016990   0.38120   274   274   274    0 0  1.0000    0.00      0      0      0       0      0
4795 5975  1  1 1 1  0.001462  0.010351   0.02130   420   420   420    0 0  1.0000    0.00      0      0      0       0      0
6165 5975  1  1 1 1  0.001681  0.011068   0.02030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6190 5975  1  1 1 1  0.002467  0.014972   0.02940   300   300   300    0 0  1.0000    0.00      0      0      0       0      0
6051 5976  1  1 1 1  0.008435  0.033165   0.10330     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6171 5976  1  1 1 1  0.000593  0.003733   0.01190     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6047 5977  1  1 1 1  0.001586  0.015422   0.38700   672   672   672    0 0  1.0000    0.00      0      0      0       0      0
6053 5977  1  1 1 1  0.000796  0.008663   0.20790   389   389   389    0 0  1.0000    0.00      0      0      0       0      0
6154 5977  1  1 1 1  0.000554  0.005187   0.12710   350   350   350    0 0  1.0000    0.00      0      0      0       0      0
6175 5977  1  1 1 1  0.000699  0.006801   0.16870     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6125 5978  1  1 1 1  0.001086  0.012632   0.29020   290   290   290    0 0  1.0000    0.00      0      0      0       0      0
6188 5978  1  1 1 1  0.001830  0.021060   0.49100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2666 5979  1  1 1 1  0.010933  0.033333   0.00500     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6087 5980  1  1 1 1  0.002943  0.018035   0.03330   251   251   251    0 0  1.0000    0.00      0      0      0       0      0
6232 5980  1  1 1 1  0.004998  0.030578   0.05530     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6184 5981  1  1 1 1  0.001420  0.014529   0.44880   626   626   626    0 0  1.0000    0.00      0      0      0       0      0
6233 5981  1  1 1 1  0.000741  0.007645   0.23430     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5992 5982  1  1 1 1  0.000803  0.008906   0.20790   824   824   824    0 0  1.0000    0.00      0      0      0       0      0
6100 5982  1  1 1 1  0.000301  0.003384   0.07970     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6103 5982  1  1 1 1  0.000139  0.002140   0.06320   765   765   765    0 0  1.0000    0.00      0      0      0       0      0
6214 5982  1  1 1 1  0.000215  0.002285   0.05220     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6017 5984  1  1 1 1  0.005899  0.068291   0.17990     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6017 5983  1  1 1 1  0.005899  0.067267   0.18820     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6133 5984  1  1 1 1  0.004081  0.027771   0.04740     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6140 5983  1  1 1 1  0.004798  0.032109   0.05810     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6100 5985  1  1 1 1  0.001553  0.017918   0.40690   422   422   422    0 0  1.0000    0.00      0      0      0       0      0
3503 5986  1  1 1 1  0.008751  0.040276   0.06540   336   336   336    0 0  1.0000    0.00      0      0      0       0      0
6177 5986  1  1 1 1  0.002864  0.011378   0.01790   350   350   350    0 0  1.0000    0.00      0      0      0       0      0
5992 5987  1  1 1 1  0.002249  0.025153   0.58050     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6117 5987  1  1 1 1  0.000353  0.003945   0.09150   371   371   371    0 0  1.0000    0.00      0      0      0       0      0
6188 5987  1  1 1 1  0.000281  0.003141   0.07280   308   308   308    0 0  1.0000    0.00      0      0      0       0      0
6188 5987  1  1 1 1  0.000277  0.003137   0.07270   308   308   308    0 0  1.0000    0.00      0      0      0       0      0
6196 5987  1  1 1 1  0.000547  0.006240   0.14440     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6055 5988  1  1 1 1  0.001648  0.019287   0.59580   380   380   380    0 0  1.0000    0.00      0      0      0       0      0
6251 5988  1  1 1 1  0.000880  0.009820   0.27140   897   897   897    0 0  1.0000    0.00      0      0      0       0      0
6133 5989  1  1 1 1  0.007409  0.028518   0.08940     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6190 5989  1  1 1 1  0.006400  0.034193   0.06820     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5996 5990  1  1 1 1  0.000435  0.005367   0.12190     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6007 5990  1  1 1 1  0.000220  0.003220   0.10500   627   627   627    0 0  1.0000    0.00      0      0      0       0      0
6056 5990  1  1 1 1  0.001385  0.011080   0.00000   770   770   770    0 0  1.0000    0.00      0      0      0       0      0
6145 5990  1  1 1 1  0.000194  0.002771   0.09520   796   796   796    0 0  1.0000    0.00      0      0      0       0      0
6169 5990  1  1 1 1  0.001385  0.014197   0.00000   295   295   295    0 0  1.0000    0.00      0      0      0       0      0
6028 5991  1  1 1 1  0.000699  0.008116   0.24980     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6112 5991  1  1 1 1  0.000970  0.011288   0.34830     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6101 5992  1  1 1 1  0.001098  0.012329   0.28590     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6117 5992  1  1 1 1  0.001895  0.021197   0.49100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6196 5992  1  1 1 1  0.002071  0.023103   0.53430     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5855 5993  1  1 1 1  0.000310  0.003200   0.07830     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5869 5993  1  1 1 1  0.000420  0.003540   0.08640     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5868 5993  1  1 1 1  0.000340  0.003610   0.08840     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6016 5993  1  1 1 1  0.001020  0.010740   0.26250   281   281   281    0 0  1.0000    0.00      0      0      0       0      0
6010 5994  1  1 1 1  0.000040  0.000450   0.01130   259   259   259    0 0  1.0000    0.00      0      0      0       0      0
6009 5994  1  1 1 1  0.000040  0.000450   0.01130   445   445   445    0 0  1.0000    0.00      0      0      0       0      0
6066 5994  1  1 1 1  0.000950  0.010060   0.23100   253   253   253    0 0  1.0000    0.00      0      0      0       0      0
6066 5994  1  1 1 1  0.000907  0.009626   0.24290   265   265   265    0 0  1.0000    0.00      0      0      0       0      0
6022 5995  1  1 1 1  0.004757  0.023662   0.08110   341   341   341    0 0  1.0000    0.00      0      0      0       0      0
6249 5995  1  1 1 1  0.003358  0.016810   0.05660     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6189 5996  1  1 1 1  0.001644  0.019926   0.43750   696   696   696    0 0  1.0000    0.00      0      0      0       0      0
5862 5997  1  1 1 1  0.002148  0.018414   0.66710     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6084 5997  1  1 1 1  0.002278  0.019508   0.70420     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6084 5997  1  1 1 1  0.002278  0.019508   0.70420     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6007 5998  1  1 1 1  0.000256  0.003788   0.12380   446   446   446    0 0  1.0000    0.00      0      0      0       0      0
6134 5998  1  1 1 1  0.000425  0.006233   0.20370   517   517   517    0 0  1.0000    0.00      0      0      0       0      0
6000 5999  1  1 1 1  0.006044  0.043990   0.08090     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6246 5999  1  1 1 1  0.003526  0.024948   0.05970   307   307   307    0 0  1.0000    0.00      0      0      0       0      0
5522 6197  1  1 1 1  0.001521  0.009047   0.01720   454   454   454    0 0  1.0000    0.00      0      0      0       0      0
6006 6001  1  1 1 1  0.000977  0.009199   0.21110     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6115 6001  1  1 1 1  0.000672  0.009862   0.32330     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6157 6001  1  1 1 1  0.000564  0.006641   0.15650   363   363   363    0 0  1.0000    0.00      0      0      0       0      0
 805 6003  1  1 1 1  0.002171  0.033086   0.84040  1579  1579  1579    0 0  1.0000    0.00      0      0      0       0      0
6072 6002  1  1 1 1  0.004990  0.029882   0.05300     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6133 6002  1  1 1 1  0.011619  0.075838   0.13130     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6165 6002  1  1 1 1  0.000168  0.002564   0.00770     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6165 6002  1  1 1 1  0.000442  0.003311   0.00600     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6165 6002  1  1 1 1  0.000442  0.003311   0.00600     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6132 6004  1  1 1 1  0.001440  0.007267   0.01400     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6164 6004  1  1 1 1  0.001699  0.006835   0.02070     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6221 6004  1  1 1 1  0.004595  0.023202   0.04480     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6171 6005  1  1 1 1  0.006970  0.028385   0.08250     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6190 6005  1  1 1 1  0.002121  0.009440   0.02500     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6174 6006  1  1 1 1  0.000208  0.001994   0.04580   691   691   691    0 0  1.0000    0.00      0      0      0       0      0
6164 6008  1  1 1 1  0.001464  0.005926   0.01800     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6238 6008  1  1 1 1  0.001867  0.007704   0.02280     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6135 6011  1  1 1 1  0.002765  0.015802   0.02840   459   459   459    0 0  1.0000    0.00      0      0      0       0      0
6143 6011  1  1 1 1  0.001481  0.008435   0.01530     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6178 6011  1  1 1 1  0.007546  0.023803   0.07190     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6016 6012  1  1 1 1  0.000949  0.010021   0.24580   649   649   649    0 0  1.0000    0.00      0      0      0       0      0
6066 6012  1  1 1 1  0.000693  0.007271   0.17930   879   879   879    0 0  1.0000    0.00      0      0      0       0      0
6051 6013  1  1 1 1  0.002449  0.009363   0.02940     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6171 6013  1  1 1 1  0.006281  0.025146   0.07800     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6136 6014  1  1 1 1  0.001018  0.011565   0.35810     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6136 6014  1  1 1 1  0.001018  0.011537   0.36100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6186 6014  1  1 1 1  0.000125  0.001627   0.05490     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6186 6014  1  1 1 1  0.000125  0.001627   0.05490     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1762 6015  1  1 1 1  0.053590  0.118644   0.00250     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5474 6015  1  1 1 1  0.097506  0.227891   0.00260     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5855 6016  1  1 1 1  0.000720  0.007589   0.18510   357   357   357    0 0  1.0000    0.00      0      0      0       0      0
5867 6016  1  1 1 1  0.000270  0.002860   0.07020   552   552   552    0 0  1.0000    0.00      0      0      0       0      0
6064 6016  1  1 1 1  0.000010  0.000100   0.00000   298   298   298    0 0  1.0000    0.00      0      0      0       0      0
6063 6016  1  1 1 1  0.000010  0.000100   0.00000   305   305   305    0 0  1.0000    0.00      0      0      0       0      0
6002 6017  1  1 1 1  0.002887  0.021424   0.04070     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6002 6017  1  1 1 1  0.002887  0.021424   0.04070     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6216 6018  1  1 1 1  0.000826  0.012161   0.39350     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6235 6018  1  1 1 1  0.000489  0.007064   0.23380   304   304   304    0 0  1.0000    0.00      0      0      0       0      0
6239 6018  1  1 1 1  0.000118  0.001725   0.05700   423   423   423    0 0  1.0000    0.00      0      0      0       0      0
6137 6020  1  1 1 1  0.001189  0.010138   0.36870   402   402   402    0 0  1.0000    0.00      0      0      0       0      0
6137 6019  1  1 1 1  0.001189  0.010138   0.36720   398   398   398    0 0  1.0000    0.00      0      0      0       0      0
6139 6020  1  1 1 1  0.001236  0.010554   0.38210   508   508   508    0 0  1.0000    0.00      0      0      0       0      0
6139 6019  1  1 1 1  0.001236  0.010554   0.38210   511   511   511    0 0  1.0000    0.00      0      0      0       0      0
5860 6021  1  1 1 1  0.001165  0.008938   0.04840   436   436   436    0 0  1.0000    0.00      0      0      0       0      0
6035 6024  1  1 1 1  0.002507  0.021060   0.79030   416   416   416    0 0  1.0000    0.00      0      0      0       0      0
6035 6023  1  1 1 1  0.002508  0.021481   0.78290   480   480   480    0 0  1.0000    0.00      0      0      0       0      0
6094 6024  1  1 1 1  0.004181  0.035773   1.29670     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6151 6023  1  1 1 1  0.000407  0.006051   0.20010   655   655   655    0 0  1.0000    0.00      0      0      0       0      0
6151 6024  1  1 1 1  0.000407  0.006051   0.20010   917   917   917    0 0  1.0000    0.00      0      0      0       0      0
6250 6024  1  1 1 1  0.000609  0.005665   0.20790     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5858 6025  1  1 1 1  0.000731  0.003457   0.00770     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5857 6025  1  1 1 1  0.000770  0.003457   0.00770     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6070 6026  1  1 1 1  0.024931  0.154432   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6071 6026  1  1 1 1  0.018006  0.119806   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6172 6026  1  1 1 1  0.031856  0.161357   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6091 6027  1  1 1 1  0.000963  0.011170   0.34490     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6104 6027  1  1 1 1  0.000838  0.009778   0.30180     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6104 6027  1  1 1 1  0.000838  0.009778   0.30180     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6142 6027  1  1 1 1  0.000240  0.002960   0.09210   251   251   251    0 0  1.0000    0.00      0      0      0       0      0
6030 6028  1  1 1 1  0.000769  0.008650   0.27180   343   343   343    0 0  1.0000    0.00      0      0      0       0      0
6030 6028  1  1 1 1  0.000769  0.008650   0.27180   343   343   343    0 0  1.0000    0.00      0      0      0       0      0
6113 6028  1  1 1 1  0.001662  0.019321   0.59690     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5856 6029  1  1 1 1  0.001570  0.015640   0.38320   795   795   795    0 0  1.0000    0.00      0      0      0       0      0
6124 6029  1  1 1 1  0.000490  0.005180   0.12710   714   714   714    0 0  1.0000    0.00      0      0      0       0      0
6124 6029  1  1 1 1  0.000490  0.005180   0.12710   714   714   714    0 0  1.0000    0.00      0      0      0       0      0
6124 6029  1  1 1 1  0.000550  0.004740   0.11570   779   779   779    0 0  1.0000    0.00      0      0      0       0      0
6252 6029  1  1 1 1  0.000170  0.001660   0.03470   706   706   706    0 0  1.0000    0.00      0      0      0       0      0
6079 6030  1  1 1 1  0.000990  0.011177   0.35150   673   673   673    0 0  1.0000    0.00      0      0      0       0      0
6079 6030  1  1 1 1  0.000990  0.011177   0.35150   673   673   673    0 0  1.0000    0.00      0      0      0       0      0
5855 6031  1  1 1 1  0.000260  0.002730   0.06700   270   270   270    0 0  1.0000    0.00      0      0      0       0      0
5856 6032  1  1 1 1  0.000260  0.002717   0.06700     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4994 6033  1  1 1 1  0.002120  0.011757   0.00510   502   502   502    0 0  1.0000    0.00      0      0      0       0      0
3103 6035  1  1 1 1  0.000528  0.005682   0.10110  1974  1974  1974    0 0  1.0000    0.00      0      0      0       0      0
6076 6034  1  1 1 1  0.009193  0.044869   0.12960     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6077 6033  1  1 1 1  0.009193  0.044869   0.12960     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6249 6034  1  1 1 1  0.002892  0.022074   0.12150     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6248 6033  1  1 1 1  0.005687  0.028340   0.09520     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6095 6035  1  1 1 1  0.001732  0.014836   0.54080   264   264   264    0 0  1.0000    0.00      0      0      0       0      0
6094 6035  1  1 1 1  0.001731  0.014547   0.54570     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6055 6036  1  1 1 1  0.001060  0.012389   0.38270   290   290   290    0 0  1.0000    0.00      0      0      0       0      0
6055 6036  1  1 1 1  0.001060  0.012389   0.38270   290   290   290    0 0  1.0000    0.00      0      0      0       0      0
6055 6036  1  1 1 1  0.001060  0.012389   0.38270   290   290   290    0 0  1.0000    0.00      0      0      0       0      0
6113 6036  1  1 1 1  0.000810  0.009439   0.29160     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6112 6036  1  1 1 1  0.000810  0.009439   0.29160     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6073 6037  1  1 1 1  0.000593  0.171854   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6085 6037  1  1 1 1  0.001620  0.013057   0.03910     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6243 6037  1  1 1 1  0.000395  0.036148   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6253 6037  1  1 1 1  0.000592  0.001679   0.00100   307   307   307    0 0  1.0000    0.00      0      0      0       0      0
5864 6038  1  1 1 1  0.000596  0.006247   0.21080   639   639   639    0 0  1.0000    0.00      0      0      0       0      0
5870 6038  1  1 1 1  0.000769  0.010215   0.34220   383   383   383    0 0  1.0000    0.00      0      0      0       0      0
6138 6038  1  1 1 1  0.000596  0.006219   0.20790   637   637   637    0 0  1.0000    0.00      0      0      0       0      0
6217 6038  1  1 1 1  0.000526  0.006881   0.23130   513   513   513    0 0  1.0000    0.00      0      0      0       0      0
4913 6042  1  1 1 1  0.000512  0.007112   0.25850  1790  1790  1790    0 0  1.0000    0.00      0      0      0       0      0
4914 6041  1  1 1 1  0.000506  0.007112   0.25850  1790  1790  1790    0 0  1.0000    0.00      0      0      0       0      0
5858 6040  1  1 1 1  0.000705  0.003692   0.01180     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5857 6040  1  1 1 1  0.000670  0.003579   0.01200     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6199 6039  1  1 1 1  0.000119  0.007901   0.00000   779   779   779    0 0  1.0000    0.00      0      0      0       0      0
6220 6042  1  1 1 1  0.000443  0.004077   0.14290   295   295   295    0 0  1.0000    0.00      0      0      0       0      0
6220 6041  1  1 1 1  0.000443  0.004078   0.14290     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6104 6043  1  1 1 1  0.000353  0.004072   0.12570     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6104 6043  1  1 1 1  0.000353  0.004072   0.12570     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6254 6043  1  1 1 1  0.000540  0.006094   0.19160   362   362   362    0 0  1.0000    0.00      0      0      0       0      0
6254 6043  1  1 1 1  0.000540  0.006094   0.19160   362   362   362    0 0  1.0000    0.00      0      0      0       0      0
5863 6044  1  1 1 1  0.000990  0.007918   0.01400     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6234 6044  1  1 1 1  0.003899  0.025983   0.05090     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6069 6045  1  1 1 1  0.000073  0.003959   0.00290     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6130 6045  1  1 1 1  0.000073  0.003635   0.00290     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6121 6046  1  1 1 1  0.000593  0.549393   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6153 6046  1  1 1 1  0.000593  0.274647   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6213 6046  1  1 1 1  0.000099  0.000672   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6159 6048  1  1 1 1  0.000751  0.002609   0.00060     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6210 6048  1  1 1 1  0.001240  0.004622   0.00160     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6167 6049  1  1 1 1  0.001110  0.012400   0.29460   537   537   537    0 0  1.0000    0.00      0      0      0       0      0
6188 6049  1  1 1 1  0.000368  0.004359   0.09470   537   537   537    0 0  1.0000    0.00      0      0      0       0      0
6056 6050  1  1 1 1  0.001039  0.007479   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6146 6050  1  1 1 1  0.017313  0.182133   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6169 6050  1  1 1 1  0.002424  0.019391   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6194 6050  1  1 1 1  0.002424  0.013850   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1069 6128  1  1 1 1  0.006104  0.044405   0.05520   461   461   461    0 0  1.0000    0.00      0      0      0       0      0
6229 6051  1  1 1 1  0.001659  0.006400   0.02370     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6229 6051  1  1 1 1  0.001659  0.006400   0.02370     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6148 6052  1  1 1 1  0.001600  0.011773   0.02030   459   459   459    0 0  1.0000    0.00      0      0      0       0      0
6168 6052  1  1 1 1  0.002173  0.015388   0.01720   347   347   347    0 0  1.0000    0.00      0      0      0       0      0
6222 6053  1  1 1 1  0.001828  0.019868   0.47940   602   602   602    0 0  1.0000    0.00      0      0      0       0      0
6074 6054  1  1 1 1  0.000796  0.008698   0.20100   883   883   883    0 0  1.0000    0.00      0      0      0       0      0
6091 6055  1  1 1 1  0.000568  0.006586   0.20500     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6091 6055  1  1 1 1  0.000568  0.006586   0.20500     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6251 6055  1  1 1 1  0.001130  0.012830   0.32860     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6152 6056  1  1 1 1  0.000418  0.006302   0.19280     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6166 6056  1  1 1 1  0.001600  0.023587   0.68000   498   498   498    0 0  1.0000    0.00      0      0      0       0      0
6099 6057  1  1 1 1  0.001284  0.014657   0.05540     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6100 6058  1  1 1 1  0.000422  0.005118   0.11840   517   517   517    0 0  1.0000    0.00      0      0      0       0      0
6125 6058  1  1 1 1  0.000637  0.009162   0.23160   492   492   492    0 0  1.0000    0.00      0      0      0       0      0
6125 6058  1  1 1 1  0.000852  0.009571   0.21890   471   471   471    0 0  1.0000    0.00      0      0      0       0      0
6061 6060  1  1 1 1  0.005329  0.016298   0.00560     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6061 6059  1  1 1 1  0.005329  0.016298   0.00560     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6210 6060  1  1 1 1  0.004529  0.020129   0.00720     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6210 6059  1  1 1 1  0.004529  0.020129   0.00720     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6127 6061  1  1 1 1  0.003818  0.020400   0.00740     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6127 6061  1  1 1 1  0.003818  0.020400   0.00740     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6070 6065  1  1 1 1  0.038781  0.237535   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6146 6065  1  1 1 1  0.025623  0.202909   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6161 6065  1  1 1 1  0.024931  0.099030   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6240 6065  1  1 1 1  0.022161  0.168283   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5861 6066  1  1 1 1  0.000870  0.009680   0.23130   366   366   366    0 0  1.0000    0.00      0      0      0       0      0
5867 6066  1  1 1 1  0.001210  0.012810   0.31450   886   886   886    0 0  1.0000    0.00      0      0      0       0      0
6215 6066  1  1 1 1  0.000060  0.000590   0.01440   465   465   465    0 0  1.0000    0.00      0      0      0       0      0
6073 6067  1  1 1 1  0.000395  0.145778   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6083 6069  1  1 1 1  0.001295  0.011302   0.38120     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6083 6069  1  1 1 1  0.000104  0.003904   0.00290   333   333   333    0 0  1.0000    0.00      0      0      0       0      0
6130 6069  1  1 1 1  0.000073  0.039586   0.00290     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6158 6069  1  1 1 1  0.000073  0.016832   0.00290     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6176 6069  1  1 1 1  0.000073  0.009151   0.00290     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6212 6069  1  1 1 1  0.000073  0.069075   0.00290     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6245 6069  1  1 1 1  0.000547  0.004696   1.27940   980   980   980    0 0  1.0000    0.00      0      0      0       0      0
6071 6070  1  1 1 1  0.032549  0.126731   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6182 6070  1  1 1 1  0.033934  0.182133   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6079 6071  1  1 1 1  0.000407  0.004079   0.11620   812   812   812    0 0  1.0000    0.00      0      0      0       0      0
6079 6071  1  1 1 1  0.000407  0.004079   0.11620   812   812   812    0 0  1.0000    0.00      0      0      0       0      0
6200 6071  1  1 1 1  0.000048  0.001177   0.00290     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6133 6072  1  1 1 1  0.006744  0.045697   0.08190     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6242 6073  1  1 1 1  0.000395  0.202864   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6253 6073  1  1 1 1  0.000593  0.087308   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6180 6074  1  1 1 1  0.000298  0.003006   0.07130   575   575   575    0 0  1.0000    0.00      0      0      0       0      0
6236 6074  1  1 1 1  0.001620  0.016378   0.38290   506   506   506    0 0  1.0000    0.00      0      0      0       0      0
6121 6075  1  1 1 1  0.000593  0.321640   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6149 6075  1  1 1 1  0.000593  0.023506   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6177 6075  1  1 1 1  0.010588  0.054894   0.10430   352   352   352    0 0  1.0000    0.00      0      0      0       0      0
6098 6076  1  1 1 1  0.001754  0.012251   0.04840     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6099 6077  1  1 1 1  0.001762  0.012148   0.04900     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6133 6078  1  1 1 1  0.004508  0.017357   0.05370     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6190 6078  1  1 1 1  0.009300  0.045353   0.10330     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6254 6079  1  1 1 1  0.001018  0.011454   0.36040     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6254 6079  1  1 1 1  0.001018  0.011454   0.36040     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6084 6080  1  1 1 1  0.003133  0.026821   0.61660     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6214 6080  1  1 1 1  0.002718  0.024668   0.57470   312   312   312    0 0  1.0000    0.00      0      0      0       0      0
6240 6080  1  1 1 1  0.002770  0.016620   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 141 6082  1  1 1 1  0.001088  0.011730   0.25480  1624  1624  1624    0 0  1.0000    0.00      0      0      0       0      0
6085 6081  1  1 1 1  0.004583  0.024000   0.07010   280   280   280    0 0  1.0000    0.00      0      0      0       0      0
6085 6081  1  1 1 1  0.004583  0.025185   0.07010   267   267   267    0 0  1.0000    0.00      0      0      0       0      0
6086 6082  1  1 1 1  0.000796  0.007999   0.18630  1044  1044  1044    0 0  1.0000    0.00      0      0      0       0      0
6111 6083  1  1 1 1  0.000873  0.007825   0.25410     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6158 6083  1  1 1 1  0.000073  0.058542   0.00290     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6176 6083  1  1 1 1  0.000073  0.032502   0.00290     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6212 6083  1  1 1 1  0.000073  0.024529   0.00290     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6236 6083  1  1 1 1  0.001530  0.014349   0.33790   392   392   392    0 0  1.0000    0.00      0      0      0       0      0
6161 6084  1  1 1 1  0.000184  0.002407   0.00790     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6240 6084  1  1 1 1  0.002299  0.020665   0.00000   342   342   342    0 0  1.0000    0.00      0      0      0       0      0
6143 6085  1  1 1 1  0.011477  0.037472   0.10770     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6143 6085  1  1 1 1  0.007763  0.037649   0.12410     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6253 6085  1  1 1 1  0.000573  0.003911   0.00710     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6245 6086  1  1 1 1  0.000796  0.007500   0.19520   784   784   784    0 0  1.0000    0.00      0      0      0       0      0
6232 6087  1  1 1 1  0.007921  0.048632   0.08850     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6151 6089  1  1 1 1  0.000037  0.000093   0.00290     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6151 6089  1  1 1 1  0.000037  0.000093   0.00290     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6151 6088  1  1 1 1  0.000083  0.000152   0.00290   607   607   607    0 0  1.0000    0.00      0      0      0       0      0
6151 6088  1  1 1 1  0.000037  0.000093   0.00290  1053  1053  1053    0 0  1.0000    0.00      0      0      0       0      0
5859 6090  1  1 1 1  0.000069  0.000139   0.00290     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6142 6091  1  1 1 1  0.001200  0.014039   0.43690     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6099 6093  1  1 1 1  0.001126  0.005707   0.01660     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6097 6092  1  1 1 1  0.001286  0.006688   0.02020     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5870 6095  1  1 1 1  0.001066  0.012292   0.46410     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6100 6094  1  1 1 1  0.000180  0.001517   0.05780     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6101 6095  1  1 1 1  0.000180  0.001517   0.05780   319   319   319    0 0  1.0000    0.00      0      0      0       0      0
6100 6094  1  1 1 1  0.000180  0.001517   0.05780     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5860 6096  1  1 1 1  0.000016  0.000136   0.00070     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4135 6101  1  1 1 1  0.000938  0.010451   0.22530  1487  1487  1487    0 0  1.0000    0.00      0      0      0       0      0
6107 6097  1  1 1 1  0.005965  0.042390   0.10090     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6140 6098  1  1 1 1  0.003315  0.023518   0.06650     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6103 6100  1  1 1 1  0.000202  0.003026   0.09210   717   717   717    0 0  1.0000    0.00      0      0      0       0      0
6214 6100  1  1 1 1  0.000558  0.004985   0.12190     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6217 6101  1  1 1 1  0.001205  0.014626   0.51640     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6125 6102  1  1 1 1  0.002119  0.023913   0.00520   438   438   438    0 0  1.0000    0.00      0      0      0       0      0
6134 6102  1  1 1 1  0.001177  0.012465   0.31770   816   816   816    0 0  1.0000    0.00      0      0      0       0      0
6132 6105  1  1 1 1  0.010317  0.052128   0.09900     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6173 6105  1  1 1 1  0.001126  0.010031   0.03130   283   283   283    0 0  1.0000    0.00      0      0      0       0      0
6221 6105  1  1 1 1  0.009600  0.078696   0.13570     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6156 6106  1  1 1 1  0.000341  0.005024   0.32590     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6156 6106  1  1 1 1  0.000341  0.005024   0.32590     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6174 6106  1  1 1 1  0.000268  0.003944   0.12790   588   588   588    0 0  1.0000    0.00      0      0      0       0      0
6133 6107  1  1 1 1  0.005432  0.036524   0.06510     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6118 6109  1  1 1 1  0.000320  0.003050   0.07230   264   264   264    0 0  1.0000    0.00      0      0      0       0      0
6124 6108  1  1 1 1  0.000450  0.004790   0.10660   255   255   255    0 0  1.0000    0.00      0      0      0       0      0
6124 6109  1  1 1 1  0.000450  0.004790   0.10660     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5861 6110  1  1 1 1  0.000220  0.002320   0.05440   472   472   472    0 0  1.0000    0.00      0      0      0       0      0
6172 6112  1  1 1 1  0.001644  0.015580   0.48070   974   974   974    0 0  1.0000    0.00      0      0      0       0      0
6187 6113  1  1 1 1  0.000693  0.006820   0.20720   763   763   763    0 0  1.0000    0.00      0      0      0       0      0
6208 6112  1  1 1 1  0.000225  0.002472   0.07100   782   782   782    0 0  1.0000    0.00      0      0      0       0      0
6207 6113  1  1 1 1  0.000222  0.002470   0.08170  1109  1109  1109    0 0  1.0000    0.00      0      0      0       0      0
6150 6114  1  1 1 1  0.001960  0.020187   0.48120     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6176 6114  1  1 1 1  0.000533  0.005305   0.13040   416   416   416    0 0  1.0000    0.00      0      0      0       0      0
6186 6114  1  1 1 1  0.001517  0.015623   0.37380     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6212 6114  1  1 1 1  0.001960  0.019813   0.48810     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6157 6115  1  1 1 1  0.000832  0.012165   0.39390     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6247 6115  1  1 1 1  0.000819  0.013667   0.34930     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6122 6116  1  1 1 1  0.000533  0.004564   0.10690   359   359   359    0 0  1.0000    0.00      0      0      0       0      0
6175 6116  1  1 1 1  0.002860  0.029584   0.69310   569   569   569    0 0  1.0000    0.00      0      0      0       0      0
6120 6118  1  1 1 1  0.000700  0.007379   0.18080   618   618   618    0 0  1.0000    0.00      0      0      0       0      0
6124 6118  1  1 1 1  0.000760  0.008000   0.17790     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6254 6119  1  1 1 1  0.001101  0.017299   0.74740   482   482   482    0 0  1.0000    0.00      0      0      0       0      0
6254 6119  1  1 1 1  0.001101  0.017299   0.74740   482   482   482    0 0  1.0000    0.00      0      0      0       0      0
6224 6120  1  1 1 1  0.001233  0.013054   0.31910  1097  1097  1097    0 0  1.0000    0.00      0      0      0       0      0
6134 6123  1  1 1 1  0.000542  0.007881   0.26050   299   299   299    0 0  1.0000    0.00      0      0      0       0      0
6218 6123  1  1 1 1  0.000357  0.005187   0.17180     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5866 6124  1  1 1 1  0.000740  0.007769   0.19060   844   844   844    0 0  1.0000    0.00      0      0      0       0      0
5869 6124  1  1 1 1  0.000410  0.003480   0.08460   349   349   349    0 0  1.0000    0.00      0      0      0       0      0
5868 6124  1  1 1 1  0.000330  0.003520   0.08640   323   323   323    0 0  1.0000    0.00      0      0      0       0      0
5862 6126  1  1 1 1  0.000020  0.000098   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6220 6126  1  1 1 1  0.000414  0.003537   0.25730     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6250 6126  1  1 1 1  0.002424  0.021053   0.76240   356   356   356    0 0  1.0000    0.00      0      0      0       0      0
6129 6127  1  1 1 1  0.003320  0.010222   0.01430     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6159 6129  1  1 1 1  0.003351  0.012302   0.00420     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6158 6130  1  1 1 1  0.000155  0.001518   0.31480     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5863 6131  1  1 1 1  0.000198  0.001975   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6192 6131  1  1 1 1  0.004429  0.025092   0.08710     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6234 6131  1  1 1 1  0.001414  0.020346   0.07070     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6155 6133  1  1 1 1  0.001033  0.013049   0.05510     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6143 6135  1  1 1 1  0.002923  0.016731   0.03040   459   459   459    0 0  1.0000    0.00      0      0      0       0      0
6144 6137  1  1 1 1  0.000942  0.008047   0.29170     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6220 6137  1  1 1 1  0.001940  0.016614   0.60030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5864 6138  1  1 1 1  0.000035  0.000139   0.00580     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6161 6138  1  1 1 1  0.000807  0.008383   0.28100   849   849   849    0 0  1.0000    0.00      0      0      0       0      0
6147 6139  1  1 1 1  0.000408  0.003572   0.12880  1235  1235  1235    0 0  1.0000    0.00      0      0      0       0      0
6182 6139  1  1 1 1  0.000846  0.007839   0.28330     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6182 6139  1  1 1 1  0.000846  0.007839   0.28230     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6187 6139  1  1 1 1  0.000455  0.004190   0.15320   914   914   914    0 0  1.0000    0.00      0      0      0       0      0
6185 6141  1  1 1 1  0.004523  0.022716   0.06990     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6195 6141  1  1 1 1  0.001146  0.005669   0.01720   271   271   271    0 0  1.0000    0.00      0      0      0       0      0
6195 6143  1  1 1 1  0.004405  0.022756   0.06970     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6220 6144  1  1 1 1  0.001004  0.008546   0.30900     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6160 6146  1  1 1 1  0.000554  0.007756   0.00000   415   415   415    0 0  1.0000    0.00      0      0      0       0      0
6169 6146  1  1 1 1  0.018006  0.189058   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6240 6146  1  1 1 1  0.002770  0.016620   0.00000   598   598   598    0 0  1.0000    0.00      0      0      0       0      0
6172 6147  1  1 1 1  0.000250  0.002292   0.08290  1298  1298  1298    0 0  1.0000    0.00      0      0      0       0      0
6183 6148  1  1 1 1  0.001561  0.011595   0.01720   459   459   459    0 0  1.0000    0.00      0      0      0       0      0
6161 6151  1  1 1 1  0.000940  0.012774   0.41200     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6161 6151  1  1 1 1  0.000940  0.012762   0.41100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6194 6152  1  1 1 1  0.000420  0.006343   0.19330     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6184 6154  1  1 1 1  0.000921  0.009017   0.22360   250   250   250    0 0  1.0000    0.00      0      0      0       0      0
6184 6154  1  1 1 1  0.000956  0.008996   0.22240   250   250   250    0 0  1.0000    0.00      0      0      0       0      0
6222 6154  1  1 1 1  0.002424  0.024785   0.62100   692   692   692    0 0  1.0000    0.00      0      0      0       0      0
6233 6154  1  1 1 1  0.001537  0.016662   0.38510   757   757   757    0 0  1.0000    0.00      0      0      0       0      0
6157 6156  1  1 1 1  0.000341  0.005024   0.32590     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6226 6157  1  1 1 1  0.000861  0.009919   0.23250   904   904   904    0 0  1.0000    0.00      0      0      0       0      0
6176 6158  1  1 1 1  0.000073  0.011484   0.00290     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6212 6158  1  1 1 1  0.000073  0.008668   0.00290     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6222 6158  1  1 1 1  0.003303  0.035104   0.79030     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5865 6160  1  1 1 1  0.000945  0.010861   0.22600   415   415   415    0 0  1.0000    0.00      0      0      0       0      0
5864 6161  1  1 1 1  0.000810  0.008386   0.28010   844   844   844    0 0  1.0000    0.00      0      0      0       0      0
6182 6161  1  1 1 1  0.019391  0.119806   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6240 6161  1  1 1 1  0.002770  0.162050   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6239 6162  1  1 1 1  0.000118  0.001725   0.05700     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2241 6163  1  1 1 1  0.006791  0.019711   0.00990     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1197 6165  1  1 1 1  0.011176  0.069403   0.12860   323   323   323    0 0  1.0000    0.00      0      0      0       0      0
6190 6165  1  1 1 1  0.001270  0.019504   0.05920   328   328   328    0 0  1.0000    0.00      0      0      0       0      0
6221 6165  1  1 1 1  0.007526  0.044761   0.08290     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5865 6166  1  1 1 1  0.000620  0.006650   0.17070   501   501   501    0 0  1.0000    0.00      0      0      0       0      0
6194 6167  1  1 1 1  0.000796  0.011669   0.31660   401   401   401    0 0  1.0000    0.00      0      0      0       0      0
6232 6168  1  1 1 1  0.004978  0.036425   0.06480   459   459   459    0 0  1.0000    0.00      0      0      0       0      0
5866 6170  1  1 1 1  0.000000  0.000500   0.00120     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
  36 6205  1  1 1 1  0.001724  0.039197   0.54530  1559  1559  1559    0 0  1.0000    0.00      0      0      0       0      0
  35 6204  1  1 1 1  0.001724  0.039197   0.54530  1559  1559  1559    0 0  1.0000    0.00      0      0      0       0      0
6225 6171  1  1 1 1  0.000527  0.008085   0.02440     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6231 6171  1  1 1 1  0.001679  0.025659   0.07790   352   352   352    0 0  1.0000    0.00      0      0      0       0      0
5859 6172  1  1 1 1  0.000438  0.003941   0.14110  1191  1191  1191    0 0  1.0000    0.00      0      0      0       0      0
6205 6174  1  1 1 1  0.000021  0.000139   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6216 6174  1  1 1 1  0.000275  0.004076   0.13170     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6218 6174  1  1 1 1  0.000958  0.014044   0.45980   480   480   480    0 0  1.0000    0.00      0      0      0       0      0
6222 6175  1  1 1 1  0.002881  0.028940   0.72490   520   520   520    0 0  1.0000    0.00      0      0      0       0      0
6212 6176  1  1 1 1  0.000073  0.000789   0.00290     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6178 6177  1  1 1 1  0.015585  0.053156   0.14380     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6213 6177  1  1 1 1  0.007388  0.039506   0.06580     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5863 6181  1  1 1 1  0.004648  0.037179   0.06580     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6246 6181  1  1 1 1  0.000277  0.003773   0.01750   369   369   369    0 0  1.0000    0.00      0      0      0       0      0
5859 6182  1  1 1 1  0.000241  0.002382   0.07800  1179  1179  1179    0 0  1.0000    0.00      0      0      0       0      0
6193 6186  1  1 1 1  0.001427  0.014647   0.33620   472   472   472    0 0  1.0000    0.00      0      0      0       0      0
5865 6188  1  1 1 1  0.000855  0.010109   0.22010     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6189 6188  1  1 1 1  0.001187  0.012493   0.29170   707   707   707    0 0  1.0000    0.00      0      0      0       0      0
1196 6190  1  1 1 1  0.008751  0.053610   0.09720   323   323   323    0 0  1.0000    0.00      0      0      0       0      0
6231 6190  1  1 1 1  0.000689  0.010295   0.03360     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6183 6191  1  1 1 1  0.006341  0.033679   0.05570   408   408   408    0 0  1.0000    0.00      0      0      0       0      0
6232 6191  1  1 1 1  0.005472  0.030775   0.05570   326   326   326    0 0  1.0000    0.00      0      0      0       0      0
6234 6192  1  1 1 1  0.007955  0.045827   0.08430     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6026 6202  1  1 1 1  0.000474  0.005325   0.15670  1316  1316  1316    0 0  1.0000    0.00      0      0      0       0      0
6026 6201  1  1 1 1  0.000474  0.005325   0.15670  1317  1317  1317    0 0  1.0000    0.00      0      0      0       0      0
6251 6209  1  1 1 1  0.000042  0.004848   0.02890  1009  1009  1009    0 0  1.0000    0.00      0      0      0       0      0
5867 6211  1  1 1 1  0.000160  0.001700   0.04000   333   333   333    0 0  1.0000    0.00      0      0      0       0      0
6145 6218  1  1 1 1  0.000340  0.004993   0.16190   590   590   590    0 0  1.0000    0.00      0      0      0       0      0
5858 6219  1  1 1 1  0.001884  0.010078   0.03380     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5857 6219  1  1 1 1  0.001881  0.010060   0.03380     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5862 6220  1  1 1 1  0.000415  0.003543   0.25730     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
5861 6223  1  1 1 1  0.000859  0.009605   0.21810   781   781   781    0 0  1.0000    0.00      0      0      0       0      0
6229 6225  1  1 1 1  0.002272  0.033284   0.11530     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4952 6226  1  1 1 1  0.000665  0.008026   0.12560  1316  1316  1316    0 0  1.0000    0.00      0      0      0       0      0
5869 6228  1  1 1 1  0.000460  0.004790   0.12070   274   274   274    0 0  1.0000    0.00      0      0      0       0      0
5868 6227  1  1 1 1  0.000470  0.004930   0.12070     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1962 6229  1  1 1 1  0.002785  0.018588   0.03540   428   428   428    0 0  1.0000    0.00      0      0      0       0      0
1962 6229  1  1 1 1  0.002785  0.018607   0.03540   428   428   428    0 0  1.0000    0.00      0      0      0       0      0
 805 6230  1  1 1 1  0.000125  0.001711   0.04620  1382  1382  1382    0 0  1.0000    0.00      0      0      0       0      0
 323 6233  1  1 1 1  0.002087  0.022763   0.61080  1624  1624  1624    0 0  1.0000    0.00      0      0      0       0      0
5870 6237  1  1 1 1  0.000312  0.002645   0.11290     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6253 6241  1  1 1 1  0.000395  0.198321   0.00100     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
6235 6247  1  1 1 1  0.000855  0.014271   0.36970   666   666   666    0 0  1.0000    0.00      0      0      0       0      0
5860 6248  1  1 1 1  0.002815  0.021590   0.11870   326   326   326    0 0  1.0000    0.00      0      0      0       0      0
  26   27  1  1 1 1  0.003180  0.114765   0.00000   302   302   302    0 0  0.9766    0.00      0      0      0       0      0
  26   27  1  1 1 1  0.003062  0.115753   0.00000   302   302   302    0 0  0.9690    0.00      0      0      0       0      0
  26   27  1  1 1 1  0.003180  0.117926   0.00000   302   302   302    0 0  0.9671    0.00      0      0      0       0      0
  31   33  1  1 1 1  0.001975  0.126617   0.00000   435   435   435    0 0  1.0010    0.00      0      0      0       0      0
  31   34  1  1 1 1  0.003635  0.123062   0.00000   446   446   446    0 0  0.9766    0.00      0      0      0       0      0
  32   33  1  1 1 1  0.003556  0.120296   0.00000     0     0     0    0 0  0.9833    0.00      0      0      0       0      0
  33 5899  1  1 1 1  0.000180 -0.006163   0.00000  1186  1186  1186    0 0  0.9990    0.00      0      0      0       0      0
  34 5923  1  1 1 1  0.000180 -0.006163   0.00000  1188  1188  1188    0 0  0.9990    0.00      0      0      0       0      0
  35 5899  1  1 1 1  0.000291  0.030817   0.00000  1186  1186  1186    0 0  1.0000    0.00      0      0      0       0      0
  35 5923  1  1 1 1  0.000291  0.030817   0.00000  1188  1188  1188    0 0  1.0000    0.00      0      0      0       0      0
  50   51  1  1 1 1  0.003160  0.125432   0.00000   435   435   435    0 0  1.0406    0.00      0      0      0       0      0
  50   51  1  1 1 1  0.003951  0.125235   0.00000   435   435   435    0 0  1.0267    0.00      0      0      0       0      0
  50   51  1  1 1 1  0.003160  0.125432   0.00000   435   435   435    0 0  1.0267    0.00      0      0      0       0      0
 103  104  1  1 1 1  0.003951  0.110025   0.00000   435   435   435    0 0  0.9756    0.00      0      0      0       0      0
 103  104  1  1 1 1  0.003970  0.111605   0.00000   435   435   435    0 0  0.9737    0.00      0      0      0       0      0
 109  110  1  1 1 1  0.003556  0.119309   0.00000   435   435   435    0 0  1.0537    0.00      0      0      0       0      0
 109  110  1  1 1 1  0.003160  0.125037   0.00000   435   435   435    0 0  1.0406    0.00      0      0      0       0      0
 112  113  1  1 1 1  0.003279  0.113580   0.00000   446   446   446    0 0  0.9862    0.00      0      0      0       0      0
 112  113  1  1 1 1  0.003240  0.117531   0.00000   446   446   446    0 0  0.9891    0.00      0      0      0       0      0
 112  113  1  1 1 1  0.003753  0.112395   0.00000   435   435   435    0 0  0.9756    0.00      0      0      0       0      0
 128  130  1  1 1 1  0.003338  0.116543   0.00000   446   446   446    0 0  0.9990    0.00      0      0      0       0      0
 129  130  1  1 1 1  0.003595  0.128593   0.00000   436   436   436    0 0  0.9990    0.00      0      0      0       0      0
 137  138  1  1 1 1  0.002178  0.149156   0.00000     0     0     0    0 0  0.9747    0.00      0      0      0       0      0
 139  140  1  1 1 1  0.001719  0.122074   0.00000   724   724   724    0 0  0.9891    0.00      0      0      0       0      0
 140  141  1  1 1 1  0.000332  0.025000   0.00000  1187  1187  1187    0 0  1.0010    0.00      0      0      0       0      0
 142  143  1  1 1 1  0.001857  0.114963   0.00000   724   724   724    0 0  0.9872    0.00      0      0      0       0      0
 142  143  1  1 1 1  0.001936  0.117926   0.00000   724   724   724    0 0  0.9862    0.00      0      0      0       0      0
 144  145  1  1 1 1  0.003062  0.112593   0.00000   292   292   292    0 0  0.9862    0.00      0      0      0       0      0
 144  146  1  1 1 1  0.003158  0.160111   0.00000   712   712   712    0 0  0.9823    0.00      0      0      0       0      0
 144  146  1  1 1 1  0.003144  0.160319   0.00000   712   712   712    0 0  0.9823    0.00      0      0      0       0      0
 145 5871  1  1 1 1  0.000145 -0.006302   0.00000  1186  1186  1186    0 0  1.0000    0.00      0      0      0       0      0
 145 5924  1  1 1 1  0.000125 -0.006787   0.00000  1187  1187  1187    0 0  1.0000    0.00      0      0      0       0      0
 146 5871  1  1 1 1  0.000194  0.031302   0.00000  1186  1186  1186    0 0  1.0000    0.00      0      0      0       0      0
 146 5924  1  1 1 1  0.000215  0.031995   0.00000  1187  1187  1187    0 0  1.0000    0.00      0      0      0       0      0
 156  152  1  1 1 1  0.000252  0.002520   0.00030     0     0     0    0 0  1.0000   -1.30      0      0      0       0      0
 153  154  1  1 1 1  0.003437  0.094815   0.00000   446   446   446    0 0  0.9891    0.00      0      0      0       0      0
 157  159  1  1 1 1  0.025195  0.195515   0.00000     0     0     0    0 0  0.8889    0.00      0      0      0       0      0
 165  168  1  1 1 1  0.000079  0.000836   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 166  168  1  1 1 1  0.003160  0.108840   0.00000   293   293   293    0 0  0.9833    0.00      0      0      0       0      0
 166  168  1  1 1 1  0.003160  0.113580   0.00000   293   293   293    0 0  0.9833    0.00      0      0      0       0      0
 166  168  1  1 1 1  0.003180  0.113185   0.00000   293   293   293    0 0  0.9833    0.00      0      0      0       0      0
 167  168  1  1 1 1  0.003121  0.116148   0.00000   302   302   302    0 0  0.9852    0.00      0      0      0       0      0
 171  172  1  1 1 1  0.003951  0.113185   0.00000   326   326   326    0 0  0.9737    0.00      0      0      0       0      0
 171  172  1  1 1 1  0.003951  0.113185   0.00000   326   326   326    0 0  0.9852    0.00      0      0      0       0      0
 179 5900  1  1 1 1  0.000909 -0.006716   0.00000   444   444   444    0 0  0.9747    0.00      0      0      0       0      0
 179 5925  1  1 1 1  0.001304 -0.006123   0.00000   444   444   444    0 0  0.9470    0.00      0      0      0       0      0
 180 5900  1  1 1 1  0.002252  0.113580   0.00000   444   444   444    0 0  1.0000    0.00      0      0      0       0      0
 180 5925  1  1 1 1  0.002449  0.127407   0.00000   444   444   444    0 0  1.0000    0.00      0      0      0       0      0
 203  204  1  1 1 1  0.001758  0.091062   0.00000   508   508   508    0 0  1.0060    0.00      0      0      0       0      0
 203  204  1  1 1 1  0.001758  0.091062   0.00000   508   508   508    0 0  1.0060    0.00      0      0      0       0      0
 204  205  1  1 1 1  0.000665  0.048338   0.00000   606   606   606    0 0  0.9960    0.00      0      0      0       0      0
 204  205  1  1 1 1  0.000783  0.039612   0.00000   606   606   606    0 0  0.9960    0.00      0      0      0       0      0
 210  212  1  1 1 1  0.000277  0.009481   0.00100   446   446   446    0 0  0.9579    0.00      0      0      0       0      0
 211  213  1  1 1 1  0.000277  0.009481   0.00100   446   446   446    0 0  0.9579    0.00      0      0      0       0      0
 211  213  1  1 1 1  0.000277  0.009481   0.00000   446   446   446    0 0  0.9579    0.00      0      0      0       0      0
 214  215  1  1 1 1  0.003240  0.117728   0.00000   302   302   302    0 0  1.0091    0.00      0      0      0       0      0
 214  215  1  1 1 1  0.003101  0.118321   0.00000   302   302   302    0 0  1.0091    0.00      0      0      0       0      0
 214  215  1  1 1 1  0.003240  0.117728   0.00000   302   302   302    0 0  0.9852    0.00      0      0      0       0      0
 221  222  1  1 1 1  0.004741  0.156049   0.00000   312   312   312    0 0  0.9461    0.00      0      0      0       0      0
 233  234  1  1 1 1  0.015309  0.465432   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 246  247  1  1 1 1  0.004543  0.160988   0.00000   312   312   312    0 0  0.9785    0.00      0      0      0       0      0
 256  257  1  1 1 1  0.003378  0.105679   0.00000   459   459   459    0 0  0.9681    0.00      0      0      0       0      0
 259  260  1  1 1 1  0.014262  0.231111   0.00000     0     0     0    0 0  0.9785    0.00      0      0      0       0      0
 259  260  1  1 1 1  0.012504  0.325926   0.00000     0     0     0    0 0  0.9579    0.00      0      0      0       0      0
 262  264  1  1 1 1  0.000346  0.025139   0.00000  1186  1186  1186    0 0  1.0000    0.00      0      0      0       0      0
 262  264  1  1 1 1  0.000339  0.024931   0.00000  1186  1186  1186    0 0  1.0000    0.00      0      0      0       0      0
 263  264  1  1 1 1  0.000339  0.024931   0.00000  1186  1186  1186    0 0  1.0000    0.00      0      0      0       0      0
 272  273  1  1 1 1  0.003437  0.122469   0.00000   435   435   435    0 0  1.0111    0.00      0      0      0       0      0
 272  273  1  1 1 1  0.003733  0.122667   0.00000   447   447   447    0 0  0.9901    0.00      0      0      0       0      0
 275  276  1  1 1 1  0.000803  0.042452   0.00000   600   600   600    0 0  0.9960    0.00      0      0      0       0      0
 277  278  1  1 1 1  0.003062  0.116148   0.00000   302   302   302    0 0  0.9737    0.00      0      0      0       0      0
 277  278  1  1 1 1  0.003279  0.110222   0.00000   292   292   292    0 0  0.9728    0.00      0      0      0       0      0
 313  314  1  1 1 1  0.003872  0.123852   0.00000   434   434   434    0 0  0.9747    0.00      0      0      0       0      0
 313  314  1  1 1 1  0.003872  0.123852   0.00000   434   434   434    0 0  0.9569    0.00      0      0      0       0      0
 321  323  1  1 1 1  0.002916  0.161475   0.00000  1020  1020  1020    0 0  1.0331    0.00      0      0      0       0      0
 321  323  1  1 1 1  0.001801  0.100416   0.00000  1627  1627  1627    0 0  0.9940    0.00      0      0      0       0      0
 321  323  1  1 1 1  0.002825  0.153927   0.00000  1016  1016  1016    0 0  1.0235    0.00      0      0      0       0      0
 322  323  1  1 1 1  0.000734  0.045014   0.00000   593   593   593    0 0  0.9569    0.00      0      0      0       0      0
 322  323  1  1 1 1  0.000727  0.044668   0.00000   593   593   593    0 0  0.9569    0.00      0      0      0       0      0
 326  327  1  1 1 1  0.003931  0.124840   0.00000   433   433   433    0 0  1.0373    0.00      0      0      0       0      0
 326  327  1  1 1 1  0.004662  0.160988   0.00000   312   312   312    0 0  1.0121    0.00      0      0      0       0      0
 330  331  1  1 1 1  0.003516  0.125630   0.00000   436   436   436    0 0  1.0121    0.00      0      0      0       0      0
 330  331  1  1 1 1  0.003536  0.126617   0.00000   436   436   436    0 0  1.0121    0.00      0      0      0       0      0
 342  343  1  1 1 1  0.003081  0.118123   0.00000   436   436   436    0 0  1.0121    0.00      0      0      0       0      0
 360  361  1  1 1 1  0.016000  0.324444   0.00000     0     0     0    0 0  0.9843    0.00      0      0      0       0      0
 360  361  1  1 1 1  0.013333  0.328889   0.00000     0     0     0    0 0  0.9718    0.00      0      0      0       0      0
 360  361  1  1 1 1  0.016889  0.398222   0.00000     0     0     0    0 0  0.9843    0.00      0      0      0       0      0
 360  362  1  1 1 1  0.003852  0.123457   0.00000   435   435   435    0 0  0.9785    0.00      0      0      0       0      0
 378  379  1  1 1 1  0.003951  0.123457   0.00000   435   435   435    0 0  1.0010    0.00      0      0      0       0      0
 378  379  1  1 1 1  0.003753  0.125630   0.00000   435   435   435    0 0  1.0010    0.00      0      0      0       0      0
 379  380  1  1 1 1  0.000803  0.038920   0.00000   600   600   600    0 0  0.9940    0.00      0      0      0       0      0
 379  380  1  1 1 1  0.000845  0.039820   0.00000   598   598   598    0 0  0.9940    0.00      0      0      0       0      0
 379 5926  1  1 1 1  0.000374 -0.009003   0.00000   600   600   600    0 0  0.9940    0.00      0      0      0       0      0
 380 5926  1  1 1 1  0.000471  0.048892   0.00000   600   600   600    0 0  1.0000    0.00      0      0      0       0      0
 422  423  1  1 1 1  0.003062  0.117136   0.00000   721   721   721    0 0  0.9785    0.00      0      0      0       0      0
 422  423  1  1 1 1  0.003615  0.114568   0.00000   721   721   721    0 0  0.9681    0.00      0      0      0       0      0
 424  425  1  1 1 1  0.003911  0.111012   0.00000   435   435   435    0 0  0.9533    0.00      0      0      0       0      0
 424  425  1  1 1 1  0.003911  0.111012   0.00000   435   435   435    0 0  0.9872    0.00      0      0      0       0      0
 424  425  1  1 1 1  0.003911  0.111012   0.00000   435   435   435    0 0  0.9862    0.00      0      0      0       0      0
 445  446  1  1 1 1  0.003180  0.117728   0.00000   327   327   327    0 0  1.0893    0.00      0      0      0       0      0
 443  446  1  1 1 1  0.003062  0.115753   0.00000   327   327   327    0 0  1.0753    0.00      0      0      0       0      0
 444  446  1  1 1 1  0.002983  0.118716   0.00000   327   327   327    0 0  1.0753    0.00      0      0      0       0      0
 448  449  1  1 1 1  0.004365  0.168296   0.00000   312   312   312    0 0  0.9681    0.00      0      0      0       0      0
 448  449  1  1 1 1  0.004464  0.169284   0.00000   312   312   312    0 0  0.9470    0.00      0      0      0       0      0
 449  450  1  1 1 1  0.000893  0.043767   0.00000   606   606   606    0 0  1.0050    0.00      0      0      0       0      0
 449  450  1  1 1 1  0.000693  0.048615   0.00000   606   606   606    0 0  1.0050    0.00      0      0      0       0      0
 452  453  1  1 1 1  0.001936  0.116148   0.00000   724   724   724    0 0  0.9852    0.00      0      0      0       0      0
 452  453  1  1 1 1  0.001936  0.117728   0.00000   724   724   724    0 0  0.9852    0.00      0      0      0       0      0
 457  458  1  1 1 1  0.003654  0.114568   0.00000   436   436   436    0 0  0.9107    0.00      0      0      0       0      0
 458 5872  1  1 1 1  0.000249 -0.004501   0.00000  1186  1186  1186    0 0  1.0000    0.00      0      0      0       0      0
 458 5901  1  1 1 1  0.000152 -0.006440   0.00000  1186  1186  1186    0 0  1.0000    0.00      0      0      0       0      0
 459 5872  1  1 1 1  0.000069  0.029294   0.00000  1186  1186  1186    0 0  1.0000    0.00      0      0      0       0      0
 459 5901  1  1 1 1  0.000180  0.031510   0.00000  1186  1186  1186    0 0  1.0000    0.00      0      0      0       0      0
 464  465  1  1 1 1  0.011111  0.384074   0.00000     0     0     0    0 0  1.1038    0.00      0      0      0       0      0
 478  479  1  1 1 1  0.013354  0.299824   0.00000     0     0     0    0 0  1.0256    0.00      0      0      0       0      0
 480  481  1  1 1 1  0.003951  0.124444   0.00000   446   446   446    0 0  1.0142    0.00      0      0      0       0      0
 480  481  1  1 1 1  0.003753  0.124642   0.00000   446   446   446    0 0  1.0142    0.00      0      0      0       0      0
 480  481  1  1 1 1  0.002568  0.164346   0.00000   312   312   312    0 0  1.0010    0.00      0      0      0       0      0
 504  505  1  1 1 1  0.003970  0.120296   0.00000   303   303   303    0 0  0.9970    0.00      0      0      0       0      0
 504  505  1  1 1 1  0.003200  0.117333   0.00000   303   303   303    0 0  0.9970    0.00      0      0      0       0      0
 512  513  1  1 1 1  0.003527  0.103804   0.00000     0     0     0    0 0  0.9337    0.00      0      0      0       0      0
 521  523  1  1 1 1  0.003951  0.118519   0.00000   435   435   435    0 0  1.0142    0.00      0      0      0       0      0
 522  523  1  1 1 1  0.003358  0.118519   0.00000   446   446   446    0 0  1.0010    0.00      0      0      0       0      0
 523  524  1  1 1 1  0.000319  0.024862   0.00000  1186  1186  1186    0 0  0.9990    0.00      0      0      0       0      0
 523  524  1  1 1 1  0.000319  0.024792   0.00000  1186  1186  1186    0 0  0.9990    0.00      0      0      0       0      0
 526  527  1  1 1 1  0.001679  0.122272   0.00000   724   724   724    0 0  0.9643    0.00      0      0      0       0      0
 526  527  1  1 1 1  0.003160  0.117333   0.00000   435   435   435    0 0  0.9756    0.00      0      0      0       0      0
 526  527  1  1 1 1  0.001679  0.122272   0.00000   724   724   724    0 0  0.9756    0.00      0      0      0       0      0
 535  536  1  1 1 1  0.003042  0.116148   0.00000   302   302   302    0 0  0.9970    0.00      0      0      0       0      0
 535  536  1  1 1 1  0.003160  0.114370   0.00000   292   292   292    0 0  0.9921    0.00      0      0      0       0      0
 535  536  1  1 1 1  0.003101  0.118321   0.00000   302   302   302    0 0  0.9970    0.00      0      0      0       0      0
 544  545  1  1 1 1  0.003516  0.122469   0.00000   302   302   302    0 0  0.9737    0.00      0      0      0       0      0
 550  551  1  1 1 1  0.012963  0.267901   0.00000     0     0     0    0 0  1.0020    0.00      0      0      0       0      0
 563  564  1  1 1 1  0.004899  0.162173   0.00000   312   312   312    0 0  0.9681    0.00      0      0      0       0      0
 581  579  1  1 1 1  0.000020  0.004741   0.00400   935   935   935    0 0  1.0000    4.66      0      0      0       0      0
 581  582  1  1 1 1  0.000319  0.024307   0.00000  1186  1186  1186    0 0  1.0050    0.00      0      0      0       0      0
 581  582  1  1 1 1  0.000319  0.024307   0.00000  1188  1188  1188    0 0  1.0050    0.00      0      0      0       0      0
 594  595  1  1 1 1  0.000886  0.043837   0.00000   632   632   632    0 0  1.0020    0.00      0      0      0       0      0
 602  603  1  1 1 1  0.003081  0.125432   0.00000   446   446   446    0 0  0.9747    0.00      0      0      0       0      0
 602  603  1  1 1 1  0.003121  0.125037   0.00000   446   446   446    0 0  0.9747    0.00      0      0      0       0      0
 607  608  1  1 1 1  0.004346  0.164938   0.00000   312   312   312    0 0  0.9785    0.00      0      0      0       0      0
 607  608  1  1 1 1  0.004543  0.162568   0.00000   312   312   312    0 0  0.9785    0.00      0      0      0       0      0
 610  611  1  1 1 1  0.001975  0.079012   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 616 5902  1  1 1 1  0.000519 -0.007825   0.00000   606   606   606    0 0  1.0020    0.00      0      0      0       0      0
 617 5902  1  1 1 1  0.000277  0.047507   0.00000   606   606   606    0 0  1.0000    0.00      0      0      0       0      0
 627  628  1  1 1 1  0.003733  0.175822   0.00000     0     0     0    0 0  0.9390    0.00      0      0      0       0      0
 658  659  1  1 1 1  0.001620  0.122272   0.00000   721   721   721    0 0  1.0000    0.00      0      0      0       0      0
 658  659  1  1 1 1  0.001798  0.119506   0.00000   718   718   718    0 0  1.0000    0.00      0      0      0       0      0
 673  674  1  1 1 1  0.004346  0.169877   0.00000   337   337   337    0 0  0.9785    0.00      0      0      0       0      0
 682  683  1  1 1 1  0.001393  0.097699   0.00000   530   530   530    0 0  1.0204    0.00      0      0      0       0      0
 700  701  1  1 1 1  0.003160  0.112000   0.00000   292   292   292    0 0  1.0020    0.00      0      0      0       0      0
 700  701  1  1 1 1  0.003931  0.115951   0.00000   300   300   300    0 0  1.0020    0.00      0      0      0       0      0
 702  705  1  1 1 1  0.001975  0.079012   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 703  705  1  1 1 1  0.001975  0.079012   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 704  706  1  1 1 1  0.001975  0.079012   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 707  709  1  1 1 1  0.003022  0.115951   0.00000   302   302   302    0 0  0.9960    0.00      0      0      0       0      0
 707  709  1  1 1 1  0.003536  0.121877   0.00000   302   302   302    0 0  0.9843    0.00      0      0      0       0      0
 714  717  1  1 1 1  0.000079  0.000836   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 713  717  1  1 1 1  0.000079  0.000836   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 712  717  1  1 1 1  0.000079  0.000836   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 716  717  1  1 1 1  0.003200  0.113185   0.00000   302   302   302    0 0  0.9814    0.00      0      0      0       0      0
 715  717  1  1 1 1  0.003200  0.113185   0.00000   292   292   292    0 0  0.9747    0.00      0      0      0       0      0
 715  717  1  1 1 1  0.003062  0.116148   0.00000   302   302   302    0 0  0.9737    0.00      0      0      0       0      0
 730  732  1  1 1 1  0.003062  0.116741   0.00000   435   435   435    0 0  1.0000    0.00      0      0      0       0      0
 731  732  1  1 1 1  0.003180  0.115753   0.00000   444   444   444    0 0  1.0142    0.00      0      0      0       0      0
 730  732  1  1 1 1  0.003062  0.117728   0.00000   435   435   435    0 0  1.0000    0.00      0      0      0       0      0
 747  748  1  1 1 1  0.003358  0.122469   0.00000   435   435   435    0 0  0.9756    0.00      0      0      0       0      0
 747  748  1  1 1 1  0.003358  0.122469   0.00000   445   445   445    0 0  0.9737    0.00      0      0      0       0      0
 759 5873  1  1 1 1  0.000249 -0.004501   0.00000  1186  1186  1186    0 0  1.0000    0.00      0      0      0       0      0
 759 5903  1  1 1 1  0.000152 -0.006440   0.00000  1184  1184  1184    0 0  1.0000    0.00      0      0      0       0      0
 760 5873  1  1 1 1  0.000069  0.029294   0.00000  1186  1186  1186    0 0  1.0000    0.00      0      0      0       0      0
 760 5903  1  1 1 1  0.000180  0.031510   0.00000  1184  1184  1184    0 0  1.0000    0.00      0      0      0       0      0
 767  768  1  1 1 1  0.068027  0.942303   0.00000     0     0     0    0 0  0.5504    0.00      0      0      0       0      0
 773  774  1  1 1 1  0.003733  0.120296   0.00000   302   302   302    0 0  0.9960    0.00      0      0      0       0      0
 773  774  1  1 1 1  0.003081  0.116938   0.00000   302   302   302    0 0  0.9843    0.00      0      0      0       0      0
 773  774  1  1 1 1  0.003615  0.123654   0.00000   302   302   302    0 0  0.9960    0.00      0      0      0       0      0
 775  778  1  1 1 1  0.012346  0.453263   0.00000     0     0     0    0 0  1.0010    0.00      0      0      0       0      0
 776  778  1  1 1 1  0.012346  0.456286   0.00000     0     0     0    0 0  1.0010    0.00      0      0      0       0      0
 777  778  1  1 1 1  0.012598  0.456034   0.00000     0     0     0    0 0  1.0010    0.00      0      0      0       0      0
 781  782  1  1 1 1  0.003635  0.119704   0.00000   435   435   435    0 0  0.9756    0.00      0      0      0       0      0
 792  793  1  1 1 1  0.032250  0.602419   0.00000     0     0     0    0 0  1.0010    0.00      0      0      0       0      0
 791  794  1  1 1 1  0.032250  0.602419   0.00000     0     0     0    0 0  1.0010    0.00      0      0      0       0      0
 793  795  1  1 1 1  0.001975  0.124444   0.00000   435   435   435    0 0  1.0010    0.00      0      0      0       0      0
 794  795  1  1 1 1  0.003160  0.125037   0.00100   435   435   435    0 0  1.0010    0.00      0      0      0       0      0
 804  805  1  1 1 1  0.002832  0.155817   0.00000  1017  1017  1017    0 0  0.9718    0.00      0      0      0       0      0
 808  810  1  1 1 1  0.001975  0.079012   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 807  810  1  1 1 1  0.001975  0.079012   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 806  809  1  1 1 1  0.001975  0.079012   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 832  833  1  1 1 1  0.000312  0.024979   0.00000  1186  1186  1186    0 0  1.0000    0.00      0      0      0       0      0
 854  855  1  1 1 1  0.003062  0.117136   0.00000   435   435   435    0 0  0.9891    0.00      0      0      0       0      0
 854  855  1  1 1 1  0.003615  0.114568   0.00000   435   435   435    0 0  0.9891    0.00      0      0      0       0      0
 854  855  1  1 1 1  0.004563  0.161975   0.00000   312   312   312    0 0  0.9891    0.00      0      0      0       0      0
 855  856  1  1 1 1  0.000332  0.024931   0.00000  1186  1186  1186    0 0  1.0010    0.00      0      0      0       0      0
 855  856  1  1 1 1  0.000332  0.024931   0.00000  1186  1186  1186    0 0  1.0010    0.00      0      0      0       0      0
 857  858  1  1 1 1  0.003378  0.122864   0.00000   435   435   435    0 0  0.9872    0.00      0      0      0       0      0
 857  858  1  1 1 1  0.003338  0.122667   0.00000   435   435   435    0 0  1.0121    0.00      0      0      0       0      0
 858  859  1  1 1 1  0.000069  0.056094   0.00000  1186  1186  1186    0 0  1.0000    0.00      0      0      0       0      0
 884  886  1  1 1 1  0.003121  0.124840   0.00000   435   435   435    0 0  1.0000    0.00      0      0      0       0      0
 885  886  1  1 1 1  0.003081  0.125412   0.00000   435   435   435    0 0  0.9872    0.00      0      0      0       0      0
 884  886  1  1 1 1  0.003575  0.126222   0.00000   435   435   435    0 0  0.9643    0.00      0      0      0       0      0
 894  895  1  1 1 1  0.006133  0.237422   0.00000     0     0     0    0 0  0.9390    0.00      0      0      0       0      0
 920 5874  1  1 1 1  0.000499 -0.008379   0.00000   606   606   606    0 0  1.0020    0.00      0      0      0       0      0
 919 5904  1  1 1 1  0.000325 -0.008726   0.00000   557   557   557    0 0  1.0020    0.00      0      0      0       0      0
 921 5874  1  1 1 1  0.000298  0.048407   0.00000   606   606   606    0 0  1.0000    0.00      0      0      0       0      0
 921 5904  1  1 1 1  0.000381  0.047715   0.00000   557   557   557    0 0  1.0000    0.00      0      0      0       0      0
 928  929  1  1 1 1  0.001814  0.099308   0.00000  1629  1629  1629    0 0  0.9662    0.00      0      0      0       0      0
 928  929  1  1 1 1  0.001814  0.099308   0.00000  1629  1629  1629    0 0  0.9737    0.00      0      0      0       0      0
 937 5875  1  1 1 1  0.000166 -0.005062   0.00000  1168  1168  1168    0 0  1.0020    0.00      0      0      0       0      0
 938 5927  1  1 1 1  0.000166 -0.010873   0.00000  1184  1184  1184    0 0  1.0020    0.00      0      0      0       0      0
 938 5941  1  1 1 1  0.000152 -0.007756   0.00000  1184  1184  1184    0 0  1.0020    0.00      0      0      0       0      0
 937 5951  1  1 1 1  0.000118 -0.007618   0.00000  1184  1184  1184    0 0  1.0020    0.00      0      0      0       0      0
 939 5875  1  1 1 1  0.000201  0.026437   0.00000  1168  1168  1168    0 0  1.0000    0.00      0      0      0       0      0
 940 5927  1  1 1 1  0.000166  0.038296   0.00000  1184  1184  1184    0 0  1.0000    0.00      0      0      0       0      0
 939 5941  1  1 1 1  0.000187  0.035180   0.00000  1184  1184  1184    0 0  1.0000    0.00      0      0      0       0      0
 940 5951  1  1 1 1  0.000180  0.034695   0.00000  1184  1184  1184    0 0  1.0000    0.00      0      0      0       0      0
 942  943  1  1 1 1  0.003970  0.111210   0.00000   435   435   435    0 0  1.0373    0.00      0      0      0       0      0
 942  943  1  1 1 1  0.003773  0.123457   0.00000   435   435   435    0 0  1.0384    0.00      0      0      0       0      0
 942  943  1  1 1 1  0.003279  0.118914   0.00000   435   435   435    0 0  1.0246    0.00      0      0      0       0      0
 953  954  1  1 1 1  0.003556  0.111605   0.00000   446   446   446    0 0  0.9862    0.00      0      0      0       0      0
 953  954  1  1 1 1  0.003378  0.121481   0.00000   435   435   435    0 0  0.9891    0.00      0      0      0       0      0
 958  959  1  1 1 1  0.001801  0.099030   0.00000  1627  1627  1627    0 0  0.9814    0.00      0      0      0       0      0
 958  959  1  1 1 1  0.001801  0.099723   0.00000  1627  1627  1627    0 0  0.9911    0.00      0      0      0       0      0
 965  966  1  1 1 1  0.001778  0.091062   0.00000   508   508   508    0 0  0.9940    0.00      0      0      0       0      0
 965  966  1  1 1 1  0.001738  0.092444   0.00000   508   508   508    0 0  0.9940    0.00      0      0      0       0      0
 965  966  1  1 1 1  0.001758  0.092049   0.00000   508   508   508    0 0  0.9940    0.00      0      0      0       0      0
 966  968  1  1 1 1  0.000325  0.026801   0.00000  1184  1184  1184    0 0  1.0000    0.00      0      0      0       0      0
 966  967  1  1 1 1  0.000319  0.026593   0.00000  1184  1184  1184    0 0  1.0000    0.00      0      0      0       0      0
 970  971  1  1 1 1  0.007664  0.250785   0.00000   639   639   639    0 0  1.0000    0.00      0      0      0       0      0
 970  971  1  1 1 1  0.007664  0.250785   0.00000   639   639   639    0 0  1.0000    0.00      0      0      0       0      0
 970  971  1  1 1 1  0.007664  0.250785   0.00000   639   639   639    0 0  1.0000    0.00      0      0      0       0      0
 973  974  1  1 1 1  0.001936  0.117926   0.00000   724   724   724    0 0  1.0091    0.00      0      0      0       0      0
 973  974  1  1 1 1  0.001995  0.118716   0.00000   724   724   724    0 0  1.0091    0.00      0      0      0       0      0
 979  980  1  1 1 1  0.001849  0.101524   0.00000  1139  1139  1139    0 0  0.9747    0.00      0      0      0       0      0
 979  980  1  1 1 1  0.001794  0.100831   0.00000  1139  1139  1139    0 0  0.9747    0.00      0      0      0       0      0
 981  982  1  1 1 1  0.001837  0.140247   0.00000   724   724   724    0 0  0.9980    0.00      0      0      0       0      0
 993  995  1  1 1 1  0.003378  0.105481   0.00000   446   446   446    0 0  0.9569    0.00      0      0      0       0      0
 993  995  1  1 1 1  0.003338  0.113185   0.00000   446   446   446    0 0  0.9524    0.00      0      0      0       0      0
1001 1002  1  1 1 1  0.001778  0.119309   0.00000   724   724   724    0 0  0.9533    0.00      0      0      0       0      0
1000 5876  1  1 1 1  0.004224  0.148199   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1001 1003  1  1 1 1  0.001801  0.101108   0.00000  1627  1627  1627    0 0  0.9718    0.00      0      0      0       0      0
1001 1003  1  1 1 1  0.001399  0.101177   0.00000  1579  1579  1579    0 0  0.9718    0.00      0      0      0       0      0
1002 5876  1  1 1 1  0.000388 -0.009003   0.00000   606   606   606    0 0  0.9940    0.00      0      0      0       0      0
1002 5905  1  1 1 1  0.000630 -0.005194   0.00000   606   606   606    0 0  0.9940    0.00      0      0      0       0      0
1003 5876  1  1 1 1  0.000395  0.049169   0.00000   606   606   606    0 0  1.0000    0.00      0      0      0       0      0
1003 5905  1  1 1 1  0.000035  0.048476   0.00000   606   606   606    0 0  1.0000    0.00      0      0      0       0      0
1016 1017  1  1 1 1  0.003556  0.114568   0.00000   435   435   435    0 0  1.0142    0.00      0      0      0       0      0
1016 1017  1  1 1 1  0.003951  0.124444   0.00000   435   435   435    0 0  1.0142    0.00      0      0      0       0      0
1031 1033  1  1 1 1  0.003101  0.124049   0.00000   445   445   445    0 0  1.0235    0.00      0      0      0       0      0
1038 1039  1  1 1 1  0.001699  0.122864   0.00000   724   724   724    0 0  0.9533    0.00      0      0      0       0      0
1038 1039  1  1 1 1  0.001699  0.122469   0.00000   724   724   724    0 0  1.0460    0.00      0      0      0       0      0
1039 1040  1  1 1 1  0.000325  0.027147   0.00000  1184  1184  1184    0 0  0.9990    0.00      0      0      0       0      0
1039 1040  1  1 1 1  0.000319  0.027216   0.00000  1187  1187  1187    0 0  0.9990    0.00      0      0      0       0      0
1039 5928  1  1 1 1  0.000229 -0.008102   0.00000  1186  1186  1186    0 0  1.0020    0.00      0      0      0       0      0
1042 5928  1  1 1 1  0.000083  0.035734   0.00000  1186  1186  1186    0 0  1.0000    0.00      0      0      0       0      0
1046 1047  1  1 1 1  0.001250  0.118440   0.00000   724   724   724    0 0  0.9756    0.00      0      0      0       0      0
1046 1047  1  1 1 1  0.001294  0.118222   0.00000   724   724   724    0 0  0.9940    0.00      0      0      0       0      0
1045 1047  1  1 1 1  0.003911  0.110815   0.00000   435   435   435    0 0  0.9872    0.00      0      0      0       0      0
1063 1064  1  1 1 1  0.003101  0.117531   0.00000   302   302   302    0 0  0.9737    0.00      0      0      0       0      0
1063 1064  1  1 1 1  0.003220  0.113580   0.00000   292   292   292    0 0  0.9747    0.00      0      0      0       0      0
1063 1064  1  1 1 1  0.003081  0.115753   0.00000   302   302   302    0 0  0.9921    0.00      0      0      0       0      0
1063 1064  1  1 1 1  0.003101  0.115556   0.00000   302   302   302    0 0  0.9833    0.00      0      0      0       0      0
1068 1069  1  1 1 1  0.007704  0.229136   0.00000     0     0     0    0 0  1.0010    0.00      0      0      0       0      0
1068 1069  1  1 1 1  0.007388  0.234074   0.00000     0     0     0    0 0  0.9891    0.00      0      0      0       0      0
1068 1069  1  1 1 1  0.007486  0.229136   0.00000     0     0     0    0 0  1.0010    0.00      0      0      0       0      0
1076 1077  1  1 1 1  0.000339  0.027285   0.00000  1186  1186  1186    0 0  1.0000    0.00      0      0      0       0      0
1076 1077  1  1 1 1  0.000339  0.027355   0.00000  1186  1186  1186    0 0  1.0000    0.00      0      0      0       0      0
1076 5929  1  1 1 1  0.000132 -0.007479   0.00000  1186  1186  1186    0 0  1.0020    0.00      0      0      0       0      0
1077 5929  1  1 1 1  0.000173  0.034764   0.00000  1186  1186  1186    0 0  1.0000    0.00      0      0      0       0      0
1078 1079  1  1 1 1  0.003773  0.119506   0.00000   436   436   436    0 0  0.9569    0.00      0      0      0       0      0
1078 1079  1  1 1 1  0.003516  0.125037   0.00000   434   434   434    0 0  0.9569    0.00      0      0      0       0      0
1092 1093  1  1 1 1  0.003160  0.112988   0.00000   293   293   293    0 0  0.9833    0.00      0      0      0       0      0
1113 1114  1  1 1 1  0.014568  0.185185   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1116 1117  1  1 1 1  0.001798  0.118716   0.00000   723   723   723    0 0  1.0121    0.00      0      0      0       0      0
1116 1117  1  1 1 1  0.001798  0.118716   0.00000   723   723   723    0 0  1.0352    0.00      0      0      0       0      0
1135 1136  1  1 1 1  0.003951  0.113383   0.00000   302   302   302    0 0  0.9737    0.00      0      0      0       0      0
1135 1136  1  1 1 1  0.003062  0.118321   0.00000   302   302   302    0 0  0.9737    0.00      0      0      0       0      0
1141 1143  1  1 1 1  0.004286  0.164741   0.00000   312   312   312    0 0  0.9785    0.00      0      0      0       0      0
1142 1143  1  1 1 1  0.005077  0.172840   0.00000   312   312   312    0 0  0.9785    0.00      0      0      0       0      0
1146 1147  1  1 1 1  0.003595  0.120889   0.00000   435   435   435    0 0  0.9872    0.00      0      0      0       0      0
1146 1147  1  1 1 1  0.003121  0.130963   0.00000   435   435   435    0 0  0.9872    0.00      0      0      0       0      0
1150 1151  1  1 1 1  0.002469  0.533333   0.00000  1038  1038  1038    0 0  1.0000    0.00      0      0      0       0      0
1157 1158  1  1 1 1  0.003160  0.125037   0.00000   435   435   435    0 0  0.9891    0.00      0      0      0       0      0
1157 1158  1  1 1 1  0.004741  0.161185   0.00000   312   312   312    0 0  0.9785    0.00      0      0      0       0      0
1156 1158  1  1 1 1  0.004938  0.162370   0.00000   312   312   312    0 0  0.9785    0.00      0      0      0       0      0
1164 1167  1  1 1 1  0.001620  0.099279   0.00000   508   508   508    0 0  0.9804    0.00      0      0      0       0      0
1165 1167  1  1 1 1  0.001679  0.099457   0.00000   508   508   508    0 0  0.9804    0.00      0      0      0       0      0
1166 1167  1  1 1 1  0.001659  0.099496   0.00000   508   508   508    0 0  0.9862    0.00      0      0      0       0      0
1174 1175  1  1 1 1  0.001778  0.092385   0.00000   508   508   508    0 0  0.9852    0.00      0      0      0       0      0
1174 1175  1  1 1 1  0.001817  0.091654   0.00000   508   508   508    0 0  0.9823    0.00      0      0      0       0      0
1174 1175  1  1 1 1  0.001798  0.091457   0.00000   508   508   508    0 0  0.9823    0.00      0      0      0       0      0
1174 1175  1  1 1 1  0.001817  0.091654   0.00000   508   508   508    0 0  0.9823    0.00      0      0      0       0      0
1195 1196  1  1 1 1  0.003556  0.123654   0.00000   470   470   470    0 0  0.9652    0.00      0      0      0       0      0
1194 1196  1  1 1 1  0.003753  0.120494   0.00000   466   466   466    0 0  0.9766    0.00      0      0      0       0      0
1195 1197  1  1 1 1  0.003160  0.125630   0.00000   470   470   470    0 0  0.9652    0.00      0      0      0       0      0
1196 1198  1  1 1 1  0.000325  0.025139   0.00000  1186  1186  1186    0 0  0.9990    0.00      0      0      0       0      0
1197 1198  1  1 1 1  0.000325  0.025346   0.00000  1186  1186  1186    0 0  0.9990    0.00      0      0      0       0      0
1199 1200  1  1 1 1  0.000332  0.027078   0.00000  1186  1186  1186    0 0  1.0000    0.00      0      0      0       0      0
1199 1200  1  1 1 1  0.000325  0.027355   0.00000  1186  1186  1186    0 0  0.9990    0.00      0      0      0       0      0
1199 1200  1  1 1 1  0.000817  0.042313   0.00000   606   606   606    0 0  0.9960    0.00      0      0      0       0      0
1199 1200  1  1 1 1  0.000686  0.043075   0.00000   606   606   606    0 0  0.9960    0.00      0      0      0       0      0
1202 1203  1  1 1 1  0.001896  0.120296   0.00000   724   724   724    0 0  0.9747    0.00      0      0      0       0      0
1202 1203  1  1 1 1  0.002153  0.116543   0.00000   724   724   724    0 0  0.9862    0.00      0      0      0       0      0
1208 1209  1  1 1 1  0.003240  0.116543   0.00000   446   446   446    0 0  0.9569    0.00      0      0      0       0      0
1208 1209  1  1 1 1  0.001679  0.122667   0.00000   724   724   724    0 0  0.9862    0.00      0      0      0       0      0
1211 1212  1  1 1 1  0.003417  0.126222   0.00000   435   435   435    0 0  0.9872    0.00      0      0      0       0      0
1211 1212  1  1 1 1  0.003812  0.111605   0.00000   436   436   436    0 0  1.0000    0.00      0      0      0       0      0
1211 1212  1  1 1 1  0.002035  0.111605   0.00000   446   446   446    0 0  1.0000    0.00      0      0      0       0      0
1229 1230  1  1 1 1  0.003575  0.123062   0.00000   302   302   302    0 0  0.9515    0.00      0      0      0       0      0
1237 1236  1  1 1 1  0.000494  0.005222   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1239 1241  1  1 1 1  0.003753  0.122864   0.00000   446   446   446    0 0  0.9533    0.00      0      0      0       0      0
1238 1241  1  1 1 1  0.003556  0.127802   0.00000   435   435   435    0 0  0.9533    0.00      0      0      0       0      0
1239 1242  1  1 1 1  0.003951  0.125235   0.00000   435   435   435    0 0  0.9652    0.00      0      0      0       0      0
1242 1243  1  1 1 1  0.000319  0.024723   0.00000  1186  1186  1186    0 0  0.9990    0.00      0      0      0       0      0
1241 1243  1  1 1 1  0.000332  0.024931   0.00000  1186  1186  1186    0 0  0.9990    0.00      0      0      0       0      0
1244 1245  1  1 1 1  0.004523  0.160000   0.00000   312   312   312    0 0  0.9569    0.00      0      0      0       0      0
1247 1248  1  1 1 1  0.004622  0.159012   0.00000   312   312   312    0 0  1.0235    0.00      0      0      0       0      0
1247 1248  1  1 1 1  0.004622  0.160000   0.00000   312   312   312    0 0  1.0121    0.00      0      0      0       0      0
1247 1248  1  1 1 1  0.004286  0.165333   0.00000   312   312   312    0 0  1.0235    0.00      0      0      0       0      0
1249 1250  1  1 1 1  0.009956  0.365333   0.00000     0     0     0    0 0  1.0352    0.00      0      0      0       0      0
1249 1250  1  1 1 1  0.016578  0.457778   0.00000     0     0     0    0 0  1.0373    0.00      0      0      0       0      0
1251 1252  1  1 1 1  0.068027  0.942303   0.00000     0     0     0    0 0  0.5504    0.00      0      0      0       0      0
1258 1259  1  1 1 1  0.003575  0.121481   0.00000   303   303   303    0 0  1.0091    0.00      0      0      0       0      0
1258 1259  1  1 1 1  0.003081  0.115951   0.00000   303   303   303    0 0  0.9970    0.00      0      0      0       0      0
1263 1265  1  1 1 1  0.003279  0.117926   0.00000   444   444   444    0 0  1.0000    0.00      0      0      0       0      0
1264 1265  1  1 1 1  0.003240  0.116543   0.00000   446   446   446    0 0  1.0000    0.00      0      0      0       0      0
1263 1265  1  1 1 1  0.003042  0.116938   0.00000   435   435   435    0 0  1.0000    0.00      0      0      0       0      0
5952 1265  1  1 1 1  0.000402 -0.007341   0.00000   581   581   581    0 0  1.0493    0.00      0      0      0       0      0
1265 1266  1  1 1 1  0.000263  0.025277   0.00000   585   585   585    0 0  0.9597    0.00      0      0      0       0      0
1265 1266  1  1 1 1  0.000319  0.024862   0.00000  1186  1186  1186    0 0  1.0000    0.00      0      0      0       0      0
1266 5952  1  1 1 1  0.000242  0.031440   0.00000   581   581   581    0 0  1.0000    0.00      0      0      0       0      0
1308 1310  1  1 1 1  0.070799  1.738470   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1309 1310  1  1 1 1  0.075586  1.511720   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1325 1326  1  1 1 1  0.003437  0.122469   0.00000   438   438   438    0 0  0.9990    0.00      0      0      0       0      0
1325 1326  1  1 1 1  0.004286  0.162765   0.00000   316   316   316    0 0  1.0000    0.00      0      0      0       0      0
1332 1333  1  1 1 1  0.004642  0.163556   0.00000   310   310   310    0 0  0.9671    0.00      0      0      0       0      0
1332 1333  1  1 1 1  0.004642  0.163556   0.00000   312   312   312    0 0  0.9804    0.00      0      0      0       0      0
1333 1334  1  1 1 1  0.000332  0.024654   0.00000  1184  1184  1184    0 0  1.0010    0.00      0      0      0       0      0
1333 1334  1  1 1 1  0.000312  0.024654   0.00000  1184  1184  1184    0 0  1.0010    0.00      0      0      0       0      0
1335 1336  1  1 1 1  0.012598  0.307382   0.00000     0     0     0    0 0  0.9515    0.00      0      0      0       0      0
1343 1344  1  1 1 1  0.002094  0.115753   0.00000   724   724   724    0 0  0.9643    0.00      0      0      0       0      0
1345 1346  1  1 1 1  0.003951  0.124642   0.00000   435   435   435    0 0  0.9652    0.00      0      0      0       0      0
1345 1346  1  1 1 1  0.001975  0.108642   0.00000   446   446   446    0 0  0.9785    0.00      0      0      0       0      0
1349 1350  1  1 1 1  0.006133  0.237422   0.00000     0     0     0    0 0  0.9390    0.00      0      0      0       0      0
1357 1358  1  1 1 1  0.001758  0.090469   0.00000   508   508   508    0 0  1.0060    0.00      0      0      0       0      0
1357 1358  1  1 1 1  0.001936  0.092049   0.00000   508   508   508    0 0  0.9950    0.00      0      0      0       0      0
1357 1358  1  1 1 1  0.001857  0.092444   0.00000   508   508   508    0 0  1.0060    0.00      0      0      0       0      0
1359 1360  1  1 1 1  0.004346  0.169481   0.00000   312   312   312    0 0  1.0121    0.00      0      0      0       0      0
1359 1360  1  1 1 1  0.004247  0.169086   0.00000   312   312   312    0 0  1.0121    0.00      0      0      0       0      0
1359 1360  1  1 1 1  0.004267  0.169679   0.00000   312   312   312    0 0  1.0121    0.00      0      0      0       0      0
1380 1381  1  1 1 1  0.003496  0.111407   0.00000   302   302   302    0 0  1.0091    0.00      0      0      0       0      0
1386 1387  1  1 1 1  0.001699  0.122469   0.00000   729   729   729    0 0  1.0460    0.00      0      0      0       0      0
1386 1387  1  1 1 1  0.001956  0.117531   0.00000   721   721   721    0 0  0.9980    0.00      0      0      0       0      0
1386 1387  1  1 1 1  0.003101  0.125235   0.00000   435   435   435    0 0  1.0101    0.00      0      0      0       0      0
1407 1408  1  1 1 1  0.003062  0.125432   0.00000   435   435   435    0 0  0.9785    0.00      0      0      0       0      0
1409 1411  1  1 1 1  0.000079  0.000836   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1410 1411  1  1 1 1  0.002588  0.115358   0.00000   302   302   302    0 0  1.0081    0.00      0      0      0       0      0
1410 1411  1  1 1 1  0.003081  0.115358   0.00000   302   302   302    0 0  0.9960    0.00      0      0      0       0      0
1434 1435  1  1 1 1  0.003081  0.117531   0.00000   435   435   435    0 0  0.9533    0.00      0      0      0       0      0
1434 1435  1  1 1 1  0.003911  0.111605   0.00000   435   435   435    0 0  0.9643    0.00      0      0      0       0      0
1441 1442  1  1 1 1  0.001679  0.122667   0.00000   740   740   740    0 0  0.9980    0.00      0      0      0       0      0
1441 1442  1  1 1 1  0.001995  0.118716   0.00000   740   740   740    0 0  0.9980    0.00      0      0      0       0      0
1445 1446  1  1 1 1  0.003852  0.126420   0.00000   446   446   446    0 0  0.9872    0.00      0      0      0       0      0
1444 1446  1  1 1 1  0.003812  0.124840   0.00000   446   446   446    0 0  0.9872    0.00      0      0      0       0      0
1456 1457  1  1 1 1  0.003812  0.146963   0.00000   436   436   436    0 0  0.9524    0.00      0      0      0       0      0
1459 1460  1  1 1 1  0.068027  0.942303   0.00000     0     0     0    0 0  0.5504    0.00      0      0      0       0      0
1462 1463  1  1 1 1  0.003002  0.115951   0.00000   302   302   302    0 0  0.9398    0.00      0      0      0       0      0
1462 1463  1  1 1 1  0.003615  0.123062   0.00000   302   302   302    0 0  0.9398    0.00      0      0      0       0      0
1463 5877  1  1 1 1  0.000263 -0.005471   0.00000  1184  1184  1184    0 0  0.9960    0.00      0      0      0       0      0
1464 5877  1  1 1 1  0.000062  0.032895   0.00000  1184  1184  1184    0 0  1.0000    0.00      0      0      0       0      0
1465 1466  1  1 1 1  0.001358  0.109630   0.00000     0     0     0    0 0  1.0010    0.00      0      0      0       0      0
1465 1467  1  1 1 1  0.003240  0.111605   0.00000   446   446   446    0 0  1.0482    0.00      0      0      0       0      0
1465 1467  1  1 1 1  0.004148  0.112000   0.00000   435   435   435    0 0  1.0384    0.00      0      0      0       0      0
1473 1474  1  1 1 1  0.003891  0.129185   0.00000   446   446   446    0 0  0.9862    0.00      0      0      0       0      0
1479 1480  1  1 1 1  0.003931  0.125373   0.00000   435   435   435    0 0  0.9634    0.00      0      0      0       0      0
1479 1480  1  1 1 1  0.003931  0.125373   0.00000   435   435   435    0 0  0.9634    0.00      0      0      0       0      0
1485 1487  1  1 1 1  0.003081  0.117728   0.00000   545   545   545    0 0  0.9843    0.00      0      0      0       0      0
1503 1504  1  1 1 1  0.002607  0.115279   0.00000     0     0     0    0 0  1.0905    0.00      0      0      0       0      0
1518 1519  1  1 1 1  0.000768  0.089185   0.00000   508   508   508    0 0  0.9718    0.00      0      0      0       0      0
1518 1519  1  1 1 1  0.004306  0.158025   0.00000     0     0     0    0 0  0.9690    0.00      0      0      0       0      0
1518 1519  1  1 1 1  0.004306  0.159407   0.00000     0     0     0    0 0  0.9690    0.00      0      0      0       0      0
1519 1520  1  1 1 1  0.000325  0.027355   0.00000  1186  1186  1186    0 0  0.9990    0.00      0      0      0       0      0
1519 1520  1  1 1 1  0.000796  0.041551   0.00000   600   600   600    0 0  1.0000    0.00      0      0      0       0      0
1519 1520  1  1 1 1  0.000727  0.048753   0.00000   607   607   607    0 0  0.9960    0.00      0      0      0       0      0
1519 1520  1  1 1 1  0.000325  0.027562   0.00000  1186  1186  1186    0 0  1.0000    0.00      0      0      0       0      0
1523 1525  1  1 1 1  0.003714  0.086361   0.00100     0     0     0    0 0  0.8834    0.00      0      0      0       0      0
1522 1525  1  1 1 1  0.001560  0.048494   0.00100     0     0     0    0 0  1.0101    0.00      0      0      0       0      0
1526 1527  1  1 1 1  0.003121  0.117531   0.00000   446   446   446    0 0  0.9524    0.00      0      0      0       0      0
1526 1527  1  1 1 1  0.003635  0.122469   0.00000   435   435   435    0 0  0.9524    0.00      0      0      0       0      0
1533 1535  1  1 1 1  0.003160  0.115160   0.00000   292   292   292    0 0  0.9662    0.00      0      0      0       0      0
1534 1535  1  1 1 1  0.003042  0.117728   0.00000   302   302   302    0 0  0.9625    0.00      0      0      0       0      0
1533 1535  1  1 1 1  0.003891  0.111407   0.00000   302   302   302    0 0  0.9737    0.00      0      0      0       0      0
1533 1536  1  1 1 1  0.001357  0.099730   0.00000  1139  1139  1139    0 0  0.9842    0.00      0      0      0       0      0
1535 5942  1  1 1 1  0.000159 -0.007133   0.00000  1186  1186  1186    0 0  1.0000    0.00      0      0      0       0      0
1535 5953  1  1 1 1  0.000277 -0.005609   0.00000  1186  1186  1186    0 0  1.0000    0.00      0      0      0       0      0
1536 5942  1  1 1 1  0.000173  0.033726   0.00000  1186  1186  1186    0 0  1.0000    0.00      0      0      0       0      0
1536 5953  1  1 1 1  0.000062  0.032964   0.00000  1186  1186  1186    0 0  1.0000    0.00      0      0      0       0      0
1541 1542  1  1 1 1  0.000325  0.024792   0.00000  1184  1184  1184    0 0  1.0010    0.00      0      0      0       0      0
1543 1544  1  1 1 1  0.001778  0.101333   0.00000   508   508   508    0 0  0.9960    0.00      0      0      0       0      0
1543 1544  1  1 1 1  0.001778  0.101136   0.00000   508   508   508    0 0  0.9960    0.00      0      0      0       0      0
1564 1565  1  1 1 1  0.003160  0.108049   0.00000   293   293   293    0 0  1.0020    0.00      0      0      0       0      0
1564 1565  1  1 1 1  0.003002  0.118519   0.00000   302   302   302    0 0  0.9970    0.00      0      0      0       0      0
1564 1565  1  1 1 1  0.003160  0.109037   0.00000   293   293   293    0 0  1.0020    0.00      0      0      0       0      0
1585 1586  1  1 1 1  0.000332  0.025069   0.00000  1186  1186  1186    0 0  0.9990    0.00      0      0      0       0      0
1585 1586  1  1 1 1  0.000332  0.024931   0.00000  1186  1186  1186    0 0  0.9990    0.00      0      0      0       0      0
1588 1589  1  1 1 1  0.003062  0.116543   0.00000   327   327   327    0 0  1.0215    0.00      0      0      0       0      0
1588 1589  1  1 1 1  0.003101  0.116938   0.00000   326   326   326    0 0  1.0091    0.00      0      0      0       0      0
1598 1600  1  1 1 1  0.003042  0.115753   0.00000   302   302   302    0 0  0.9398    0.00      0      0      0       0      0
1599 1600  1  1 1 1  0.003951  0.112395   0.00000   302   302   302    0 0  0.9294    0.00      0      0      0       0      0
1600 5878  1  1 1 1  0.000145 -0.007548   0.00000  1187  1187  1187    0 0  1.0020    0.00      0      0      0       0      0
1600 5906  1  1 1 1  0.000533 -0.004848   0.00000   606   606   606    0 0  0.9960    0.00      0      0      0       0      0
1601 5878  1  1 1 1  0.000187  0.034280   0.00000  1187  1187  1187    0 0  1.0000    0.00      0      0      0       0      0
1601 5906  1  1 1 1  0.000173  0.053186   0.00000   606   606   606    0 0  1.0000    0.00      0      0      0       0      0
1602 1603  1  1 1 1  0.002410  0.126222   0.00000   435   435   435    0 0  0.9950    0.00      0      0      0       0      0
1602 1603  1  1 1 1  0.003852  0.125630   0.00000   446   446   446    0 0  0.9990    0.00      0      0      0       0      0
1602 1604  1  1 1 1  0.003793  0.120889   0.00000   435   435   435    0 0  1.0121    0.00      0      0      0       0      0
1614 1615  1  1 1 1  0.005378  0.132356   0.00000     0     0     0    0 0  0.9200    0.00      0      0      0       0      0
1614 1615  1  1 1 1  0.004356  0.137467   0.00000     0     0     0    0 0  0.9328    0.00      0      0      0       0      0
1617 1618  1  1 1 1  0.003160  0.125037   0.00000   428   428   428    0 0  1.0142    0.00      0      0      0       0      0
1616 1618  1  1 1 1  0.003951  0.125630   0.00000   435   435   435    0 0  1.0267    0.00      0      0      0       0      0
1616 1618  1  1 1 1  0.001778  0.111012   0.00000   435   435   435    0 0  1.0142    0.00      0      0      0       0      0
1620 1621  1  1 1 1  0.011482  0.318519   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1638 1639  1  1 1 1  0.001778  0.121481   0.00000   724   724   724    0 0  1.0246    0.00      0      0      0       0      0
1638 1639  1  1 1 1  0.001778  0.121481   0.00000   724   724   724    0 0  1.0246    0.00      0      0      0       0      0
1638 1639  1  1 1 1  0.001778  0.121481   0.00000   724   724   724    0 0  1.0246    0.00      0      0      0       0      0
1669 1670  1  1 1 1  0.003358  0.121481   0.00000   435   435   435    0 0  0.9766    0.00      0      0      0       0      0
1669 1670  1  1 1 1  0.003694  0.120494   0.00000   435   435   435    0 0  0.9766    0.00      0      0      0       0      0
1673 1674  1  1 1 1  0.001857  0.114963   0.00000   724   724   724    0 0  0.9652    0.00      0      0      0       0      0
1673 1674  1  1 1 1  0.001857  0.115358   0.00000   724   724   724    0 0  0.9990    0.00      0      0      0       0      0
1682 1683  1  1 1 1  0.003160  0.125827   0.00000   435   435   435    0 0  1.0010    0.00      0      0      0       0      0
1682 1683  1  1 1 1  0.003951  0.124247   0.00000   435   435   435    0 0  0.9891    0.00      0      0      0       0      0
1689 1690  1  1 1 1  0.003931  0.111605   0.00000   435   435   435    0 0  0.9901    0.00      0      0      0       0      0
1689 1690  1  1 1 1  0.003931  0.111605   0.00000   435   435   435    0 0  0.9785    0.00      0      0      0       0      0
1708 1711  1  1 1 1  0.003279  0.110222   0.00000   482   482   482    0 0  0.9681    0.00      0      0      0       0      0
1709 1713  1  1 1 1  0.003338  0.113975   0.00000   470   470   470    0 0  0.9643    0.00      0      0      0       0      0
1709 1710  1  1 1 1  0.003180  0.125432   0.00000   470   470   470    0 0  0.9756    0.00      0      0      0       0      0
1708 1712  1  1 1 1  0.003002  0.107062   0.00000   481   481   481    0 0  0.9479    0.00      0      0      0       0      0
1717 1718  1  1 1 1  0.003990  0.113383   0.00000   435   435   435    0 0  1.0373    0.00      0      0      0       0      0
1717 1718  1  1 1 1  0.003872  0.110617   0.00000   435   435   435    0 0  1.0373    0.00      0      0      0       0      0
1722 1723  1  1 1 1  0.003556  0.122864   0.00000   302   302   302    0 0  0.9625    0.00      0      0      0       0      0
1722 1723  1  1 1 1  0.003160  0.112593   0.00000   292   292   292    0 0  0.9579    0.00      0      0      0       0      0
1728 1729  1  1 1 1  0.045352  0.942555   0.00000     0     0     0    0 0  1.0010    0.00      0      0      0       0      0
1735 1737  1  1 1 1  0.003101  0.118519   0.00000   435   435   435    0 0  1.0111    0.00      0      0      0       0      0
1735 1737  1  1 1 1  0.003101  0.118914   0.00000   435   435   435    0 0  0.9990    0.00      0      0      0       0      0
1749 1752  1  1 1 1  0.007901  0.341728   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1748 1751  1  1 1 1  0.007901  0.341728   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1747 1750  1  1 1 1  0.007901  0.341728   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1753 1755  1  1 1 1  0.003635  0.123654   0.00000   446   446   446    0 0  0.9524    0.00      0      0      0       0      0
1754 1755  1  1 1 1  0.004484  0.118716   0.00000   435   435   435    0 0  0.9643    0.00      0      0      0       0      0
1776 1779  1  1 1 1  0.004286  0.165531   0.00000   312   312   312    0 0  0.9785    0.00      0      0      0       0      0
1777 1779  1  1 1 1  0.003160  0.112395   0.00000   292   292   292    0 0  0.9921    0.00      0      0      0       0      0
1778 1779  1  1 1 1  0.003042  0.116938   0.00000   302   302   302    0 0  1.0091    0.00      0      0      0       0      0
1778 1779  1  1 1 1  0.003951  0.111605   0.00000   302   302   302    0 0  1.0091    0.00      0      0      0       0      0
1778 1779  1  1 1 1  0.003931  0.112198   0.00000   302   302   302    0 0  1.0215    0.00      0      0      0       0      0
1781 1782  1  1 1 1  0.001778  0.100148   0.00000   508   508   508    0 0  1.0183    0.00      0      0      0       0      0
1781 1782  1  1 1 1  0.001778  0.100346   0.00000   508   508   508    0 0  1.0183    0.00      0      0      0       0      0
1781 1782  1  1 1 1  0.000968  0.105481   0.00000   508   508   508    0 0  1.0071    0.00      0      0      0       0      0
1786 1787  1  1 1 1  0.003160  0.125630   0.00000   435   435   435    0 0  1.0010    0.00      0      0      0       0      0
1786 1787  1  1 1 1  0.003160  0.125432   0.00000   435   435   435    0 0  1.0010    0.00      0      0      0       0      0
1792 1793  1  1 1 1  0.012963  0.267901   0.00000     0     0     0    0 0  1.0204    0.00      0      0      0       0      0
1792 1794  1  1 1 1  0.004563  0.161975   0.00000   310   310   310    0 0  0.9785    0.00      0      0      0       0      0
1792 1794  1  1 1 1  0.003081  0.106272   0.00000   442   442   442    0 0  0.9681    0.00      0      0      0       0      0
1792 1794  1  1 1 1  0.003852  0.116543   0.00000   435   435   435    0 0  0.9747    0.00      0      0      0       0      0
1793 1794  1  1 1 1  0.001778  0.127210   0.00000   301   301   301    0 0  0.9960    0.00      0      0      0       0      0
1795 1796  1  1 1 1  0.003635  0.118519   0.00000   436   436   436    0 0  0.9990    0.00      0      0      0       0      0
1795 1796  1  1 1 1  0.003279  0.125235   0.00000   435   435   435    0 0  0.9747    0.00      0      0      0       0      0
1804 1805  1  1 1 1  0.003160  0.125037   0.00000   435   435   435    0 0  0.9891    0.00      0      0      0       0      0
1811 1812  1  1 1 1  0.003477  0.145185   0.00000   557   557   557    0 0  0.9662    0.00      0      0      0       0      0
1811 1812  1  1 1 1  0.003536  0.147556   0.00000   579   579   579    0 0  0.9747    0.00      0      0      0       0      0
1823 1824  1  1 1 1  0.003081  0.125037   0.00000   435   435   435    0 0  1.0235    0.00      0      0      0       0      0
1823 1824  1  1 1 1  0.001956  0.126025   0.00000   435   435   435    0 0  0.9747    0.00      0      0      0       0      0
1827 1828  1  1 1 1  0.003121  0.125432   0.00000   435   435   435    0 0  0.9756    0.00      0      0      0       0      0
1828 1829  1  1 1 1  0.000735  0.044668   0.00000   593   593   593    0 0  0.9597    0.00      0      0      0       0      0
1832 1833  1  1 1 1  0.001857  0.121086   0.00000   724   724   724    0 0  1.0246    0.00      0      0      0       0      0
1832 1833  1  1 1 1  0.001857  0.121086   0.00000   724   724   724    0 0  1.0246    0.00      0      0      0       0      0
1838 1839  1  1 1 1  0.004543  0.112395   0.00000   435   435   435    0 0  0.9891    0.00      0      0      0       0      0
1838 1839  1  1 1 1  0.003160  0.116938   0.00000   435   435   435    0 0  1.0010    0.00      0      0      0       0      0
1843 1844  1  1 1 1  0.003654  0.122074   0.00000   435   435   435    0 0  1.0101    0.00      0      0      0       0      0
1843 1844  1  1 1 1  0.003496  0.122074   0.00000   448   448   448    0 0  0.9990    0.00      0      0      0       0      0
1883 1884  1  1 1 1  0.003536  0.122864   0.00000   303   303   303    0 0  0.9294    0.00      0      0      0       0      0
1897 1901  1  1 1 1  0.000395  0.238025   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1896 1900  1  1 1 1  0.000395  0.238025   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1895 1899  1  1 1 1  0.000395  0.238025   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1894 1898  1  1 1 1  0.000395  0.238025   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1904 1905  1  1 1 1  0.001778  0.122864   0.00000   724   724   724    0 0  1.0225    0.00      0      0      0       0      0
1904 1905  1  1 1 1  0.001580  0.122272   0.00000   724   724   724    0 0  1.0101    0.00      0      0      0       0      0
1906 1907  1  1 1 1  0.004543  0.163556   0.00000   312   312   312    0 0  0.9551    0.00      0      0      0       0      0
1913 1914  1  1 1 1  0.003595  0.126222   0.00000   435   435   435    0 0  0.9756    0.00      0      0      0       0      0
1913 1914  1  1 1 1  0.003615  0.125432   0.00000   435   435   435    0 0  0.9756    0.00      0      0      0       0      0
1928 1929  1  1 1 1  0.004267  0.165136   0.00000     0     0     0    0 0  0.9891    0.00      0      0      0       0      0
1928 1929  1  1 1 1  0.005926  0.237630   0.00000     0     0     0    0 0  0.9891    0.00      0      0      0       0      0
1930 1931  1  1 1 1  0.003026  0.155471   0.00000   717   717   717    0 0  0.9569    0.00      0      0      0       0      0
1934 5907  1  1 1 1  0.003435  0.086080   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1935 1936  1  1 1 1  0.000803  0.034418   0.00000   605   605   605    0 0  1.0020    0.00      0      0      0       0      0
1935 5907  1  1 1 1  0.000277 -0.004709   0.00000  1184  1184  1184    0 0  1.0010    0.00      0      0      0       0      0
1936 5907  1  1 1 1  0.000048  0.029571   0.00000  1184  1184  1184    0 0  1.0000    0.00      0      0      0       0      0
1937 1938  1  1 1 1  0.001807  0.100554   0.00000  1011  1011  1011    0 0  0.9399    0.00      0      0      0       0      0
1943 1945  1  1 1 1  0.003160  0.115753   0.00000   315   315   315    0 0  1.0707    0.00      0      0      0       0      0
1943 1946  1  1 1 1  0.001835  0.099792   0.00000  1139  1139  1139    0 0  0.9940    0.00      0      0      0       0      0
1944 1946  1  1 1 1  0.001842  0.100970   0.00000  1139  1139  1139    0 0  1.0438    0.00      0      0      0       0      0
1945 1946  1  1 1 1  0.000319  0.024792   0.00000  1186  1186  1186    0 0  1.0000    0.00      0      0      0       0      0
1962 1963  1  1 1 1  0.000332  0.024723   0.00000  1186  1186  1186    0 0  0.9990    0.00      0      0      0       0      0
1962 1963  1  1 1 1  0.000305  0.025000   0.00000  1186  1186  1186    0 0  0.9990    0.00      0      0      0       0      0
1972 1978  1  1 1 1  0.001857  0.114963   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1971 1976  1  1 1 1  0.001857  0.114963   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1970 1975  1  1 1 1  0.001857  0.114963   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1969 1974  1  1 1 1  0.001857  0.114963   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1968 1973  1  1 1 1  0.001857  0.114963   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1981 1984  1  1 1 1  0.001975  0.157432   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1990 1991  1  1 1 1  0.012840  0.265432   0.00000     0     0     0    0 0  0.9681    0.00      0      0      0       0      0
1990 1992  1  1 1 1  0.002449  0.118736   0.00000   436   436   436    0 0  0.9398    0.00      0      0      0       0      0
1991 1992  1  1 1 1  0.003002  0.116543   0.00000   302   302   302    0 0  1.0091    0.00      0      0      0       0      0
1991 1992  1  1 1 1  0.003042  0.116148   0.00000   302   302   302    0 0  1.0091    0.00      0      0      0       0      0
1997 1998  1  1 1 1  0.001798  0.122667   0.00000   724   724   724    0 0  0.9862    0.00      0      0      0       0      0
1997 1998  1  1 1 1  0.001798  0.119704   0.00000   724   724   724    0 0  0.9862    0.00      0      0      0       0      0
1997 1998  1  1 1 1  0.002173  0.119783   0.00000   758   758   758    0 0  0.9872    0.00      0      0      0       0      0
2012 2013  1  1 1 1  0.003595  0.119506   0.00000   470   470   470    0 0  0.9747    0.00      0      0      0       0      0
2012 2013  1  1 1 1  0.004642  0.160988   0.00000   337   337   337    0 0  0.9681    0.00      0      0      0       0      0
2040 2041  1  1 1 1  0.003891  0.124444   0.00000   436   436   436    0 0  0.9470    0.00      0      0      0       0      0
2040 2041  1  1 1 1  0.003911  0.112790   0.00000   436   436   436    0 0  0.9569    0.00      0      0      0       0      0
2049 2050  1  1 1 1  0.003141  0.110775   0.00000   724   724   724    0 0  0.9766    0.00      0      0      0       0      0
2048 2050  1  1 1 1  0.003240  0.116543   0.00000   445   445   445    0 0  0.9681    0.00      0      0      0       0      0
2056 2057  1  1 1 1  0.000319  0.026870   0.00000  1186  1186  1186    0 0  1.0000    0.00      0      0      0       0      0
2056 2057  1  1 1 1  0.000339  0.026870   0.00000  1186  1186  1186    0 0  1.0000    0.00      0      0      0       0      0
2056 2057  1  1 1 1  0.000360  0.027285   0.00000  1186  1186  1186    0 0  1.0000    0.00      0      0      0       0      0
2073 2075  1  1 1 1  0.002909  0.158587   0.00000  1017  1017  1017    0 0  1.0320    0.00      0      0      0       0      0
2073 2074  1  1 1 1  0.002832  0.157202   0.00000  1017  1017  1017    0 0  1.0215    0.00      0      0      0       0      0
2077 2078  1  1 1 1  0.003812  0.121481   0.00000   434   434   434    0 0  0.9990    0.00      0      0      0       0      0
2077 2078  1  1 1 1  0.004642  0.163556   0.00000   312   312   312    0 0  1.0071    0.00      0      0      0       0      0
2086 2087  1  1 1 1  0.003437  0.128395   0.00000   435   435   435    0 0  0.9785    0.00      0      0      0       0      0
2086 2087  1  1 1 1  0.003437  0.128395   0.00000   435   435   435    0 0  0.9785    0.00      0      0      0       0      0
5879 2088  1  1 1 1  0.000152 -0.006163   0.00000  1186  1186  1186    0 0  1.0000    0.00      0      0      0       0      0
2088 2089  1  1 1 1  0.000312  0.024862   0.00000  1186  1186  1186    0 0  1.0000    0.00      0      0      0       0      0
2089 5879  1  1 1 1  0.000159  0.031163   0.00000  1186  1186  1186    0 0  1.0000    0.00      0      0      0       0      0
1496 2095  1  1 1 1  0.000119  0.007960   0.00000   418   418   418    0 0  1.0000   -1.94      0      0      0       0      0
2093 2095  1  1 1 1  0.003220  0.112000   0.00000   303   303   303    0 0  1.0471    0.00      0      0      0       0      0
2093 2095  1  1 1 1  0.003081  0.116346   0.00000   303   303   303    0 0  1.0471    0.00      0      0      0       0      0
2096 2097  1  1 1 1  0.003358  0.122469   0.00000   435   435   435    0 0  0.9747    0.00      0      0      0       0      0
2096 2097  1  1 1 1  0.003358  0.122469   0.00000   435   435   435    0 0  0.9634    0.00      0      0      0       0      0
2104 2105  1  1 1 1  0.003990  0.110815   0.00000   435   435   435    0 0  0.9643    0.00      0      0      0       0      0
2104 2105  1  1 1 1  0.003970  0.110222   0.00000   435   435   435    0 0  0.9643    0.00      0      0      0       0      0
2104 2105  1  1 1 1  0.003951  0.111012   0.00000   435   435   435    0 0  0.9643    0.00      0      0      0       0      0
2112 2113  1  1 1 1  0.001995  0.125432   0.00000   435   435   435    0 0  1.0121    0.00      0      0      0       0      0
2112 2113  1  1 1 1  0.001936  0.117926   0.00000   446   446   446    0 0  1.0111    0.00      0      0      0       0      0
2112 2113  1  1 1 1  0.003753  0.123654   0.00000   445   445   445    0 0  1.0111    0.00      0      0      0       0      0
2125 2126  1  1 1 1  0.003852  0.126815   0.00000   435   435   435    0 0  1.0111    0.00      0      0      0       0      0
2125 2126  1  1 1 1  0.003022  0.116741   0.00000   435   435   435    0 0  1.0111    0.00      0      0      0       0      0
2129 2132  1  1 1 1  0.003951  0.124444   0.00000   435   435   435    0 0  1.0010    0.00      0      0      0       0      0
2128 2131  1  1 1 1  0.003358  0.118519   0.00000   446   446   446    0 0  0.9891    0.00      0      0      0       0      0
2128 2130  1  1 1 1  0.003160  0.112593   0.00000   435   435   435    0 0  1.0010    0.00      0      0      0       0      0
2133 2135  1  1 1 1  0.002193  0.126914   0.00000   302   302   302    0 0  1.0341    0.00      0      0      0       0      0
2134 2135  1  1 1 1  0.005096  0.143921   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2134 2135  1  1 1 1  0.005531  0.188247   0.00000     0     0     0    0 0  1.0121    0.00      0      0      0       0      0
2137 2138  1  1 1 1  0.013354  0.302343   0.00000     0     0     0    0 0  0.9200    0.00      0      0      0       0      0
2137 2138  1  1 1 1  0.013354  0.302343   0.00000     0     0     0    0 0  0.9200    0.00      0      0      0       0      0
2137 2139  1  1 1 1  0.004938  0.159012   0.00000   560   560   560    0 0  0.9091    0.00      0      0      0       0      0
2137 2139  1  1 1 1  0.004938  0.159012   0.00000   604   604   604    0 0  0.9091    0.00      0      0      0       0      0
2143 2144  1  1 1 1  0.003279  0.109827   0.00000   292   292   292    0 0  0.9579    0.00      0      0      0       0      0
2143 2144  1  1 1 1  0.003121  0.117728   0.00000   303   303   303    0 0  0.9398    0.00      0      0      0       0      0
2148 2149  1  1 1 1  0.004741  0.164148   0.00000   312   312   312    0 0  0.9901    0.00      0      0      0       0      0
2148 2149  1  1 1 1  0.003358  0.106667   0.00000   446   446   446    0 0  1.0010    0.00      0      0      0       0      0
2149 2150  1  1 1 1  0.000713  0.043283   0.00000   606   606   606    0 0  0.9940    0.00      0      0      0       0      0
2149 2150  1  1 1 1  0.000769  0.043837   0.00000   606   606   606    0 0  0.9940    0.00      0      0      0       0      0
2162 2163  1  1 1 1  0.001877  0.093037   0.00000   508   508   508    0 0  0.9950    0.00      0      0      0       0      0
2166 2167  1  1 1 1  0.003259  0.109235   0.00000   292   292   292    0 0  1.0020    0.00      0      0      0       0      0
2166 2167  1  1 1 1  0.003220  0.109235   0.00000   292   292   292    0 0  0.9921    0.00      0      0      0       0      0
2166 2167  1  1 1 1  0.003160  0.113778   0.00000   303   303   303    0 0  0.9970    0.00      0      0      0       0      0
2173 2176  1  1 1 1  0.003832  0.114370   0.00000   701   701   701    0 0  1.0870    0.00      0      0      0       0      0
2173 2175  1  1 1 1  0.003832  0.114370   0.00000   701   701   701    0 0  1.0741    0.00      0      0      0       0      0
2185 2186  1  1 1 1  0.003635  0.114963   0.00000   435   435   435    0 0  0.9425    0.00      0      0      0       0      0
2185 5930  1  1 1 1  0.001343 -0.004543   0.00000   446   446   446    0 0  0.9470    0.00      0      0      0       0      0
2185 5943  1  1 1 1  0.001679  0.012642   0.00000   446   446   446    0 0  0.9372    0.00      0      0      0       0      0
2186 5930  1  1 1 1  0.001817  0.123654   0.00000   446   446   446    0 0  1.0000    0.00      0      0      0       0      0
2186 5943  1  1 1 1  0.001877  0.098765   0.00000   446   446   446    0 0  1.0000    0.00      0      0      0       0      0
2197 2198  1  1 1 1  0.000319  0.027424   0.00000  1187  1187  1187    0 0  1.0000    0.00      0      0      0       0      0
2197 2198  1  1 1 1  0.000319  0.027355   0.00000  1187  1187  1187    0 0  1.0000    0.00      0      0      0       0      0
2223 2224  1  1 1 1  0.002983  0.115951   0.00000     0     0     0    0 0  0.9709    0.00      0      0      0       0      0
2228 2229  1  1 1 1  0.003358  0.109827   0.00000   446   446   446    0 0  0.9950    0.00      0      0      0       0      0
2233 2234  1  1 1 1  0.003852  0.112790   0.00000   303   303   303    0 0  0.9970    0.00      0      0      0       0      0
2233 2234  1  1 1 1  0.003852  0.112790   0.00000   292   292   292    0 0  1.0040    0.00      0      0      0       0      0
2236 2237  1  1 1 1  0.005679  0.116173   0.00000     0     0     0    0 0  1.0010    0.00      0      0      0       0      0
2241 2242  1  1 1 1  0.002074  0.161778   0.00000     0     0     0    0 0  0.7446    0.00      0      0      0       0      0
2241 2242  1  1 1 1  0.002074  0.161778   0.00000     0     0     0    0 0  0.8757    0.00      0      0      0       0      0
2247 5880  1  1 1 1  0.002864  0.068543   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2248 5880  1  1 1 1  0.000000  0.001185   0.00000     0     0     0    0 0  0.9681    0.00      0      0      0       0      0
2249 5880  1  1 1 1  0.006499  0.143802   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2254 2255  1  1 1 1  0.001896  0.119704   0.00000   724   724   724    0 0  1.0121    0.00      0      0      0       0      0
2254 2255  1  1 1 1  0.001896  0.119704   0.00000   724   724   724    0 0  1.0000    0.00      0      0      0       0      0
2263 2264  1  1 1 1  0.009733  0.388889   0.00000     0     0     0    0 0  1.0616    0.00      0      0      0       0      0
2263 2265  1  1 1 1  0.003911  0.147161   0.00000   435   435   435    0 0  0.9756    0.00      0      0      0       0      0
2263 2265  1  1 1 1  0.003951  0.118519   0.00000   434   434   434    0 0  0.9756    0.00      0      0      0       0      0
2264 2265  1  1 1 1  0.005472  0.190025   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2268 2270  1  1 1 1  0.003338  0.124840   0.00000   436   436   436    0 0  1.0363    0.00      0      0      0       0      0
2272 2273  1  1 1 1  0.003160  0.113778   0.00000   316   316   316    0 0  1.0299    0.00      0      0      0       0      0
2272 2273  1  1 1 1  0.003160  0.113778   0.00000   326   326   326    0 0  1.0215    0.00      0      0      0       0      0
2272 2273  1  1 1 1  0.003635  0.120494   0.00000   326   326   326    0 0  1.0341    0.00      0      0      0       0      0
2289 2290  1  1 1 1  0.002950  0.163504   0.00000  1018  1018  1018    0 0  0.9842    0.00      0      0      0       0      0
2292 2293  1  1 1 1  0.003951  0.112988   0.00000   428   428   428    0 0  1.0142    0.00      0      0      0       0      0
2292 2293  1  1 1 1  0.003951  0.124247   0.00000   435   435   435    0 0  1.0010    0.00      0      0      0       0      0
2298 2299  1  1 1 1  0.003121  0.125037   0.00000   470   470   470    0 0  1.0267    0.00      0      0      0       0      0
2298 2299  1  1 1 1  0.003556  0.119309   0.00000   474   474   474    0 0  1.0267    0.00      0      0      0       0      0
2308 2309  1  1 1 1  0.003338  0.121679   0.00000   435   435   435    0 0  0.9634    0.00      0      0      0       0      0
2308 2309  1  1 1 1  0.003279  0.117531   0.00000   446   446   446    0 0  0.9634    0.00      0      0      0       0      0
2314 2315  1  1 1 1  0.003635  0.126222   0.00000   437   437   437    0 0  0.9681    0.00      0      0      0       0      0
2314 2315  1  1 1 1  0.003635  0.126222   0.00000   435   435   435    0 0  0.9681    0.00      0      0      0       0      0
2314 2315  1  1 1 1  0.003101  0.124840   0.00000   436   436   436    0 0  0.9569    0.00      0      0      0       0      0
2327 2328  1  1 1 1  0.003496  0.118123   0.00000   435   435   435    0 0  0.9756    0.00      0      0      0       0      0
2334 2336  1  1 1 1  0.003970  0.124049   0.00000   438   438   438    0 0  1.0121    0.00      0      0      0       0      0
2335 2336  1  1 1 1  0.003062  0.117728   0.00000   447   447   447    0 0  0.9990    0.00      0      0      0       0      0
2335 2336  1  1 1 1  0.003101  0.125432   0.00000   438   438   438    0 0  0.9990    0.00      0      0      0       0      0
2336 2337  1  1 1 1  0.000319  0.024307   0.00000  1186  1186  1186    0 0  1.0050    0.00      0      0      0       0      0
2344 2346  1  1 1 1  0.004543  0.120691   0.00000   470   470   470    0 0  1.0010    0.00      0      0      0       0      0
2344 2346  1  1 1 1  0.004346  0.120691   0.00000   470   470   470    0 0  1.0010    0.00      0      0      0       0      0
2345 2346  1  1 1 1  0.004741  0.157432   0.00000   337   337   337    0 0  0.9901    0.00      0      0      0       0      0
2350 2352  1  1 1 1  0.000693  0.048753   0.00000   606   606   606    0 0  0.9960    0.00      0      0      0       0      0
2350 2351  1  1 1 1  0.000796  0.042452   0.00000   606   606   606    0 0  0.9960    0.00      0      0      0       0      0
2368 2374  1  1 1 1  0.003951  0.185679   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2367 2372  1  1 1 1  0.003951  0.185679   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2366 2371  1  1 1 1  0.003951  0.185679   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2365 2370  1  1 1 1  0.003951  0.185679   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2364 2369  1  1 1 1  0.003951  0.185679   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2375 2376  1  1 1 1  0.003556  0.111407   0.00000   446   446   446    0 0  0.9634    0.00      0      0      0       0      0
2375 2376  1  1 1 1  0.003496  0.122469   0.00000   446   446   446    0 0  0.9569    0.00      0      0      0       0      0
2423 2425  1  1 1 1  0.001144  0.130430   0.00000   724   724   724    0 0  0.9852    0.00      0      0      0       0      0
2423 2424  1  1 1 1  0.001237  0.119565   0.00000   724   724   724    0 0  0.9960    0.00      0      0      0       0      0
2427 2428  1  1 1 1  0.004286  0.168889   0.00000   312   312   312    0 0  0.9681    0.00      0      0      0       0      0
2431 2432  1  1 1 1  0.003240  0.116543   0.00000   481   481   481    0 0  0.9785    0.00      0      0      0       0      0
2431 2432  1  1 1 1  0.003338  0.111605   0.00000   481   481   481    0 0  0.9747    0.00      0      0      0       0      0
2430 2432  1  1 1 1  0.003872  0.111210   0.00000   470   470   470    0 0  0.9872    0.00      0      0      0       0      0
2430 2432  1  1 1 1  0.003062  0.116741   0.00000   470   470   470    0 0  0.9756    0.00      0      0      0       0      0
2446 2447  1  1 1 1  0.001473  0.177164   0.00000   292   292   292    0 0  0.9058    0.00      0      0      0       0      0
2446 2448  1  1 1 1  0.003496  0.108840   0.00000   435   435   435    0 0  0.9634    0.00      0      0      0       0      0
2446 2448  1  1 1 1  0.003279  0.111802   0.00000   435   435   435    0 0  0.9634    0.00      0      0      0       0      0
2447 2448  1  1 1 1  0.003200  0.124444   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2457 2458  1  1 1 1  0.001870  0.104571   0.00000  1243  1243  1243    0 0  0.9747    0.00      0      0      0       0      0
2457 2458  1  1 1 1  0.001842  0.099931   0.00000  1243  1243  1243    0 0  0.9747    0.00      0      0      0       0      0
2466 2467  1  1 1 1  0.000332  0.024862   0.00000  1186  1186  1186    0 0  1.0000    0.00      0      0      0       0      0
2466 5908  1  1 1 1  0.000145 -0.006371   0.00000  1186  1186  1186    0 0  1.0000    0.00      0      0      0       0      0
2465 5931  1  1 1 1  0.000132 -0.006302   0.00000  1186  1186  1186    0 0  1.0000    0.00      0      0      0       0      0
2467 5908  1  1 1 1  0.000187  0.031163   0.00000  1186  1186  1186    0 0  1.0000    0.00      0      0      0       0      0
2467 5931  1  1 1 1  0.000187  0.031440   0.00000  1186  1186  1186    0 0  1.0000    0.00      0      0      0       0      0
2468 2469  1  1 1 1  0.003022  0.115951   0.00000   302   302   302    0 0  0.9970    0.00      0      0      0       0      0
2468 2469  1  1 1 1  0.003832  0.111802   0.00000   302   302   302    0 0  0.9852    0.00      0      0      0       0      0
2468 2470  1  1 1 1  0.001752  0.102285   0.00000  1139  1139  1139    0 0  0.9488    0.00      0      0      0       0      0
2468 2470  1  1 1 1  0.001759  0.101177   0.00000  1139  1139  1139    0 0  0.9747    0.00      0      0      0       0      0
2469 2470  1  1 1 1  0.000845  0.042729   0.00000   606   606   606    0 0  0.9960    0.00      0      0      0       0      0
2482 2484  1  1 1 1  0.001778  0.091062   0.00000   508   508   508    0 0  0.9718    0.00      0      0      0       0      0
2483 2484  1  1 1 1  0.001758  0.092247   0.00000   530   530   530    0 0  0.9921    0.00      0      0      0       0      0
2482 2484  1  1 1 1  0.001798  0.092049   0.00000   508   508   508    0 0  0.9709    0.00      0      0      0       0      0
2489 2490  1  1 1 1  0.003951  0.124247   0.00000   446   446   446    0 0  0.9862    0.00      0      0      0       0      0
2489 2490  1  1 1 1  0.003062  0.124444   0.00000   435   435   435    0 0  0.9756    0.00      0      0      0       0      0
2502 2503  1  1 1 1  0.001778  0.118519   0.00000   724   724   724    0 0  0.9785    0.00      0      0      0       0      0
2502 2503  1  1 1 1  0.003931  0.124840   0.00000   724   724   724    0 0  0.9785    0.00      0      0      0       0      0
2509 2510  1  1 1 1  0.001936  0.115358   0.00000   724   724   724    0 0  1.0235    0.00      0      0      0       0      0
2514 2515  1  1 1 1  0.022222  0.370370   0.00000     0     0     0    0 0  0.9852    0.00      0      0      0       0      0
2514 2515  1  1 1 1  0.022222  0.370370   0.00000     0     0     0    0 0  0.9823    0.00      0      0      0       0      0
2516 2517  1  1 1 1  0.001798  0.122667   0.00000   723   723   723    0 0  0.9862    0.00      0      0      0       0      0
2516 2517  1  1 1 1  0.001798  0.122667   0.00000   724   724   724    0 0  1.0111    0.00      0      0      0       0      0
2517 2518  1  1 1 1  0.000332  0.024238   0.00000  1186  1186  1186    0 0  1.0010    0.00      0      0      0       0      0
2517 2518  1  1 1 1  0.000332  0.024238   0.00000  1184  1184  1184    0 0  1.0010    0.00      0      0      0       0      0
2523 2524  1  1 1 1  0.003180  0.114765   0.00000   437   437   437    0 0  1.0823    0.00      0      0      0       0      0
2539 2540  1  1 1 1  0.001975  0.117531   0.00000   724   724   724    0 0  1.0142    0.00      0      0      0       0      0
2548 2549  1  1 1 1  0.003867  0.109333   0.00000   278   278   278    0 0  1.0288    0.00      0      0      0       0      0
2548 2550  1  1 1 1  0.001975  0.126025   0.00000   435   435   435    0 0  0.9634    0.00      0      0      0       0      0
2548 2550  1  1 1 1  0.003852  0.112000   0.00000   436   436   436    0 0  0.9756    0.00      0      0      0       0      0
2549 2550  1  1 1 1  0.004543  0.137284   0.00000     0     0     0    0 0  0.9524    0.00      0      0      0       0      0
2559 2560  1  1 1 1  0.000636  0.120237   0.00000   724   724   724    0 0  0.9268    0.00      0      0      0       0      0
2559 2560  1  1 1 1  0.000636  0.120237   0.00000   723   723   723    0 0  0.9372    0.00      0      0      0       0      0
2566 2567  1  1 1 1  0.003714  0.124642   0.00000   435   435   435    0 0  0.9872    0.00      0      0      0       0      0
2566 2567  1  1 1 1  0.003081  0.116346   0.00000   435   435   435    0 0  0.9872    0.00      0      0      0       0      0
2566 2567  1  1 1 1  0.003121  0.118519   0.00000   435   435   435    0 0  0.9533    0.00      0      0      0       0      0
2567 2568  1  1 1 1  0.000810  0.039266   0.00000   600   600   600    0 0  1.0050    0.00      0      0      0       0      0
2567 2568  1  1 1 1  0.000810  0.039612   0.00000   600   600   600    0 0  1.0050    0.00      0      0      0       0      0
2570 2571  1  1 1 1  0.001778  0.100148   0.00000   508   508   508    0 0  0.9833    0.00      0      0      0       0      0
2570 2571  1  1 1 1  0.001778  0.100148   0.00000   508   508   508    0 0  0.9950    0.00      0      0      0       0      0
2577 2578  1  1 1 1  0.007055  0.203578   0.00000     0     0     0    0 0  0.9814    0.00      0      0      0       0      0
2577 2580  1  1 1 1  0.003220  0.165926   0.00000   453   453   453    0 0  0.9017    0.00      0      0      0       0      0
2578 2580  1  1 1 1  0.002686  0.169877   0.00000   312   312   312    0 0  0.9785    0.00      0      0      0       0      0
2578 2580  1  1 1 1  0.002686  0.169877   0.00000   435   435   435    0 0  0.9671    0.00      0      0      0       0      0
2579 2580  1  1 1 1  0.003338  0.158025   0.00000     0     0     0    0 0  0.9891    0.00      0      0      0       0      0
2583 2584  1  1 1 1  0.001778  0.092049   0.00000   508   508   508    0 0  1.0183    0.00      0      0      0       0      0
2583 2584  1  1 1 1  0.001837  0.093827   0.00000   508   508   508    0 0  1.0183    0.00      0      0      0       0      0
2594 2595  1  1 1 1  0.003951  0.111605   0.00000   435   435   435    0 0  0.9634    0.00      0      0      0       0      0
2594 2595  1  1 1 1  0.003160  0.116148   0.00000   435   435   435    0 0  0.9643    0.00      0      0      0       0      0
2594 2595  1  1 1 1  0.003279  0.115160   0.00000   444   444   444    0 0  0.9634    0.00      0      0      0       0      0
2594 2595  1  1 1 1  0.003081  0.118123   0.00000   435   435   435    0 0  0.9643    0.00      0      0      0       0      0
2605 2607  1  1 1 1  0.001842  0.101731   0.00000  1139  1139  1139    0 0  0.9842    0.00      0      0      0       0      0
2605 2606  1  1 1 1  0.001821  0.100762   0.00000  1139  1139  1139    0 0  0.9960    0.00      0      0      0       0      0
2625 2626  1  1 1 1  0.003990  0.111605   0.00000   435   435   435    0 0  0.9881    0.00      0      0      0       0      0
2633 2635  1  1 1 1  0.003615  0.123062   0.00000   435   435   435    0 0  1.0000    0.00      0      0      0       0      0
2634 2635  1  1 1 1  0.003141  0.116741   0.00000   435   435   435    0 0  0.9872    0.00      0      0      0       0      0
2633 2635  1  1 1 1  0.003516  0.121679   0.00000   446   446   446    0 0  0.9785    0.00      0      0      0       0      0
2647 2648  1  1 1 1  0.001956  0.003956   0.00000   974   974   974    0 0  1.0000    0.00      0      0      0       0      0
2654 2655  1  1 1 1  0.003062  0.116741   0.00000   435   435   435    0 0  1.0246    0.00      0      0      0       0      0
2660 2661  1  1 1 1  0.003852  0.126420   0.00000   435   435   435    0 0  1.0000    0.00      0      0      0       0      0
2660 2661  1  1 1 1  0.003852  0.126420   0.00000   436   436   436    0 0  0.9785    0.00      0      0      0       0      0
2663 2665  1  1 1 1  0.002016  0.004031   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2662 5932  1  1 1 1  0.012444  0.152889   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2664 2666  1  1 1 1  0.003956  0.039511   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2665 5932  1  1 1 1  0.000889  0.002667   0.00000     0     0     0    0 0  0.9524    0.00      0      0      0       0      0
2666 5932  1  1 1 1  0.005333  0.308444   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2667 2668  1  1 1 1  0.002099  0.116049   0.00000     0     0     0    0 0  0.9785    0.00      0      0      0       0      0
2669 2670  1  1 1 1  0.068027  0.942303   0.00000     0     0     0    0 0  0.5504    0.00      0      0      0       0      0
2675 2676  1  1 1 1  0.003990  0.124642   0.00000   435   435   435    0 0  1.0000    0.00      0      0      0       0      0
2675 2676  1  1 1 1  0.003556  0.126025   0.00000   435   435   435    0 0  1.0000    0.00      0      0      0       0      0
2675 2676  1  1 1 1  0.001936  0.117926   0.00000   434   434   434    0 0  0.9990    0.00      0      0      0       0      0
2684 2685  1  1 1 1  0.003121  0.125235   0.00000   435   435   435    0 0  0.9747    0.00      0      0      0       0      0
2703 2704  1  1 1 1  0.003753  0.128790   0.00000   435   435   435    0 0  0.9891    0.00      0      0      0       0      0
2703 2704  1  1 1 1  0.003160  0.125235   0.00000   435   435   435    0 0  1.0010    0.00      0      0      0       0      0
2705 2707  1  1 1 1  0.001580  0.117531   0.00000   445   445   445    0 0  1.0373    0.00      0      0      0       0      0
2705 2707  1  1 1 1  0.001975  0.113580   0.00000   446   446   446    0 0  1.0537    0.00      0      0      0       0      0
2706 2707  1  1 1 1  0.001778  0.118716   0.00000   724   724   724    0 0  1.0537    0.00      0      0      0       0      0
2713 2714  1  1 1 1  0.000665  0.043075   0.00000   600   600   600    0 0  1.0050    0.00      0      0      0       0      0
2713 2714  1  1 1 1  0.000672  0.043560   0.00000   600   600   600    0 0  1.0050    0.00      0      0      0       0      0
5933 2713  1  1 1 1  0.000554 -0.004224   0.00000   600   600   600    0 0  1.0000    0.00      0      0      0       0      0
2714 5933  1  1 1 1  0.000118  0.047576   0.00000   600   600   600    0 0  1.0000    0.00      0      0      0       0      0
2720 2721  1  1 1 1  0.000679  0.045360   0.00000   606   606   606    0 0  0.9960    0.00      0      0      0       0      0
2720 2721  1  1 1 1  0.000686  0.045083   0.00000   606   606   606    0 0  0.9960    0.00      0      0      0       0      0
2724 2725  1  1 1 1  0.003259  0.123852   0.00000   292   292   292    0 0  0.9785    0.00      0      0      0       0      0
2724 2725  1  1 1 1  0.003081  0.117728   0.00000   302   302   302    0 0  0.9823    0.00      0      0      0       0      0
2753 2754  1  1 1 1  0.003160  0.162963   0.00000   312   312   312    0 0  0.9653    0.00      0      0      0       0      0
2753 2754  1  1 1 1  0.002765  0.170864   0.00000   312   312   312    0 0  0.9671    0.00      0      0      0       0      0
2762 2763  1  1 1 1  0.000332  0.024862   0.00000  1186  1186  1186    0 0  1.0050    0.00      0      0      0       0      0
2762 2763  1  1 1 1  0.000319  0.024792   0.00000  1186  1186  1186    0 0  1.0050    0.00      0      0      0       0      0
2762 2763  1  1 1 1  0.000319  0.025139   0.00000  1186  1186  1186    0 0  1.0050    0.00      0      0      0       0      0
2769 2770  1  1 1 1  0.001758  0.092247   0.00000   508   508   508    0 0  0.9718    0.00      0      0      0       0      0
2768 5881  1  1 1 1  0.004993  0.223892   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2769 2771  1  1 1 1  0.001828  0.102562   0.00000  1139  1139  1139    0 0  0.9569    0.00      0      0      0       0      0
2769 2771  1  1 1 1  0.001807  0.100416   0.00000  1139  1139  1139    0 0  0.9488    0.00      0      0      0       0      0
2770 5881  1  1 1 1  0.000651 -0.005055   0.00000   547   547   547    0 0  0.9960    0.00      0      0      0       0      0
2771 5881  1  1 1 1  0.000042  0.053740   0.00000   547   547   547    0 0  1.0000    0.00      0      0      0       0      0
2774 2775  1  1 1 1  0.004938  0.163556   0.00000   312   312   312    0 0  1.0246    0.00      0      0      0       0      0
2776 2777  1  1 1 1  0.003654  0.173235   0.00000   435   435   435    0 0  0.9747    0.00      0      0      0       0      0
2780 2781  1  1 1 1  0.003378  0.105679   0.00000   446   446   446    0 0  0.9681    0.00      0      0      0       0      0
2780 2781  1  1 1 1  0.003299  0.107654   0.00000   446   446   446    0 0  0.9785    0.00      0      0      0       0      0
2779 2782  1  1 1 1  0.001807  0.100831   0.00000  1628  1628  1628    0 0  0.9652    0.00      0      0      0       0      0
2779 2782  1  1 1 1  0.001780  0.100139   0.00000  1628  1628  1628    0 0  0.9652    0.00      0      0      0       0      0
2781 2782  1  1 1 1  0.000759  0.035838   0.00000  1188  1188  1188    0 0  1.0010    0.00      0      0      0       0      0
2784 5882  1  1 1 1  0.000145 -0.011219   0.00000  1186  1186  1186    0 0  1.0000    0.00      0      0      0       0      0
2784 5909  1  1 1 1  0.000139 -0.007687   0.00000  1186  1186  1186    0 0  1.0000    0.00      0      0      0       0      0
2785 5882  1  1 1 1  0.000194  0.038781   0.00000  1186  1186  1186    0 0  1.0000    0.00      0      0      0       0      0
2786 5909  1  1 1 1  0.000187  0.034903   0.00000  1186  1186  1186    0 0  1.0000    0.00      0      0      0       0      0
2790 2791  1  1 1 1  0.002074  0.116741   0.00000   723   723   723    0 0  0.9785    0.00      0      0      0       0      0
2790 2791  1  1 1 1  0.001936  0.115951   0.00000   721   721   721    0 0  0.9785    0.00      0      0      0       0      0
2796 2798  1  1 1 1  0.001752  0.100485   0.00000  1139  1139  1139    0 0  1.0299    0.00      0      0      0       0      0
2797 2798  1  1 1 1  0.000319  0.024862   0.00000  1186  1186  1186    0 0  1.0000    0.00      0      0      0       0      0
2797 2798  1  1 1 1  0.000325  0.024862   0.00000  1186  1186  1186    0 0  1.0000    0.00      0      0      0       0      0
2803 2806  1  1 1 1  0.003081  0.117728   0.00000   604   604   604    0 0  0.9398    0.00      0      0      0       0      0
2804 2806  1  1 1 1  0.004504  0.162568   0.00000   342   342   342    0 0  0.9398    0.00      0      0      0       0      0
2805 2806  1  1 1 1  0.003575  0.121481   0.00000   302   302   302    0 0  1.0549    0.00      0      0      0       0      0
2809 2810  1  1 1 1  0.003062  0.116148   0.00000   302   302   302    0 0  0.9709    0.00      0      0      0       0      0
2809 2810  1  1 1 1  0.003595  0.123654   0.00000   302   302   302    0 0  0.9615    0.00      0      0      0       0      0
2814 2815  1  1 1 1  0.003062  0.116543   0.00000   302   302   302    0 0  1.0225    0.00      0      0      0       0      0
2814 2815  1  1 1 1  0.003101  0.115753   0.00000   302   302   302    0 0  1.0101    0.00      0      0      0       0      0
2831 5883  1  1 1 1  0.000443 -0.004848   0.00000   606   606   606    0 0  1.0050    0.00      0      0      0       0      0
2831 5910  1  1 1 1  0.000305 -0.007133   0.00000   606   606   606    0 0  1.0050    0.00      0      0      0       0      0
2831 2832  1  1 1 1  0.000734  0.024654   0.00000  1188  1188  1188    0 0  1.0000    0.00      0      0      0       0      0
2832 5883  1  1 1 1  0.000249  0.047992   0.00000   606   606   606    0 0  1.0000    0.00      0      0      0       0      0
2832 5910  1  1 1 1  0.000506  0.046814   0.00000   606   606   606    0 0  1.0000    0.00      0      0      0       0      0
2847 2848  1  1 1 1  0.003081  0.125630   0.00000   446   446   446    0 0  0.9643    0.00      0      0      0       0      0
2863 2864  1  1 1 1  0.001778  0.099753   0.00000   508   508   508    0 0  1.0331    0.00      0      0      0       0      0
2863 2864  1  1 1 1  0.001778  0.098765   0.00000   508   508   508    0 0  1.0331    0.00      0      0      0       0      0
2892 5884  1  1 1 1  0.000152 -0.011219   0.00000  1186  1186  1186    0 0  1.0000    0.00      0      0      0       0      0
2892 5911  1  1 1 1  0.000443 -0.011011   0.00000   606   606   606    0 0  0.9960    0.00      0      0      0       0      0
2892 5934  1  1 1 1  0.000215 -0.005194   0.00000  1186  1186  1186    0 0  0.9960    0.00      0      0      0       0      0
2892 5944  1  1 1 1  0.000145 -0.011496   0.00000  1186  1186  1186    0 0  1.0000    0.00      0      0      0       0      0
2893 5884  1  1 1 1  0.000187  0.038296   0.00000  1186  1186  1186    0 0  1.0000    0.00      0      0      0       0      0
2893 5911  1  1 1 1  0.000374  0.053463   0.00000   606   606   606    0 0  1.0000    0.00      0      0      0       0      0
2893 5934  1  1 1 1  0.000097  0.032064   0.00000  1186  1186  1186    0 0  1.0000    0.00      0      0      0       0      0
2893 5944  1  1 1 1  0.000194  0.038435   0.00000  1186  1186  1186    0 0  1.0000    0.00      0      0      0       0      0
2899 5885  1  1 1 1  0.002568  0.070124   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2900 5885  1  1 1 1  0.000494  0.013037   0.00000     0     0     0    0 0  1.0235    0.00      0      0      0       0      0
2901 5885  1  1 1 1  0.002765  0.132148   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2913 2914  1  1 1 1  0.003556  0.118321   0.00000   435   435   435    0 0  1.0010    0.00      0      0      0       0      0
2914 5886  1  1 1 1  0.000229 -0.004571   0.00000  1186  1186  1186    0 0  0.9990    0.00      0      0      0       0      0
2915 5912  1  1 1 1  0.000215 -0.004432   0.00000  1186  1186  1186    0 0  0.9990    0.00      0      0      0       0      0
2916 2917  1  1 1 1  0.000312  0.025069   0.00000  1186  1186  1186    0 0  0.9990    0.00      0      0      0       0      0
2917 5886  1  1 1 1  0.000097  0.029363   0.00000  1186  1186  1186    0 0  1.0000    0.00      0      0      0       0      0
2917 5912  1  1 1 1  0.000097  0.029086   0.00000  1186  1186  1186    0 0  1.0000    0.00      0      0      0       0      0
2930 2932  1  1 1 1  0.002983  0.117926   0.00000   435   435   435    0 0  0.9766    0.00      0      0      0       0      0
2930 2931  1  1 1 1  0.003220  0.115951   0.00000   435   435   435    0 0  0.9881    0.00      0      0      0       0      0
2936 2937  1  1 1 1  0.003160  0.124840   0.00000   435   435   435    0 0  1.0010    0.00      0      0      0       0      0
2935 2937  1  1 1 1  0.003753  0.128000   0.00000   435   435   435    0 0  1.0010    0.00      0      0      0       0      0
2935 2937  1  1 1 1  0.003556  0.121877   0.00000   435   435   435    0 0  1.0142    0.00      0      0      0       0      0
2944 2945  1  1 1 1  0.004306  0.159605   0.00000     0     0     0    0 0  0.9747    0.00      0      0      0       0      0
2944 2945  1  1 1 1  0.003022  0.115358   0.00000   302   302   302    0 0  0.9737    0.00      0      0      0       0      0
2946 2947  1  1 1 1  0.001385  0.099162   0.00000  1139  1139  1139    0 0  0.9569    0.00      0      0      0       0      0
2950 2952  1  1 1 1  0.001857  0.115358   0.00000   724   724   724    0 0  0.9990    0.00      0      0      0       0      0
2950 2951  1  1 1 1  0.001857  0.115358   0.00000   724   724   724    0 0  0.9872    0.00      0      0      0       0      0
2958 2959  1  1 1 1  0.016400  0.342222   0.00000     0     0     0    0 0  0.9718    0.00      0      0      0       0      0
2966 2968  1  1 1 1  0.000325  0.027355   0.00000  1184  1184  1184    0 0  1.0000    0.00      0      0      0       0      0
2967 5913  1  1 1 1  0.000152 -0.011357   0.00000  1187  1187  1187    0 0  1.0000    0.00      0      0      0       0      0
2966 5935  1  1 1 1  0.000145 -0.007410   0.00000  1187  1187  1187    0 0  1.0000    0.00      0      0      0       0      0
2966 5945  1  1 1 1  0.000125 -0.007756   0.00000  1187  1187  1187    0 0  1.0000    0.00      0      0      0       0      0
2968 5913  1  1 1 1  0.000187  0.038435   0.00000  1187  1187  1187    0 0  1.0000    0.00      0      0      0       0      0
2969 5935  1  1 1 1  0.000194  0.034626   0.00000  1187  1187  1187    0 0  1.0000    0.00      0      0      0       0      0
2969 5945  1  1 1 1  0.000215  0.034903   0.00000  1187  1187  1187    0 0  1.0000    0.00      0      0      0       0      0
2971 2972  1  1 1 1  0.003121  0.125037   0.00000   470   470   470    0 0  0.9681    0.00      0      0      0       0      0
2971 2972  1  1 1 1  0.003793  0.126420   0.00000   469   469   469    0 0  0.9891    0.00      0      0      0       0      0
2984 2985  1  1 1 1  0.001936  0.116741   0.00000   796   796   796    0 0  0.9862    0.00      0      0      0       0      0
2984 2985  1  1 1 1  0.001936  0.116741   0.00000   724   724   724    0 0  0.9747    0.00      0      0      0       0      0
2994 2995  1  1 1 1  0.032250  0.602419   0.00000     0     0     0    0 0  1.0010    0.00      0      0      0       0      0
2995 2998  1  1 1 1  0.003160  0.125037   0.00000   435   435   435    0 0  1.0132    0.00      0      0      0       0      0
2996 2998  1  1 1 1  0.001679  0.121679   0.00000   724   724   724    0 0  1.0081    0.00      0      0      0       0      0
2999 3000  1  1 1 1  0.003654  0.114568   0.00000   435   435   435    0 0  0.9872    0.00      0      0      0       0      0
2999 3000  1  1 1 1  0.003398  0.118716   0.00000   446   446   446    0 0  0.9872    0.00      0      0      0       0      0
2999 3000  1  1 1 1  0.003852  0.111210   0.00000   435   435   435    0 0  1.0000    0.00      0      0      0       0      0
3001 3002  1  1 1 1  0.001719  0.122074   0.00000   724   724   724    0 0  1.0000    0.00      0      0      0       0      0
3001 3002  1  1 1 1  0.001758  0.122469   0.00000   724   724   724    0 0  0.9990    0.00      0      0      0       0      0
3001 3002  1  1 1 1  0.001758  0.122469   0.00000   724   724   724    0 0  0.9891    0.00      0      0      0       0      0
3008 3009  1  1 1 1  0.003338  0.111210   0.00000   446   446   446    0 0  0.9747    0.00      0      0      0       0      0
3008 3009  1  1 1 1  0.003121  0.119704   0.00000   435   435   435    0 0  0.9747    0.00      0      0      0       0      0
3009 3010  1  1 1 1  0.000319  0.024792   0.00000  1186  1186  1186    0 0  1.0050    0.00      0      0      0       0      0
3009 3010  1  1 1 1  0.000319  0.024792   0.00000  1186  1186  1186    0 0  1.0050    0.00      0      0      0       0      0
3015 3016  1  1 1 1  0.003081  0.116543   0.00000   363   363   363    0 0  1.0091    0.00      0      0      0       0      0
3015 3016  1  1 1 1  0.003101  0.116148   0.00000   363   363   363    0 0  1.0091    0.00      0      0      0       0      0
3030 3031  1  1 1 1  0.004543  0.160395   0.00000   307   307   307    0 0  0.9785    0.00      0      0      0       0      0
3030 3031  1  1 1 1  0.002825  0.170469   0.00000   307   307   307    0 0  0.9785    0.00      0      0      0       0      0
3031 5887  1  1 1 1  0.000450 -0.014404   0.00000   567   567   567    0 0  1.0000    0.00      0      0      0       0      0
3031 5914  1  1 1 1  0.000471 -0.013712   0.00000   581   581   581    0 0  1.0000    0.00      0      0      0       0      0
3031 3032  1  1 1 1  0.000803  0.034903   0.00000   581   581   581    0 0  1.0000    0.00      0      0      0       0      0
3032 5887  1  1 1 1  0.000381  0.050623   0.00000   567   567   567    0 0  1.0000    0.00      0      0      0       0      0
3032 5914  1  1 1 1  0.000367  0.050554   0.00000   581   581   581    0 0  1.0000    0.00      0      0      0       0      0
3063 3064  1  1 1 1  0.003911  0.112000   0.00000   302   302   302    0 0  0.9852    0.00      0      0      0       0      0
3063 3064  1  1 1 1  0.003062  0.117136   0.00000   302   302   302    0 0  0.9970    0.00      0      0      0       0      0
3073 3074  1  1 1 1  0.004346  0.165136   0.00000   312   312   312    0 0  1.0010    0.00      0      0      0       0      0
3073 3074  1  1 1 1  0.003160  0.126025   0.00000   436   436   436    0 0  0.9891    0.00      0      0      0       0      0
3081 3082  1  1 1 1  0.000395  0.130568   0.00000   446   446   446    0 0  0.9461    0.00      0      0      0       0      0
3081 3082  1  1 1 1  0.000395  0.130568   0.00000   446   446   446    0 0  0.9569    0.00      0      0      0       0      0
3085 3086  1  1 1 1  0.003279  0.113383   0.00000   432   432   432    0 0  0.9891    0.00      0      0      0       0      0
3085 3086  1  1 1 1  0.003931  0.124840   0.00000   432   432   432    0 0  0.9891    0.00      0      0      0       0      0
3085 3086  1  1 1 1  0.003891  0.112790   0.00000   432   432   432    0 0  0.9891    0.00      0      0      0       0      0
3087 3088  1  1 1 1  0.003160  0.118519   0.00000   446   446   446    0 0  0.9766    0.00      0      0      0       0      0
3100 3101  1  1 1 1  0.003753  0.129778   0.00000   378   378   378    0 0  0.9891    0.00      0      0      0       0      0
3100 3101  1  1 1 1  0.004741  0.160790   0.00000   312   312   312    0 0  0.9671    0.00      0      0      0       0      0
3118 3121  1  1 1 1  0.011852  0.355556   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3117 3120  1  1 1 1  0.011852  0.355556   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3116 3119  1  1 1 1  0.011852  0.355556   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3127 3128  1  1 1 1  0.003067  0.132444   0.00000   292   292   292    0 0  1.1062    0.00      0      0      0       0      0
3127 3128  1  1 1 1  0.003067  0.132444   0.00000   292   292   292    0 0  1.1186    0.00      0      0      0       0      0
3134 3135  1  1 1 1  0.001918  0.160035   0.00000  1017  1017  1017    0 0  1.0040    0.00      0      0      0       0      0
3134 3135  1  1 1 1  0.001918  0.160035   0.00000  1017  1017  1017    0 0  0.9940    0.00      0      0      0       0      0
3145 3146  1  1 1 1  0.003812  0.122469   0.00000   435   435   435    0 0  0.9872    0.00      0      0      0       0      0
3145 3146  1  1 1 1  0.003812  0.122469   0.00000   435   435   435    0 0  0.9872    0.00      0      0      0       0      0
3152 3153  1  1 1 1  0.003158  0.158795   0.00000   712   712   712    0 0  0.9488    0.00      0      0      0       0      0
3152 3154  1  1 1 1  0.003137  0.159834   0.00000   712   712   712    0 0  0.9311    0.00      0      0      0       0      0
3152 3154  1  1 1 1  0.001364  0.112881   0.00000  1139  1139  1139    0 0  0.9311    0.00      0      0      0       0      0
3164 3165  1  1 1 1  0.001995  0.126025   0.00000   435   435   435    0 0  0.9372    0.00      0      0      0       0      0
3164 3165  1  1 1 1  0.003951  0.125432   0.00000   435   435   435    0 0  0.9268    0.00      0      0      0       0      0
3175 3176  1  1 1 1  0.003081  0.110617   0.00000   471   471   471    0 0  1.0246    0.00      0      0      0       0      0
3175 3176  1  1 1 1  0.001995  0.126420   0.00000   470   470   470    0 0  0.9872    0.00      0      0      0       0      0
3179 5888  1  1 1 1  0.000235 -0.004294   0.00000  1184  1184  1184    0 0  1.0000    0.00      0      0      0       0      0
3179 5915  1  1 1 1  0.000145 -0.006233   0.00000  1184  1184  1184    0 0  1.0000    0.00      0      0      0       0      0
3180 5888  1  1 1 1  0.000090  0.029086   0.00000  1184  1184  1184    0 0  1.0000    0.00      0      0      0       0      0
3180 5915  1  1 1 1  0.000194  0.031233   0.00000  1184  1184  1184    0 0  1.0000    0.00      0      0      0       0      0
4578 3199  1  1 1 1  0.000119  0.009086   0.00000   471   471   471    0 0  1.0000    0.00      0      0      0       0      0
3197 3199  1  1 1 1  0.003062  0.116938   0.00000   302   302   302    0 0  0.9852    0.00      0      0      0       0      0
3197 3199  1  1 1 1  0.003160  0.109037   0.00000   292   292   292    0 0  0.9833    0.00      0      0      0       0      0
3197 3199  1  1 1 1  0.003911  0.111407   0.00000   302   302   302    0 0  0.9852    0.00      0      0      0       0      0
3201 3202  1  1 1 1  0.003141  0.115556   0.00000   435   435   435    0 0  1.0121    0.00      0      0      0       0      0
3201 3202  1  1 1 1  0.003141  0.115556   0.00000   435   435   435    0 0  1.0121    0.00      0      0      0       0      0
3215 3217  1  1 1 1  0.003081  0.116543   0.00000   446   446   446    0 0  1.0246    0.00      0      0      0       0      0
3258 3259  1  1 1 1  0.001699  0.099358   0.00000   508   508   508    0 0  0.9833    0.00      0      0      0       0      0
3258 3259  1  1 1 1  0.001679  0.098765   0.00000   508   508   508    0 0  0.9833    0.00      0      0      0       0      0
3269 3270  1  1 1 1  0.003160  0.116543   0.00000   435   435   435    0 0  1.0246    0.00      0      0      0       0      0
3269 3270  1  1 1 1  0.004365  0.167704   0.00000   312   312   312    0 0  1.0235    0.00      0      0      0       0      0
3269 3270  1  1 1 1  0.004010  0.111012   0.00000   435   435   435    0 0  1.0246    0.00      0      0      0       0      0
3278 3279  1  1 1 1  0.007348  0.240000   0.00000     0     0     0    0 0  0.9681    0.00      0      0      0       0      0
3278 3279  1  1 1 1  0.003714  0.123062   0.00000   437   437   437    0 0  0.9643    0.00      0      0      0       0      0
3282 3284  1  1 1 1  0.015873  0.256992   0.00000     0     0     0    0 0  1.0010    0.00      0      0      0       0      0
3281 3283  1  1 1 1  0.015873  0.256992   0.00000     0     0     0    0 0  1.0010    0.00      0      0      0       0      0
3280 3286  1  1 1 1  0.011852  0.355556   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3290 3291  1  1 1 1  0.000198  0.118716   0.00000   420   420   420    0 0  1.0060    0.00      0      0      0       0      0
3297 3298  1  1 1 1  0.003417  0.116543   0.00000   470   470   470    0 0  1.0000    0.00      0      0      0       0      0
3311 3312  1  1 1 1  0.003378  0.112988   0.00000   481   481   481    0 0  1.0000    0.00      0      0      0       0      0
3311 3312  1  1 1 1  0.003832  0.125037   0.00000   470   470   470    0 0  1.0246    0.00      0      0      0       0      0
3311 3312  1  1 1 1  0.003911  0.123457   0.00000   481   481   481    0 0  1.0235    0.00      0      0      0       0      0
3321 3323  1  1 1 1  0.004049  0.124049   0.00000   446   446   446    0 0  0.9643    0.00      0      0      0       0      0
3321 3323  1  1 1 1  0.003358  0.124247   0.00000   435   435   435    0 0  0.9785    0.00      0      0      0       0      0
3322 3323  1  1 1 1  0.001956  0.124642   0.00000   435   435   435    0 0  0.9551    0.00      0      0      0       0      0
3335 3336  1  1 1 1  0.003970  0.113383   0.00000   435   435   435    0 0  0.9891    0.00      0      0      0       0      0
3335 3336  1  1 1 1  0.003951  0.119111   0.00000   435   435   435    0 0  0.9872    0.00      0      0      0       0      0
3334 3336  1  1 1 1  0.001975  0.116938   0.00000   724   724   724    0 0  0.9891    0.00      0      0      0       0      0
3344 3345  1  1 1 1  0.013857  0.312421   0.00000     0     0     0    0 0  0.9479    0.00      0      0      0       0      0
3344 3345  1  1 1 1  0.020660  0.410935   0.00000     0     0     0    0 0  0.9337    0.00      0      0      0       0      0
3345 3346  1  1 1 1  0.004543  0.120691   0.00100   435   435   435    0 0  1.0010    0.00      0      0      0       0      0
3345 3346  1  1 1 1  0.003951  0.124247   0.00000   435   435   435    0 0  1.0010    0.00      0      0      0       0      0
3349 3350  1  1 1 1  0.003556  0.120296   0.00000   435   435   435    0 0  0.9756    0.00      0      0      0       0      0
3349 3350  1  1 1 1  0.003081  0.116346   0.00000   435   435   435    0 0  0.9756    0.00      0      0      0       0      0
3363 3364  1  1 1 1  0.001798  0.118716   0.00000   723   723   723    0 0  1.0000    0.00      0      0      0       0      0
3363 3364  1  1 1 1  0.001719  0.122272   0.00000   723   723   723    0 0  0.9862    0.00      0      0      0       0      0
3366 3367  1  1 1 1  0.003990  0.111210   0.00000   446   446   446    0 0  1.0373    0.00      0      0      0       0      0
3366 3367  1  1 1 1  0.003990  0.111210   0.00000   446   446   446    0 0  1.0373    0.00      0      0      0       0      0
3366 3367  1  1 1 1  0.003733  0.123654   0.00000   446   446   446    0 0  1.0373    0.00      0      0      0       0      0
3371 3372  1  1 1 1  0.001738  0.100139   0.00000  1139  1139  1139    0 0  0.9569    0.00      0      0      0       0      0
3371 3372  1  1 1 1  0.001738  0.100139   0.00000  1140  1140  1140    0 0  0.9399    0.00      0      0      0       0      0
3380 3381  1  1 1 1  0.004405  0.165926   0.00000   312   312   312    0 0  0.9891    0.00      0      0      0       0      0
3380 3381  1  1 1 1  0.004484  0.166321   0.00000   312   312   312    0 0  1.0000    0.00      0      0      0       0      0
3380 3381  1  1 1 1  0.003674  0.162568   0.00000   312   312   312    0 0  0.9891    0.00      0      0      0       0      0
3396 3397  1  1 1 1  0.003556  0.126815   0.00000   435   435   435    0 0  1.0246    0.00      0      0      0       0      0
3396 3397  1  1 1 1  0.003556  0.126815   0.00000   435   435   435    0 0  1.0121    0.00      0      0      0       0      0
3399 3400  1  1 1 1  0.003279  0.125235   0.00000   724   724   724    0 0  1.0111    0.00      0      0      0       0      0
3399 3400  1  1 1 1  0.003773  0.116543   0.00000   724   724   724    0 0  1.0121    0.00      0      0      0       0      0
3399 3400  1  1 1 1  0.001141  0.120830   0.00000   724   724   724    0 0  1.0091    0.00      0      0      0       0      0
3432 3433  1  1 1 1  0.003047  0.155125   0.00000   710   710   710    0 0  0.9533    0.00      0      0      0       0      0
3432 3433  1  1 1 1  0.003186  0.160873   0.00000   710   710   710    0 0  0.9652    0.00      0      0      0       0      0
3441 3442  1  1 1 1  0.009556  0.309778   0.00000     0     0     0    0 0  1.0152    0.00      0      0      0       0      0
3441 3442  1  1 1 1  0.009911  0.307556   0.00000     0     0     0    0 0  1.0152    0.00      0      0      0       0      0
3470 3471  1  1 1 1  0.000284  0.024792   0.00000  1186  1186  1186    0 0  1.0460    0.00      0      0      0       0      0
3482 3485  1  1 1 1  0.001679  0.122074   0.00000   724   724   724    0 0  0.9533    0.00      0      0      0       0      0
3482 3485  1  1 1 1  0.001679  0.122074   0.00000   724   724   724    0 0  0.9643    0.00      0      0      0       0      0
3484 3485  1  1 1 1  0.002963  0.085531   0.00000   351   351   351    0 0  1.0040    0.00      0      0      0       0      0
3483 3485  1  1 1 1  0.003042  0.117531   0.00000   302   302   302    0 0  0.9921    0.00      0      0      0       0      0
1499 3504  1  1 1 1  0.003951  0.029126   0.01620   337   337   337    0 0  1.0000    0.00      0      0      0       0      0
3502 3504  1  1 1 1  0.003081  0.125452   0.00000   435   435   435    0 0  0.9747    0.00      0      0      0       0      0
3505 3506  1  1 1 1  0.032250  0.602419   0.00000     0     0     0    0 0  1.0010    0.00      0      0      0       0      0
3508 3509  1  1 1 1  0.004148  0.165531   0.00000   312   312   312    0 0  0.9785    0.00      0      0      0       0      0
3514 3516  1  1 1 1  0.001870  0.101731   0.00000  1139  1139  1139    0 0  0.9940    0.00      0      0      0       0      0
3514 3515  1  1 1 1  0.001773  0.099862   0.00000  1139  1139  1139    0 0  0.9940    0.00      0      0      0       0      0
3517 3518  1  1 1 1  0.004662  0.160000   0.00000   312   312   312    0 0  0.9891    0.00      0      0      0       0      0
3517 3518  1  1 1 1  0.004760  0.166123   0.00000   312   312   312    0 0  0.9681    0.00      0      0      0       0      0
3517 3518  1  1 1 1  0.004523  0.160988   0.00000   312   312   312    0 0  0.9681    0.00      0      0      0       0      0
3519 3520  1  1 1 1  0.005679  0.116173   0.00000     0     0     0    0 0  1.0010    0.00      0      0      0       0      0
3521 3523  1  1 1 1  0.003160  0.125432   0.00000   435   435   435    0 0  1.0142    0.00      0      0      0       0      0
3522 3523  1  1 1 1  0.003160  0.125827   0.00000   435   435   435    0 0  1.0142    0.00      0      0      0       0      0
3522 3523  1  1 1 1  0.001817  0.118716   0.00000   758   758   758    0 0  1.0010    0.00      0      0      0       0      0
3538 3539  1  1 1 1  0.003160  0.112000   0.00000   292   292   292    0 0  1.0299    0.00      0      0      0       0      0
3538 3539  1  1 1 1  0.003160  0.112000   0.00000   302   302   302    0 0  1.0299    0.00      0      0      0       0      0
3542 3543  1  1 1 1  0.004543  0.163951   0.00000   312   312   312    0 0  1.0000    0.00      0      0      0       0      0
3545 3546  1  1 1 1  0.003556  0.111407   0.00000   446   446   446    0 0  1.0111    0.00      0      0      0       0      0
3545 3546  1  1 1 1  0.004010  0.110222   0.00000   435   435   435    0 0  1.0101    0.00      0      0      0       0      0
3545 3546  1  1 1 1  0.003338  0.109037   0.00000   446   446   446    0 0  1.0111    0.00      0      0      0       0      0
3555 3556  1  1 1 1  0.003891  0.124840   0.00000   481   481   481    0 0  0.9990    0.00      0      0      0       0      0
3555 3556  1  1 1 1  0.003674  0.124642   0.00000   481   481   481    0 0  0.9747    0.00      0      0      0       0      0
3559 3560  1  1 1 1  0.003556  0.111605   0.00000   436   436   436    0 0  0.9747    0.00      0      0      0       0      0
3559 3560  1  1 1 1  0.004405  0.165926   0.00000   312   312   312    0 0  0.9681    0.00      0      0      0       0      0
3559 3560  1  1 1 1  0.004227  0.169481   0.00000   312   312   312    0 0  0.9681    0.00      0      0      0       0      0
3561 3562  1  1 1 1  0.002311  0.119506   0.00000   435   435   435    0 0  0.9747    0.00      0      0      0       0      0
3561 3563  1  1 1 1  0.002311  0.119506   0.00000   435   435   435    0 0  0.9625    0.00      0      0      0       0      0
3564 3565  1  1 1 1  0.003595  0.126815   0.00000   435   435   435    0 0  0.9533    0.00      0      0      0       0      0
3572 3573  1  1 1 1  0.004326  0.167506   0.00000   312   312   312    0 0  0.9901    0.00      0      0      0       0      0
3572 3573  1  1 1 1  0.004583  0.162963   0.00000   312   312   312    0 0  0.9901    0.00      0      0      0       0      0
1497 3581  1  1 1 1  0.000042  0.000339   0.00610  1184  1184  1184    0 0  1.0000   -9.95      0      0      0       0      0
3578 3579  1  1 1 1  0.003160  0.125037   0.00000   435   435   435    0 0  0.9901    0.00      0      0      0       0      0
3579 3581  1  1 1 1  0.000679  0.042867   0.00000   606   606   606    0 0  0.9940    0.00      0      0      0       0      0
3586 3588  1  1 1 1  0.002016  0.239355   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3587 3589  1  1 1 1  0.002016  0.239355   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3594 3595  1  1 1 1  0.004622  0.227951   0.00000   313   313   313    0 0  0.9268    0.00      0      0      0       0      0
3596 3597  1  1 1 1  0.004840  0.165926   0.00000   312   312   312    0 0  0.9681    0.00      0      0      0       0      0
3600 3601  1  1 1 1  0.003160  0.113185   0.00000     0     0     0    0 0  1.0020    0.00      0      0      0       0      0
3602 3603  1  1 1 1  0.001481  0.128395   0.00000   724   724   724    0 0  0.9756    0.00      0      0      0       0      0
3608 3609  1  1 1 1  0.003951  0.124840   0.00000   435   435   435    0 0  0.9901    0.00      0      0      0       0      0
3612 5889  1  1 1 1  0.000111 -0.007895   0.00000  1184  1184  1184    0 0  1.0000    0.00      0      0      0       0      0
3614 5916  1  1 1 1  0.000270 -0.005402   0.00000  1184  1184  1184    0 0  1.0000    0.00      0      0      0       0      0
3612 5936  1  1 1 1  0.000152 -0.007964   0.00000  1184  1184  1184    0 0  1.0000    0.00      0      0      0       0      0
3613 5946  1  1 1 1  0.000152 -0.007271   0.00000  1184  1184  1184    0 0  1.0000    0.00      0      0      0       0      0
3614 3615  1  1 1 1  0.000325  0.027078   0.00000  1184  1184  1184    0 0  1.0000    0.00      0      0      0       0      0
3616 5889  1  1 1 1  0.000222  0.035180   0.00000  1184  1184  1184    0 0  1.0000    0.00      0      0      0       0      0
3616 5916  1  1 1 1  0.000055  0.032756   0.00000  1184  1184  1184    0 0  1.0000    0.00      0      0      0       0      0
3615 5936  1  1 1 1  0.000201  0.034764   0.00000  1184  1184  1184    0 0  1.0000    0.00      0      0      0       0      0
3615 5946  1  1 1 1  0.000194  0.034141   0.00000  1184  1184  1184    0 0  1.0000    0.00      0      0      0       0      0
3619 3620  1  1 1 1  0.003654  0.114568   0.00000   436   436   436    0 0  0.9747    0.00      0      0      0       0      0
3619 3620  1  1 1 1  0.003654  0.114568   0.00000   436   436   436    0 0  0.9747    0.00      0      0      0       0      0
3619 3620  1  1 1 1  0.003654  0.114568   0.00000   446   446   446    0 0  0.9634    0.00      0      0      0       0      0
3623 3624  1  1 1 1  0.000339  0.027285   0.00000  1186  1186  1186    0 0  1.0000    0.00      0      0      0       0      0
3630 3631  1  1 1 1  0.002983  0.117333   0.00000   311   311   311    0 0  0.9737    0.00      0      0      0       0      0
3630 3631  1  1 1 1  0.004444  0.159407   0.00000     0     0     0    0 0  0.9653    0.00      0      0      0       0      0
3630 3631  1  1 1 1  0.003694  0.116148   0.00000   303   303   303    0 0  0.9852    0.00      0      0      0       0      0
3647 3648  1  1 1 1  0.003437  0.122469   0.00000   435   435   435    0 0  0.9990    0.00      0      0      0       0      0
3647 3648  1  1 1 1  0.003437  0.122469   0.00000   435   435   435    0 0  0.9990    0.00      0      0      0       0      0
3654 3655  1  1 1 1  0.003081  0.116286   0.00000     0     0     0    0 0  1.0406    0.00      0      0      0       0      0
3653 3655  1  1 1 1  0.003081  0.116563   0.00000     0     0     0    0 0  1.0406    0.00      0      0      0       0      0
3662 3663  1  1 1 1  0.005926  0.114568   0.00000   446   446   446    0 0  0.9747    0.00      0      0      0       0      0
3664 3665  1  1 1 1  0.001956  0.117136   0.00000   724   724   724    0 0  0.9872    0.00      0      0      0       0      0
3664 3666  1  1 1 1  0.001896  0.115160   0.00000   724   724   724    0 0  0.9533    0.00      0      0      0       0      0
3664 3665  1  1 1 1  0.001916  0.116543   0.00000   724   724   724    0 0  0.9756    0.00      0      0      0       0      0
3664 3666  1  1 1 1  0.000766  0.116583   0.00000   724   724   724    0 0  0.9524    0.00      0      0      0       0      0
3670 3671  1  1 1 1  0.003160  0.112988   0.00000   316   316   316    0 0  1.0111    0.00      0      0      0       0      0
3670 3671  1  1 1 1  0.003951  0.112198   0.00000   326   326   326    0 0  0.9852    0.00      0      0      0       0      0
3674 3675  1  1 1 1  0.003259  0.109037   0.00000   292   292   292    0 0  0.9921    0.00      0      0      0       0      0
3674 3675  1  1 1 1  0.003160  0.112988   0.00000   274   274   274    0 0  0.9921    0.00      0      0      0       0      0
3674 3675  1  1 1 1  0.003200  0.114568   0.00000   292   292   292    0 0  0.9747    0.00      0      0      0       0      0
3678 3679  1  1 1 1  0.001817  0.118716   0.00000   722   722   722    0 0  1.0121    0.00      0      0      0       0      0
3678 3679  1  1 1 1  0.001798  0.118716   0.00000   722   722   722    0 0  1.0121    0.00      0      0      0       0      0
3678 3679  1  1 1 1  0.001798  0.118716   0.00000   722   722   722    0 0  1.0121    0.00      0      0      0       0      0
3704 5890  1  1 1 1  0.000215 -0.005540   0.00000  1186  1186  1186    0 0  1.0000    0.00      0      0      0       0      0
3704 3705  1  1 1 1  0.000325  0.027355   0.00000  1188  1188  1188    0 0  1.0000    0.00      0      0      0       0      0
3705 5890  1  1 1 1  0.000125  0.033241   0.00000  1186  1186  1186    0 0  1.0000    0.00      0      0      0       0      0
3709 3710  1  1 1 1  0.003121  0.125432   0.00000   434   434   434    0 0  0.9891    0.00      0      0      0       0      0
3711 3712  1  1 1 1  0.003970  0.124049   0.00000   435   435   435    0 0  0.9416    0.00      0      0      0       0      0
3711 3712  1  1 1 1  0.003121  0.125827   0.00000   435   435   435    0 0  0.9311    0.00      0      0      0       0      0
3727 3728  1  1 1 1  0.007055  0.203578   0.00000     0     0     0    0 0  0.9149    0.00      0      0      0       0      0
3727 3729  1  1 1 1  0.004489  0.280756   0.00000   290   290   290    0 0  0.8606    0.00      0      0      0       0      0
3728 3730  1  1 1 1  0.004543  0.120691   0.00000   435   435   435    0 0  0.9425    0.00      0      0      0       0      0
3734 3735  1  1 1 1  0.001640  0.090864   0.00000   530   530   530    0 0  0.9506    0.00      0      0      0       0      0
4579 3738  1  1 1 1  0.000119  0.009086   0.00000   473   473   473    0 0  1.0000   -6.32      0      0      0       0      0
3736 3738  1  1 1 1  0.003062  0.117136   0.00000   439   439   439    0 0  1.0000    0.00      0      0      0       0      0
3736 3738  1  1 1 1  0.003852  0.123654   0.00000   439   439   439    0 0  1.0000    0.00      0      0      0       0      0
3736 3738  1  1 1 1  0.003615  0.124444   0.00000   435   435   435    0 0  0.9990    0.00      0      0      0       0      0
3736 3738  1  1 1 1  0.003615  0.124444   0.00000   446   446   446    0 0  1.0111    0.00      0      0      0       0      0
3742 3743  1  1 1 1  0.004840  0.162568   0.00000   312   312   312    0 0  0.9569    0.00      0      0      0       0      0
3745 3746  1  1 1 1  0.003062  0.116741   0.00000   302   302   302    0 0  0.9852    0.00      0      0      0       0      0
3745 3746  1  1 1 1  0.003062  0.116741   0.00000   302   302   302    0 0  0.9852    0.00      0      0      0       0      0
3751 3752  1  1 1 1  0.000319  0.024307   0.00000  1188  1188  1188    0 0  1.0000    0.00      0      0      0       0      0
3751 3752  1  1 1 1  0.000339  0.025000   0.00000  1188  1188  1188    0 0  1.0000    0.00      0      0      0       0      0
3751 3752  1  1 1 1  0.000325  0.024584   0.00000  1188  1188  1188    0 0  1.0000    0.00      0      0      0       0      0
3758 3759  1  1 1 1  0.003832  0.121284   0.00000   446   446   446    0 0  1.0000    0.00      0      0      0       0      0
3758 3759  1  1 1 1  0.004464  0.156049   0.00000   312   312   312    0 0  1.0000    0.00      0      0      0       0      0
3763 3764  1  1 1 1  0.003081  0.116286   0.00000     0     0     0    0 0  0.9852    0.00      0      0      0       0      0
3763 3764  1  1 1 1  0.003081  0.116563   0.00000     0     0     0    0 0  0.9872    0.00      0      0      0       0      0
3763 3764  1  1 1 1  0.003081  0.114983   0.00000     0     0     0    0 0  0.9950    0.00      0      0      0       0      0
3773 3774  1  1 1 1  0.001766  0.100970   0.00000  1579  1579  1579    0 0  0.9569    0.00      0      0      0       0      0
3773 3774  1  1 1 1  0.001787  0.100208   0.00000  1579  1579  1579    0 0  0.9569    0.00      0      0      0       0      0
3777 3781  1  1 1 1  0.001580  0.124049   0.00000   446   446   446    0 0  0.9579    0.00      0      0      0       0      0
3778 3780  1  1 1 1  0.001580  0.124049   0.00000   446   446   446    0 0  0.9579    0.00      0      0      0       0      0
3777 3781  1  1 1 1  0.001580  0.124049   0.00000   446   446   446    0 0  0.9579    0.00      0      0      0       0      0
3776 3779  1  1 1 1  0.001580  0.124049   0.00000   446   446   446    0 0  0.9579    0.00      0      0      0       0      0
3790 3792  1  1 1 1  0.000079  0.000836   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3789 3792  1  1 1 1  0.000079  0.000836   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3788 3791  1  1 1 1  0.000079  0.000836   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3809 3810  1  1 1 1  0.001837  0.115160   0.00000   724   724   724    0 0  0.9533    0.00      0      0      0       0      0
3809 3810  1  1 1 1  0.001817  0.115160   0.00000   724   724   724    0 0  0.9643    0.00      0      0      0       0      0
3810 3811  1  1 1 1  0.000817  0.043490   0.00000   608   608   608    0 0  1.0000    0.00      0      0      0       0      0
3810 3811  1  1 1 1  0.000319  0.027978   0.00000  1186  1186  1186    0 0  1.0050    0.00      0      0      0       0      0
3818 3821  1  1 1 1  0.011852  0.355556   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3817 3820  1  1 1 1  0.011852  0.355556   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3816 3819  1  1 1 1  0.011852  0.355556   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3830 3832  1  1 1 1  0.000395  0.130370   0.00000   446   446   446    0 0  0.9461    0.00      0      0      0       0      0
3831 3832  1  1 1 1  0.000395  0.127407   0.00000   446   446   446    0 0  0.9259    0.00      0      0      0       0      0
3840 3841  1  1 1 1  0.003951  0.124247   0.00000   435   435   435    0 0  0.9891    0.00      0      0      0       0      0
3850 3851  1  1 1 1  0.004780  0.163358   0.00000   311   311   311    0 0  0.9785    0.00      0      0      0       0      0
3850 3851  1  1 1 1  0.004286  0.164346   0.00000   311   311   311    0 0  0.9681    0.00      0      0      0       0      0
3854 3856  1  1 1 1  0.003160  0.126025   0.00000   435   435   435    0 0  1.0010    0.00      0      0      0       0      0
3855 3856  1  1 1 1  0.003160  0.124049   0.00000   435   435   435    0 0  1.0142    0.00      0      0      0       0      0
3873 3874  1  1 1 1  0.003358  0.124049   0.00000   446   446   446    0 0  0.9747    0.00      0      0      0       0      0
3873 3874  1  1 1 1  0.003911  0.111407   0.00000   446   446   446    0 0  0.9747    0.00      0      0      0       0      0
3878 3879  1  1 1 1  0.004346  0.161580   0.00000   311   311   311    0 0  0.9681    0.00      0      0      0       0      0
3878 3879  1  1 1 1  0.004365  0.167901   0.00000   311   311   311    0 0  0.9681    0.00      0      0      0       0      0
3878 3879  1  1 1 1  0.004642  0.164741   0.00000   311   311   311    0 0  0.9470    0.00      0      0      0       0      0
3880 3881  1  1 1 1  0.003793  0.119309   0.00000   436   436   436    0 0  0.9425    0.00      0      0      0       0      0
3880 5937  1  1 1 1  0.001481  0.003160   0.00000   482   482   482    0 0  0.9372    0.00      0      0      0       0      0
3881 5937  1  1 1 1  0.001956  0.108444   0.00000   482   482   482    0 0  1.0000    0.00      0      0      0       0      0
3888 3889  1  1 1 1  0.002099  0.116049   0.00000     0     0     0    0 0  0.9990    0.00      0      0      0       0      0
3897 3898  1  1 1 1  0.003714  0.119506   0.00000   436   436   436    0 0  0.9862    0.00      0      0      0       0      0
3900 3901  1  1 1 1  0.001159  0.118874   0.00000   724   724   724    0 0  0.9756    0.00      0      0      0       0      0
3900 3901  1  1 1 1  0.001254  0.119427   0.00000   724   724   724    0 0  0.9756    0.00      0      0      0       0      0
3906 3907  1  1 1 1  0.000713  0.048546   0.00000   606   606   606    0 0  0.9960    0.00      0      0      0       0      0
3905 3907  1  1 1 1  0.000332  0.026939   0.00000  1187  1187  1187    0 0  1.0000    0.00      0      0      0       0      0
3905 3907  1  1 1 1  0.000319  0.026385   0.00000  1187  1187  1187    0 0  1.0000    0.00      0      0      0       0      0
3916 3917  1  1 1 1  0.003635  0.124444   0.00000   435   435   435    0 0  1.0246    0.00      0      0      0       0      0
3916 3917  1  1 1 1  0.002983  0.124840   0.00000   435   435   435    0 0  1.0101    0.00      0      0      0       0      0
3916 3917  1  1 1 1  0.003674  0.129778   0.00000   378   378   378    0 0  0.9785    0.00      0      0      0       0      0
3923 3925  1  1 1 1  0.003556  0.126815   0.00000   435   435   435    0 0  1.0504    0.00      0      0      0       0      0
3924 3925  1  1 1 1  0.003635  0.120691   0.00000   435   435   435    0 0  1.0246    0.00      0      0      0       0      0
3927 3928  1  1 1 1  0.005911  0.119689   0.00000     0     0     0    0 0  0.9766    0.00      0      0      0       0      0
3930 3931  1  1 1 1  0.001640  0.116938   0.00000   446   446   446    0 0  0.9891    0.00      0      0      0       0      0
3930 3931  1  1 1 1  0.001699  0.122212   0.00000   724   724   724    0 0  0.9872    0.00      0      0      0       0      0
3936 3937  1  1 1 1  0.004286  0.165333   0.00000   311   311   311    0 0  0.9785    0.00      0      0      0       0      0
3937 5891  1  1 1 1  0.000519 -0.008310   0.00000   600   600   600    0 0  1.0020    0.00      0      0      0       0      0
3937 5917  1  1 1 1  0.000471 -0.008033   0.00000   600   600   600    0 0  1.0020    0.00      0      0      0       0      0
3938 5891  1  1 1 1  0.000277  0.047922   0.00000   600   600   600    0 0  1.0000    0.00      0      0      0       0      0
3938 5917  1  1 1 1  0.000360  0.049584   0.00000   600   600   600    0 0  1.0000    0.00      0      0      0       0      0
3942 3943  1  1 1 1  0.000796  0.041413   0.00000   606   606   606    0 0  0.9940    0.00      0      0      0       0      0
3942 3943  1  1 1 1  0.000831  0.039681   0.00000   606   606   606    0 0  0.9940    0.00      0      0      0       0      0
3969 3970  1  1 1 1  0.002016  0.079113   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3968 3971  1  1 1 1  0.001975  0.079012   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3978 3980  1  1 1 1  0.002963  0.118321   0.00000   303   303   303    0 0  0.9852    0.00      0      0      0       0      0
3979 3980  1  1 1 1  0.003595  0.123654   0.00000   303   303   303    0 0  0.9852    0.00      0      0      0       0      0
4004 4005  1  1 1 1  0.003160  0.114370   0.00000   292   292   292    0 0  0.9747    0.00      0      0      0       0      0
4004 4005  1  1 1 1  0.003101  0.116543   0.00000   303   303   303    0 0  0.9709    0.00      0      0      0       0      0
4008 4009  1  1 1 1  0.001995  0.118123   0.00000   723   723   723    0 0  1.0111    0.00      0      0      0       0      0
4008 4009  1  1 1 1  0.002035  0.116741   0.00000   723   723   723    0 0  1.0111    0.00      0      0      0       0      0
4010 4011  1  1 1 1  0.004346  0.164543   0.00000   312   312   312    0 0  1.0373    0.00      0      0      0       0      0
4017 4018  1  1 1 1  0.003990  0.143407   0.00000   435   435   435    0 0  0.9756    0.00      0      0      0       0      0
4017 4018  1  1 1 1  0.003872  0.146173   0.00000   435   435   435    0 0  0.9756    0.00      0      0      0       0      0
4026 4027  1  1 1 1  0.003773  0.111802   0.00000   434   434   434    0 0  0.9470    0.00      0      0      0       0      0
4026 4027  1  1 1 1  0.003990  0.112988   0.00000   435   435   435    0 0  0.9891    0.00      0      0      0       0      0
4027 4028  1  1 1 1  0.000332  0.024792   0.00000  1186  1186  1186    0 0  1.0010    0.00      0      0      0       0      0
4027 4028  1  1 1 1  0.000332  0.024792   0.00000  1182  1182  1182    0 0  1.0010    0.00      0      0      0       0      0
4036 4037  1  1 1 1  0.004227  0.169481   0.00000   312   312   312    0 0  0.9681    0.00      0      0      0       0      0
4045 4046  1  1 1 1  0.004938  0.159012   0.00000   453   453   453    0 0  0.9124    0.00      0      0      0       0      0
4048 5892  1  1 1 1  0.000118 -0.005956   0.00000  1186  1186  1186    0 0  1.0000    0.00      0      0      0       0      0
4047 4049  1  1 1 1  0.000325  0.024862   0.00000  1186  1186  1186    0 0  1.0020    0.00      0      0      0       0      0
4049 5892  1  1 1 1  0.000187  0.032964   0.00000  1186  1186  1186    0 0  1.0000    0.00      0      0      0       0      0
4063 4064  1  1 1 1  0.004346  0.158025   0.00000   312   312   312    0 0  1.0132    0.00      0      0      0       0      0
4067 4068  1  1 1 1  0.000319  0.024792   0.00000  1186  1186  1186    0 0  1.0050    0.00      0      0      0       0      0
4077 5893  1  1 1 1  0.001284  0.126973   0.00000   435   435   435    0 0  0.9569    0.00      0      0      0       0      0
4076 5918  1  1 1 1  0.001284  0.126973   0.00000   435   435   435    0 0  0.9756    0.00      0      0      0       0      0
4078 5893  1  1 1 1  0.000810 -0.007802   0.00000   435   435   435    0 0  1.0000    0.00      0      0      0       0      0
4078 5918  1  1 1 1  0.000810 -0.007802   0.00000   435   435   435    0 0  1.0000    0.00      0      0      0       0      0
4088 4089  1  1 1 1  0.003951  0.115951   0.00000   436   436   436    0 0  1.0163    0.00      0      0      0       0      0
4088 4089  1  1 1 1  0.003951  0.117965   0.00000   436   436   436    0 0  1.0163    0.00      0      0      0       0      0
4092 4093  1  1 1 1  0.001975  0.126025   0.00000   435   435   435    0 0  1.0225    0.00      0      0      0       0      0
4094 4095  1  1 1 1  0.003595  0.123062   0.00000   446   446   446    0 0  0.9217    0.00      0      0      0       0      0
4101 4102  1  1 1 1  0.003951  0.125235   0.00000   435   435   435    0 0  0.9872    0.00      0      0      0       0      0
4101 4102  1  1 1 1  0.001975  0.126025   0.00000   435   435   435    0 0  0.9872    0.00      0      0      0       0      0
5894 4105  1  1 1 1  0.000277 -0.004640   0.00000  1186  1186  1186    0 0  1.0000    0.00      0      0      0       0      0
4105 4106  1  1 1 1  0.000339  0.024931   0.00000  1186  1186  1186    0 0  1.0000    0.00      0      0      0       0      0
4106 5894  1  1 1 1  0.000062  0.029571   0.00000  1186  1186  1186    0 0  1.0000    0.00      0      0      0       0      0
4110 4111  1  1 1 1  0.003160  0.124642   0.00000   435   435   435    0 0  0.9766    0.00      0      0      0       0      0
4110 4111  1  1 1 1  0.004741  0.161975   0.00000   312   312   312    0 0  0.9785    0.00      0      0      0       0      0
4118 4119  1  1 1 1  0.003081  0.115358   0.00000   435   435   435    0 0  1.0000    0.00      0      0      0       0      0
4118 4119  1  1 1 1  0.003556  0.122864   0.00000   435   435   435    0 0  1.0121    0.00      0      0      0       0      0
4120 4121  1  1 1 1  0.005309  0.110123   0.00000     0     0     0    0 0  1.0010    0.00      0      0      0       0      0
4121 4122  1  1 1 1  0.002015  0.158657   0.00000   712   712   712    0 0  1.0183    0.00      0      0      0       0      0
4133 4134  1  1 1 1  0.001177  0.042382   0.00000   600   600   600    0 0  1.0000    0.00      0      0      0       0      0
5938 4133  1  1 1 1  0.000499 -0.006925   0.00000   600   600   600    0 0  1.0000    0.00      0      0      0       0      0
5947 4133  1  1 1 1  0.000353 -0.010873   0.00000   600   600   600    0 0  1.0000    0.00      0      0      0       0      0
4134 5938  1  1 1 1  0.000201  0.055402   0.00000   600   600   600    0 0  1.0000    0.00      0      0      0       0      0
4135 5947  1  1 1 1  0.000429  0.053740   0.00000   600   600   600    0 0  1.0000    0.00      0      0      0       0      0
4140 4142  1  1 1 1  0.003062  0.116938   0.00000   302   302   302    0 0  0.9852    0.00      0      0      0       0      0
4141 4142  1  1 1 1  0.003160  0.116741   0.00000   302   302   302    0 0  1.0091    0.00      0      0      0       0      0
4141 4142  1  1 1 1  0.003733  0.115753   0.00000   302   302   302    0 0  1.0091    0.00      0      0      0       0      0
4141 4142  1  1 1 1  0.003931  0.111802   0.00000   302   302   302    0 0  0.9970    0.00      0      0      0       0      0
4143 4144  1  1 1 1  0.004484  0.168494   0.00000   312   312   312    0 0  0.9569    0.00      0      0      0       0      0
4143 4144  1  1 1 1  0.004484  0.168494   0.00000   312   312   312    0 0  0.9785    0.00      0      0      0       0      0
4148 4149  1  1 1 1  0.003951  0.125630   0.00000   435   435   435    0 0  1.0267    0.00      0      0      0       0      0
4147 4149  1  1 1 1  0.003951  0.118123   0.00000   435   435   435    0 0  1.0267    0.00      0      0      0       0      0
4147 4149  1  1 1 1  0.003160  0.124840   0.00000   435   435   435    0 0  1.0267    0.00      0      0      0       0      0
4164 4165  1  1 1 1  0.003081  0.116543   0.00000   327   327   327    0 0  1.0341    0.00      0      0      0       0      0
4164 4165  1  1 1 1  0.003022  0.116938   0.00000   327   327   327    0 0  1.0341    0.00      0      0      0       0      0
4170 4171  1  1 1 1  0.001778  0.098765   0.00000   508   508   508    0 0  0.9398    0.00      0      0      0       0      0
4172 4173  1  1 1 1  0.001333  0.002667   0.00000     0     0     0    0 0  0.9643    0.00      0      0      0       0      0
4181 4182  1  1 1 1  0.001837  0.114765   0.00000   724   724   724    0 0  0.9862    0.00      0      0      0       0      0
4181 4182  1  1 1 1  0.001857  0.114963   0.00000   724   724   724    0 0  0.9747    0.00      0      0      0       0      0
4207 4209  1  1 1 1  0.003694  0.123852   0.00000   446   446   446    0 0  0.9747    0.00      0      0      0       0      0
4207 4209  1  1 1 1  0.004543  0.160000   0.00000   312   312   312    0 0  0.9681    0.00      0      0      0       0      0
4210 4211  1  1 1 1  0.003358  0.111210   0.00000   446   446   446    0 0  0.9990    0.00      0      0      0       0      0
4210 4211  1  1 1 1  0.003812  0.130963   0.00000   446   446   446    0 0  1.0000    0.00      0      0      0       0      0
4216 4218  1  1 1 1  0.003042  0.111407   0.00000   446   446   446    0 0  0.9852    0.00      0      0      0       0      0
4217 4218  1  1 1 1  0.005965  0.111210   0.00000   435   435   435    0 0  0.9533    0.00      0      0      0       0      0
4217 4218  1  1 1 1  0.002963  0.110815   0.00000   446   446   446    0 0  0.9756    0.00      0      0      0       0      0
4216 4218  1  1 1 1  0.003970  0.111605   0.00000   435   435   435    0 0  0.9533    0.00      0      0      0       0      0
4218 4219  1  1 1 1  0.000291  0.024792   0.00000  1186  1186  1186    0 0  1.0050    0.00      0      0      0       0      0
4224 4221  1  1 1 1  0.000079  0.000836   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4226 4227  1  1 1 1  0.003121  0.114765   0.00000   293   293   293    0 0  1.0020    0.00      0      0      0       0      0
4225 4227  1  1 1 1  0.003160  0.115358   0.00000   293   293   293    0 0  1.0020    0.00      0      0      0       0      0
4242 4243  1  1 1 1  0.001758  0.100543   0.00000   508   508   508    0 0  0.9506    0.00      0      0      0       0      0
4248 4270  1  1 1 1  0.000171  0.000313   0.00030     0     0     0    0 0  1.0000    6.48      0      0      0       0      0
4250 4251  1  1 1 1  0.003891  0.112198   0.00000   436   436   436    0 0  0.9990    0.00      0      0      0       0      0
4250 4251  1  1 1 1  0.003556  0.124642   0.00000   435   435   435    0 0  0.9990    0.00      0      0      0       0      0
4253 4254  1  1 1 1  0.003931  0.125373   0.00000   435   435   435    0 0  1.0121    0.00      0      0      0       0      0
4255 4256  1  1 1 1  0.001699  0.122469   0.00000   726   726   726    0 0  1.0000    0.00      0      0      0       0      0
4255 4256  1  1 1 1  0.001679  0.122469   0.00000   726   726   726    0 0  1.0000    0.00      0      0      0       0      0
4274 5895  1  1 1 1  0.013911  0.133333   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4275 5895  1  1 1 1  0.008933  0.147111   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4276 5895  1  1 1 1  0.003600  0.008933   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4290 4291  1  1 1 1  0.004267  0.238617   0.00000   312   312   312    0 0  1.0352    0.00      0      0      0       0      0
4289 4291  1  1 1 1  0.004642  0.223210   0.00000   311   311   311    0 0  0.9569    0.00      0      0      0       0      0
4289 4291  1  1 1 1  0.004523  0.216296   0.00000   311   311   311    0 0  0.9569    0.00      0      0      0       0      0
4289 4291  1  1 1 1  0.004840  0.237037   0.00000   304   304   304    0 0  0.9681    0.00      0      0      0       0      0
5954 4291  1  1 1 1  0.000457 -0.005194   0.00000   557   557   557    0 0  1.0000    0.00      0      0      0       0      0
4291 4292  1  1 1 1  0.000796  0.048199   0.00000   557   557   557    0 0  0.9960    0.00      0      0      0       0      0
4292 5954  1  1 1 1  0.000242  0.047438   0.00000   557   557   557    0 0  1.0000    0.00      0      0      0       0      0
4293 4294  1  1 1 1  0.003911  0.111407   0.00000   435   435   435    0 0  0.9843    0.00      0      0      0       0      0
4303 4304  1  1 1 1  0.002331  0.132741   0.00000   302   302   302    0 0  0.9737    0.00      0      0      0       0      0
4310 4311  1  1 1 1  0.002015  0.106667   0.00000   508   508   508    0 0  0.9606    0.00      0      0      0       0      0
4310 4312  1  1 1 1  0.001363  0.098528   0.00000   508   508   508    0 0  0.9634    0.00      0      0      0       0      0
4323 4324  1  1 1 1  0.004741  0.160593   0.00000   312   312   312    0 0  0.9461    0.00      0      0      0       0      0
4329 4332  1  1 1 1  0.003338  0.109037   0.00000   446   446   446    0 0  0.9634    0.00      0      0      0       0      0
4330 4332  1  1 1 1  0.003042  0.118519   0.00000   435   435   435    0 0  0.9533    0.00      0      0      0       0      0
4330 4331  1  1 1 1  0.003694  0.111407   0.00000   446   446   446    0 0  0.9416    0.00      0      0      0       0      0
4329 4331  1  1 1 1  0.004089  0.124840   0.00000   435   435   435    0 0  0.9643    0.00      0      0      0       0      0
4341 4343  1  1 1 1  0.000079  0.000836   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4340 4343  1  1 1 1  0.000079  0.000836   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4339 4343  1  1 1 1  0.000079  0.000836   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4342 4343  1  1 1 1  0.003160  0.118321   0.00000   435   435   435    0 0  0.9872    0.00      0      0      0       0      0
4342 4343  1  1 1 1  0.003240  0.116543   0.00000   446   446   446    0 0  0.9814    0.00      0      0      0       0      0
4346 4347  1  1 1 1  0.003753  0.122074   0.00000   435   435   435    0 0  0.9756    0.00      0      0      0       0      0
4346 4347  1  1 1 1  0.003990  0.109235   0.00000   435   435   435    0 0  0.9533    0.00      0      0      0       0      0
4346 4347  1  1 1 1  0.003990  0.111210   0.00000   435   435   435    0 0  0.9643    0.00      0      0      0       0      0
4355 4353  1  1 1 1  0.000079  0.000836   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4388 4389  1  1 1 1  0.003180  0.117333   0.00000   435   435   435    0 0  0.9756    0.00      0      0      0       0      0
4388 4389  1  1 1 1  0.003338  0.122469   0.00000   435   435   435    0 0  0.9756    0.00      0      0      0       0      0
4390 4392  1  1 1 1  0.000079  0.000836   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4397 4398  1  1 1 1  0.003595  0.118716   0.00000   436   436   436    0 0  0.9756    0.00      0      0      0       0      0
4397 4398  1  1 1 1  0.003753  0.119309   0.00000   432   432   432    0 0  0.9785    0.00      0      0      0       0      0
1498 4406  1  1 1 1  0.055185  0.114444   0.00520     0     0     0    0 0  1.0000   -0.90      0      0      0       0      0
4420 4422  1  1 1 1  0.003575  0.123457   0.00000   303   303   303    0 0  0.9970    0.00      0      0      0       0      0
4421 4422  1  1 1 1  0.003022  0.117728   0.00000   303   303   303    0 0  0.9852    0.00      0      0      0       0      0
4442 4444  1  1 1 1  0.003951  0.124840   0.00000   435   435   435    0 0  0.9643    0.00      0      0      0       0      0
4442 4444  1  1 1 1  0.003951  0.124840   0.00000   435   435   435    0 0  0.9579    0.00      0      0      0       0      0
4443 4444  1  1 1 1  0.003556  0.127407   0.00000     0     0     0    0 0  1.0246    0.00      0      0      0       0      0
4455 4457  1  1 1 1  0.003141  0.117136   0.00000   435   435   435    0 0  0.9747    0.00      0      0      0       0      0
4460 4461  1  1 1 1  0.003319  0.108444   0.00000   446   446   446    0 0  0.9785    0.00      0      0      0       0      0
4460 4461  1  1 1 1  0.003753  0.124642   0.00000   446   446   446    0 0  0.9785    0.00      0      0      0       0      0
4460 4461  1  1 1 1  0.003081  0.116346   0.00000   435   435   435    0 0  0.9785    0.00      0      0      0       0      0
4465 4466  1  1 1 1  0.004938  0.161383   0.00000   312   312   312    0 0  1.0010    0.00      0      0      0       0      0
4465 4466  1  1 1 1  0.004938  0.163951   0.00000   312   312   312    0 0  1.0010    0.00      0      0      0       0      0
4464 4466  1  1 1 1  0.004346  0.118914   0.00000   435   435   435    0 0  0.9891    0.00      0      0      0       0      0
4475 4476  1  1 1 1  0.004286  0.164938   0.00000   312   312   312    0 0  0.9785    0.00      0      0      0       0      0
4475 4476  1  1 1 1  0.007368  0.229136   0.00000     0     0     0    0 0  0.9785    0.00      0      0      0       0      0
4478 4483  1  1 1 1  0.012598  0.428319   0.00000     0     0     0    0 0  1.0010    0.00      0      0      0       0      0
4482 4487  1  1 1 1  0.001857  0.114963   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4481 4486  1  1 1 1  0.001857  0.114963   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4480 4485  1  1 1 1  0.001857  0.114963   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4479 4484  1  1 1 1  0.001857  0.114963   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4501 4503  1  1 1 1  0.004356  0.137467   0.00000     0     0     0    0 0  1.0363    0.00      0      0      0       0      0
4502 4503  1  1 1 1  0.008711  0.159200   0.00000     0     0     0    0 0  1.0363    0.00      0      0      0       0      0
4504 4505  1  1 1 1  0.019652  0.553288   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4511 4512  1  1 1 1  0.002016  0.079113   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4516 4517  1  1 1 1  0.003970  0.118123   0.00000   435   435   435    0 0  1.0246    0.00      0      0      0       0      0
4516 4517  1  1 1 1  0.003654  0.146765   0.00000   435   435   435    0 0  1.0000    0.00      0      0      0       0      0
4526 4528  1  1 1 1  0.003951  0.124840   0.00000   435   435   435    0 0  0.9785    0.00      0      0      0       0      0
4527 4528  1  1 1 1  0.001640  0.118519   0.00000     0     0     0    0 0  1.0070    0.00      0      0      0       0      0
4534 4535  1  1 1 1  0.000783  0.042936   0.00000   600   600   600    0 0  0.9960    0.00      0      0      0       0      0
4534 4535  1  1 1 1  0.000776  0.043075   0.00000   600   600   600    0 0  0.9960    0.00      0      0      0       0      0
4538 4539  1  1 1 1  0.068027  0.942303   0.00000     0     0     0    0 0  0.5504    0.00      0      0      0       0      0
4543 4544  1  1 1 1  0.021975  0.446914   0.00000     0     0     0    0 0  1.0352    0.00      0      0      0       0      0
4543 4544  1  1 1 1  0.021975  0.446914   0.00000     0     0     0    0 0  1.0352    0.00      0      0      0       0      0
4543 4545  1  1 1 1  0.003259  0.119506   0.00000   444   444   444    0 0  0.9891    0.00      0      0      0       0      0
4550 5896  1  1 1 1  0.000159 -0.006025   0.00000  1186  1186  1186    0 0  1.0010    0.00      0      0      0       0      0
4550 5919  1  1 1 1  0.000229 -0.004571   0.00000  1174  1174  1174    0 0  1.0010    0.00      0      0      0       0      0
4550 4551  1  1 1 1  0.000332  0.025623   0.00000  1186  1186  1186    0 0  1.0010    0.00      0      0      0       0      0
4551 5896  1  1 1 1  0.000173  0.031163   0.00000  1186  1186  1186    0 0  1.0000    0.00      0      0      0       0      0
4551 5919  1  1 1 1  0.000090  0.029363   0.00000  1174  1174  1174    0 0  1.0000    0.00      0      0      0       0      0
4558 4559  1  1 1 1  0.001222  0.132000   0.00000   292   292   292    0 0  0.9804    0.00      0      0      0       0      0
4558 4560  1  1 1 1  0.003911  0.124840   0.00000   436   436   436    0 0  0.9891    0.00      0      0      0       0      0
4559 4560  1  1 1 1  0.003186  0.137758   0.00000     0     0     0    0 0  0.9872    0.00      0      0      0       0      0
4572 4573  1  1 1 1  0.000996  0.108310   0.00000  1217  1217  1217    0 0  0.9842    0.00      0      0      0       0      0
4575 4577  1  1 1 1  0.000686  0.047922   0.00000   606   606   606    0 0  1.0000    0.00      0      0      0       0      0
4576 4577  1  1 1 1  0.000325  0.027493   0.00000  1266  1266  1266    0 0  1.0000    0.00      0      0      0       0      0
4576 4577  1  1 1 1  0.000325  0.027493   0.00000  1266  1266  1266    0 0  1.0000    0.00      0      0      0       0      0
4595 4597  1  1 1 1  0.001835  0.101524   0.00000  1139  1139  1139    0 0  1.0225    0.00      0      0      0       0      0
4595 4596  1  1 1 1  0.001828  0.102078   0.00000  1139  1139  1139    0 0  1.0030    0.00      0      0      0       0      0
4598 4599  1  1 1 1  0.003970  0.125235   0.00000   435   435   435    0 0  1.0246    0.00      0      0      0       0      0
4598 4599  1  1 1 1  0.003970  0.125235   0.00000   435   435   435    0 0  1.0246    0.00      0      0      0       0      0
4601 4602  1  1 1 1  0.000319  0.027355   0.00000  1184  1184  1184    0 0  1.0000    0.00      0      0      0       0      0
4601 4603  1  1 1 1  0.000339  0.029778   0.00000  1184  1184  1184    0 0  1.0000    0.00      0      0      0       0      0
4610 4611  1  1 1 1  0.001244  0.137877   0.00000   724   724   724    0 0  0.9852    0.00      0      0      0       0      0
4610 4611  1  1 1 1  0.000731  0.153284   0.00000   724   724   724    0 0  0.9737    0.00      0      0      0       0      0
4610 4611  1  1 1 1  0.001244  0.137284   0.00000   724   724   724    0 0  0.9872    0.00      0      0      0       0      0
4618 4619  1  1 1 1  0.003081  0.115556   0.00000   435   435   435    0 0  1.0373    0.00      0      0      0       0      0
4618 4619  1  1 1 1  0.003081  0.115556   0.00000   435   435   435    0 0  1.0246    0.00      0      0      0       0      0
4639 4641  1  1 1 1  0.001752  0.102285   0.00000  1140  1140  1140    0 0  0.9747    0.00      0      0      0       0      0
4639 4640  1  1 1 1  0.001752  0.102285   0.00000  1140  1140  1140    0 0  0.9842    0.00      0      0      0       0      0
4649 4650  1  1 1 1  0.003068  0.155609   0.00000   711   711   711    0 0  0.9842    0.00      0      0      0       0      0
4649 4650  1  1 1 1  0.001364  0.100069   0.00000  1139  1139  1139    0 0  0.9747    0.00      0      0      0       0      0
4649 4650  1  1 1 1  0.003061  0.156163   0.00000   711   711   711    0 0  0.9747    0.00      0      0      0       0      0
4652 4654  1  1 1 1  0.003931  0.124247   0.00000   436   436   436    0 0  0.9643    0.00      0      0      0       0      0
4652 4653  1  1 1 1  0.003101  0.124642   0.00000   436   436   436    0 0  0.9643    0.00      0      0      0       0      0
4663 5939  1  1 1 1  0.000180 -0.007687   0.00000  1188  1188  1188    0 0  1.0000    0.00      0      0      0       0      0
4663 5948  1  1 1 1  0.000125 -0.007618   0.00000  1188  1188  1188    0 0  1.0000    0.00      0      0      0       0      0
4664 5939  1  1 1 1  0.000166  0.035111   0.00000  1188  1188  1188    0 0  1.0000    0.00      0      0      0       0      0
4664 5948  1  1 1 1  0.000201  0.034834   0.00000  1188  1188  1188    0 0  1.0000    0.00      0      0      0       0      0
4674 4675  1  1 1 1  0.002016  0.004031   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4676 4677  1  1 1 1  0.001857  0.121086   0.00000   724   724   724    0 0  1.0000    0.00      0      0      0       0      0
4676 4677  1  1 1 1  0.003773  0.122667   0.00000   446   446   446    0 0  0.9990    0.00      0      0      0       0      0
4676 4677  1  1 1 1  0.001857  0.121086   0.00000   724   724   724    0 0  0.9872    0.00      0      0      0       0      0
4677 4678  1  1 1 1  0.000062  0.031787   0.00000  1186  1186  1186    0 0  1.0000    0.00      0      0      0       0      0
4677 4678  1  1 1 1  0.000062  0.031856   0.00000  1186  1186  1186    0 0  1.0000    0.00      0      0      0       0      0
4682 4684  1  1 1 1  0.003556  0.112000   0.00000   446   446   446    0 0  0.9747    0.00      0      0      0       0      0
4682 4684  1  1 1 1  0.003556  0.118519   0.00000   446   446   446    0 0  0.9747    0.00      0      0      0       0      0
4682 4684  1  1 1 1  0.003615  0.113185   0.00000   446   446   446    0 0  0.9747    0.00      0      0      0       0      0
4682 4684  1  1 1 1  0.003674  0.123062   0.00000   446   446   446    0 0  0.9756    0.00      0      0      0       0      0
4689 4690  1  1 1 1  0.003160  0.125432   0.00000   435   435   435    0 0  1.0406    0.00      0      0      0       0      0
4689 4690  1  1 1 1  0.003951  0.112988   0.00000   435   435   435    0 0  1.0406    0.00      0      0      0       0      0
4713 4714  1  1 1 1  0.000208  0.016413   0.00000  1769  1769  1769    0 0  0.9479    0.00      0      0      0       0      0
4712 4714  1  1 1 1  0.000208  0.014751   0.00000  1746  1746  1746    0 0  0.9479    0.00      0      0      0       0      0
4711 4714  1  1 1 1  0.000208  0.016413   0.00000  2258  2258  2258    0 0  0.9479    0.00      0      0      0       0      0
4710 4714  1  1 1 1  0.000208  0.016413   0.00000  2258  2258  2258    0 0  0.9479    0.00      0      0      0       0      0
4709 4714  1  1 1 1  0.000208  0.016413   0.00000  1769  1769  1769    0 0  0.9479    0.00      0      0      0       0      0
4708 4714  1  1 1 1  0.000208  0.016413   0.00000  1769  1769  1769    0 0  0.9479    0.00      0      0      0       0      0
4707 4714  1  1 1 1  0.000208  0.016413   0.00000  2258  2258  2258    0 0  0.9479    0.00      0      0      0       0      0
4706 4714  1  1 1 1  0.000208  0.016413   0.00000  2258  2258  2258    0 0  0.9479    0.00      0      0      0       0      0
4705 4714  1  1 1 1  0.000319  0.024307   0.00000  1187  1187  1187    0 0  1.0000    0.00      0      0      0       0      0
4721 4722  1  1 1 1  0.003121  0.125827   0.00000   435   435   435    0 0  1.0493    0.00      0      0      0       0      0
4721 4722  1  1 1 1  0.003852  0.126815   0.00000   434   434   434    0 0  1.0363    0.00      0      0      0       0      0
4743 4744  1  1 1 1  0.001975  0.126025   0.00000   435   435   435    0 0  0.9634    0.00      0      0      0       0      0
4743 4744  1  1 1 1  0.001956  0.125037   0.00000   435   435   435    0 0  0.9634    0.00      0      0      0       0      0
4743 4744  1  1 1 1  0.001956  0.125037   0.00000   435   435   435    0 0  0.9747    0.00      0      0      0       0      0
4745 4746  1  1 1 1  0.005057  0.160988   0.00000   374   374   374    0 0  0.9124    0.00      0      0      0       0      0
4745 4746  1  1 1 1  0.005057  0.160988   0.00000   374   374   374    0 0  0.9124    0.00      0      0      0       0      0
4767 4768  1  1 1 1  0.017333  0.441333   0.00000     0     0     0    0 0  0.9718    0.00      0      0      0       0      0
4773 4774  1  1 1 1  0.004247  0.159407   0.00000     0     0     0    0 0  0.9506    0.00      0      0      0       0      0
4774 5897  1  1 1 1  0.000699 -0.004709   0.00000   606   606   606    0 0  0.9960    0.00      0      0      0       0      0
4774 4775  1  1 1 1  0.000686  0.048546   0.00000   606   606   606    0 0  0.9960    0.00      0      0      0       0      0
4775 5897  1  1 1 1  0.000014  0.052839   0.00000   606   606   606    0 0  1.0000    0.00      0      0      0       0      0
4779 4780  1  1 1 1  0.003160  0.125235   0.00000   435   435   435    0 0  1.0267    0.00      0      0      0       0      0
4779 4780  1  1 1 1  0.001675  0.121284   0.00000   724   724   724    0 0  1.0142    0.00      0      0      0       0      0
4783 4784  1  1 1 1  0.003812  0.120099   0.00000   435   435   435    0 0  0.9872    0.00      0      0      0       0      0
4803 4804  1  1 1 1  0.003556  0.118519   0.00000   446   446   446    0 0  0.9461    0.00      0      0      0       0      0
4803 4804  1  1 1 1  0.003279  0.113185   0.00000   446   446   446    0 0  0.9533    0.00      0      0      0       0      0
4809 4811  1  1 1 1  0.001679  0.099753   0.00000   508   508   508    0 0  0.9615    0.00      0      0      0       0      0
4809 4811  1  1 1 1  0.001659  0.099556   0.00000   508   508   508    0 0  0.9615    0.00      0      0      0       0      0
4820 4822  1  1 1 1  0.002016  0.079113   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4819 4821  1  1 1 1  0.002016  0.079113   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4825 4831  1  1 1 1  0.002431  0.093213   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4826 4831  1  1 1 1  0.002431  0.092874   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4829 4831  1  1 1 1  0.002431  0.093428   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4830 4831  1  1 1 1  0.002431  0.093490   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4827 4831  1  1 1 1  0.002431  0.093428   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4828 4831  1  1 1 1  0.008906  0.093352   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4832 4834  1  1 1 1  0.003062  0.115951   0.00000   303   303   303    0 0  0.9970    0.00      0      0      0       0      0
4832 4833  1  1 1 1  0.004267  0.157630   0.00000     0     0     0    0 0  1.0438    0.00      0      0      0       0      0
4832 4833  1  1 1 1  0.003101  0.117531   0.00000   303   303   303    0 0  0.9970    0.00      0      0      0       0      0
4832 4833  1  1 1 1  0.003615  0.121284   0.00000   292   292   292    0 0  0.9737    0.00      0      0      0       0      0
4834 4835  1  1 1 1  0.000339  0.027008   0.00000  1187  1187  1187    0 0  1.0000    0.00      0      0      0       0      0
4833 4835  1  1 1 1  0.000395  0.027216   0.00000  1188  1188  1188    0 0  1.0000    0.00      0      0      0       0      0
4833 4835  1  1 1 1  0.000325  0.027632   0.00000  1188  1188  1188    0 0  1.0000    0.00      0      0      0       0      0
4852 4853  1  1 1 1  0.003160  0.110617   0.00000   435   435   435    0 0  1.0132    0.00      0      0      0       0      0
4852 4853  1  1 1 1  0.003160  0.118519   0.00000   435   435   435    0 0  1.0132    0.00      0      0      0       0      0
4857 4858  1  1 1 1  0.005136  0.160988   0.00000   453   453   453    0 0  0.8726    0.00      0      0      0       0      0
4862 4863  1  1 1 1  0.001975  0.165926   0.00000   312   312   312    0 0  0.9930    0.00      0      0      0       0      0
4862 4863  1  1 1 1  0.003002  0.173235   0.00000   312   312   312    0 0  0.9681    0.00      0      0      0       0      0
4863 4864  1  1 1 1  0.000332  0.024792   0.00000  1186  1186  1186    0 0  1.0010    0.00      0      0      0       0      0
4863 5920  1  1 1 1  0.000229 -0.004363   0.00000  1186  1186  1186    0 0  1.0010    0.00      0      0      0       0      0
4864 5920  1  1 1 1  0.000097  0.029155   0.00000  1186  1186  1186    0 0  1.0000    0.00      0      0      0       0      0
4867 4868  1  1 1 1  0.003911  0.124642   0.00000   435   435   435    0 0  0.9718    0.00      0      0      0       0      0
4867 4868  1  1 1 1  0.003951  0.124247   0.00000   436   436   436    0 0  0.9718    0.00      0      0      0       0      0
4867 4868  1  1 1 1  0.003556  0.126222   0.00000   435   435   435    0 0  0.9718    0.00      0      0      0       0      0
4885 4886  1  1 1 1  0.003516  0.122667   0.00000   302   302   302    0 0  0.9737    0.00      0      0      0       0      0
4885 4886  1  1 1 1  0.003062  0.116741   0.00000   302   302   302    0 0  0.9737    0.00      0      0      0       0      0
4889 4890  1  1 1 1  0.000332  0.025069   0.00000  1186  1186  1186    0 0  1.0000    0.00      0      0      0       0      0
4889 4890  1  1 1 1  0.000319  0.025000   0.00000  1186  1186  1186    0 0  1.0000    0.00      0      0      0       0      0
4905 4907  1  1 1 1  0.003062  0.124840   0.00000   435   435   435    0 0  0.9662    0.00      0      0      0       0      0
4905 4906  1  1 1 1  0.003121  0.124840   0.00000   435   435   435    0 0  0.9643    0.00      0      0      0       0      0
4906 4908  1  1 1 1  0.000803  0.039335   0.00000   600   600   600    0 0  0.9960    0.00      0      0      0       0      0
4907 4908  1  1 1 1  0.000325  0.025000   0.00000  1186  1186  1186    0 0  1.0050    0.00      0      0      0       0      0
4906 4908  1  1 1 1  0.000796  0.039266   0.00000   600   600   600    0 0  0.9960    0.00      0      0      0       0      0
4912 4914  1  1 1 1  0.000305  0.024862   0.00000  1186  1186  1186    0 0  1.0050    0.00      0      0      0       0      0
4920 4922  1  1 1 1  0.005037  0.159012   0.00000   312   312   312    0 0  0.9681    0.00      0      0      0       0      0
4919 4922  1  1 1 1  0.004523  0.156049   0.00000   312   312   312    0 0  0.9785    0.00      0      0      0       0      0
4920 4922  1  1 1 1  0.004919  0.159012   0.00000   312   312   312    0 0  0.9785    0.00      0      0      0       0      0
4921 4922  1  1 1 1  0.002212  0.125432   0.00000   358   358   358    0 0  0.9285    0.00      0      0      0       0      0
4922 4923  1  1 1 1  0.000319  0.024792   0.00000  1186  1186  1186    0 0  1.0050    0.00      0      0      0       0      0
4922 4923  1  1 1 1  0.000325  0.025000   0.00000  1186  1186  1186    0 0  1.0050    0.00      0      0      0       0      0
4926 4927  1  1 1 1  0.003002  0.118716   0.00000   435   435   435    0 0  0.9681    0.00      0      0      0       0      0
4926 4927  1  1 1 1  0.003002  0.118716   0.00000   435   435   435    0 0  1.0000    0.00      0      0      0       0      0
4931 4932  1  1 1 1  0.003121  0.125630   0.00000   435   435   435    0 0  0.9990    0.00      0      0      0       0      0
4931 4932  1  1 1 1  0.003951  0.125235   0.00000   435   435   435    0 0  0.9990    0.00      0      0      0       0      0
4931 4932  1  1 1 1  0.003121  0.125630   0.00000   435   435   435    0 0  0.9990    0.00      0      0      0       0      0
4945 4946  1  1 1 1  0.003378  0.121481   0.00000   435   435   435    0 0  0.9747    0.00      0      0      0       0      0
4959 4961  1  1 1 1  0.003160  0.115160   0.00000   292   292   292    0 0  1.0204    0.00      0      0      0       0      0
4959 4961  1  1 1 1  0.003595  0.120889   0.00000   302   302   302    0 0  1.0299    0.00      0      0      0       0      0
4960 5898  1  1 1 1  0.000270 -0.005332   0.00000  1186  1186  1186    0 0  1.0020    0.00      0      0      0       0      0
4960 5921  1  1 1 1  0.000249 -0.005471   0.00000  1186  1186  1186    0 0  1.0020    0.00      0      0      0       0      0
4961 5940  1  1 1 1  0.000125 -0.007687   0.00000  1186  1186  1186    0 0  1.0000    0.00      0      0      0       0      0
4960 5949  1  1 1 1  0.000173 -0.007895   0.00000  1186  1186  1186    0 0  1.0020    0.00      0      0      0       0      0
4960 5955  1  1 1 1  0.000132 -0.010942   0.00000  1186  1186  1186    0 0  1.0020    0.00      0      0      0       0      0
4962 5898  1  1 1 1  0.000055  0.032756   0.00000  1186  1186  1186    0 0  1.0000    0.00      0      0      0       0      0
4962 5921  1  1 1 1  0.000069  0.032895   0.00000  1186  1186  1186    0 0  1.0000    0.00      0      0      0       0      0
4962 5940  1  1 1 1  0.000201  0.034834   0.00000  1186  1186  1186    0 0  1.0000    0.00      0      0      0       0      0
4962 5949  1  1 1 1  0.000166  0.034834   0.00000  1186  1186  1186    0 0  1.0000    0.00      0      0      0       0      0
4962 5955  1  1 1 1  0.000208  0.038643   0.00000  1186  1186  1186    0 0  1.0000    0.00      0      0      0       0      0
4963 4965  1  1 1 1  0.000079  0.000836   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4964 4965  1  1 1 1  0.004207  0.160988   0.00000     0     0     0    0 0  1.0101    0.00      0      0      0       0      0
4964 4965  1  1 1 1  0.004227  0.159012   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4964 4965  1  1 1 1  0.003516  0.121086   0.00000   302   302   302    0 0  1.0091    0.00      0      0      0       0      0
4970 4972  1  1 1 1  0.001925  0.101801   0.00000  1139  1139  1139    0 0  0.9399    0.00      0      0      0       0      0
4970 4971  1  1 1 1  0.001835  0.101177   0.00000  1139  1139  1139    0 0  0.9569    0.00      0      0      0       0      0
4976 4978  1  1 1 1  0.001956  0.126025   0.00000   436   436   436    0 0  1.0000    0.00      0      0      0       0      0
4977 4978  1  1 1 1  0.001956  0.125037   0.00000   436   436   436    0 0  0.9756    0.00      0      0      0       0      0
4979 5922  1  1 1 1  0.000145 -0.011288   0.00000  1184  1184  1184    0 0  1.0020    0.00      0      0      0       0      0
4978 4980  1  1 1 1  0.000319  0.027355   0.00000  1184  1184  1184    0 0  1.0000    0.00      0      0      0       0      0
4979 5950  1  1 1 1  0.000291 -0.005540   0.00000  1184  1184  1184    0 0  1.0020    0.00      0      0      0       0      0
4978 4980  1  1 1 1  0.000693  0.048615   0.00000   605   605   605    0 0  1.0020    0.00      0      0      0       0      0
4978 5956  1  1 1 1  0.000471 -0.005263   0.00000   605   605   605    0 0  1.0020    0.00      0      0      0       0      0
4980 5922  1  1 1 1  0.000187  0.038712   0.00000  1184  1184  1184    0 0  1.0000    0.00      0      0      0       0      0
4980 5950  1  1 1 1  0.000028  0.032895   0.00000  1184  1184  1184    0 0  1.0000    0.00      0      0      0       0      0
4980 5956  1  1 1 1  0.000235  0.053324   0.00000   605   605   605    0 0  1.0000    0.00      0      0      0       0      0
4984 4985  1  1 1 1  0.004563  0.160988   0.00000   312   312   312    0 0  0.9785    0.00      0      0      0       0      0
4984 4985  1  1 1 1  0.007210  0.231704   0.00000     0     0     0    0 0  0.9461    0.00      0      0      0       0      0
4989 4992  1  1 1 1  0.011852  0.355556   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4988 4991  1  1 1 1  0.011852  0.355556   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4987 4990  1  1 1 1  0.011852  0.355556   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
4993 4995  1  1 1 1  0.003378  0.121481   0.00000   435   435   435    0 0  0.9643    0.00      0      0      0       0      0
4997 4998  1  1 1 1  0.003378  0.121936   0.00000   435   435   435    0 0  0.9533    0.00      0      0      0       0      0
5001 5002  1  1 1 1  0.001975  0.115951   0.00000   724   724   724    0 0  1.0406    0.00      0      0      0       0      0
5003 5004  1  1 1 1  0.001817  0.118716   0.00000   724   724   724    0 0  1.0142    0.00      0      0      0       0      0
5008 5009  1  1 1 1  0.003358  0.125630   0.00000   435   435   435    0 0  1.0267    0.00      0      0      0       0      0
5008 5009  1  1 1 1  0.003160  0.116938   0.00000   446   446   446    0 0  1.0142    0.00      0      0      0       0      0
5037 5038  1  1 1 1  0.003536  0.125630   0.00000   435   435   435    0 0  0.9533    0.00      0      0      0       0      0
5055 5056  1  1 1 1  0.001679  0.089482   0.00000   511   511   511    0 0  0.9833    0.00      0      0      0       0      0
5065 5067  1  1 1 1  0.000332  0.025069   0.00000  1186  1186  1186    0 0  1.0000    0.00      0      0      0       0      0
5065 5066  1  1 1 1  0.000332  0.025069   0.00000  1186  1186  1186    0 0  1.0000    0.00      0      0      0       0      0
5064 5066  1  1 1 1  0.000339  0.024446   0.00000  1186  1186  1186    0 0  1.0000    0.00      0      0      0       0      0
5064 5067  1  1 1 1  0.000332  0.025069   0.00000  1187  1187  1187    0 0  1.0000    0.00      0      0      0       0      0
5073 5074  1  1 1 1  0.000346  0.025346   0.00000  1186  1186  1186    0 0  1.0000    0.00      0      0      0       0      0
5073 5074  1  1 1 1  0.000332  0.025208   0.00000  1186  1186  1186    0 0  1.0000    0.00      0      0      0       0      0
5081 5082  1  1 1 1  0.003042  0.118321   0.00000   303   303   303    0 0  0.9852    0.00      0      0      0       0      0
5088 5089  1  1 1 1  0.000325  0.027701   0.00000  1186  1186  1186    0 0  1.0000    0.00      0      0      0       0      0
5965 5966  1  1 1 1  0.000694  0.051250   0.00000     0     0     0    0 0  1.0352    0.00      0      0      0       0      0
5964 5966  1  1 1 1  0.000631  0.050000   0.00000     0     0     0    0 0  0.9671    0.00      0      0      0       0      0
5971 5972  1  1 1 1  0.000600  0.028981   0.00000     0     0     0    0 0  0.9804    0.00      0      0      0       0      0
5973 5974  1  1 1 1  0.000419  0.025313   0.00000     0     0     0    0 0  1.0010    0.00      0      0      0       0      0
5980 5981  1  1 1 1  0.000212  0.018819   0.00000   599   599   599    0 0  0.9294    0.00      0      0      0       0      0
5983 5985  1  1 1 1  0.000403  0.025619   0.00000     0     0     0    0 0  1.0010    0.00      0      0      0       0      0
5984 5985  1  1 1 1  0.000403  0.025619   0.00000     0     0     0    0 0  1.0010    0.00      0      0      0       0      0
6000 6197  1  1 1 1  0.003714  0.012701   0.00000   425   425   425    0 0  1.0000  -16.60      0      0      0       0      0
6198 6003  1  1 1 1  0.000125  0.003125   0.00000     0     0     0    0 0  1.0438    0.00      0      0      0       0      0
6002 6198  1  1 1 1  0.000198  0.004938   0.00000     0     0     0    0 0  1.1267   -6.75      0      0      0       0      0
6021 6023  1  1 1 1  0.000068  0.018250   0.00000     0     0     0    0 0  0.9891    0.00      0      0      0       0      0
6022 6024  1  1 1 1  0.000151  0.017549   0.00000     0     0     0    0 0  0.9891    0.00      0      0      0       0      0
6034 6035  1  1 1 1  0.000093  0.018250   0.00000     0     0     0    0 0  1.0040    0.00      0      0      0       0      0
6039 6041  1  1 1 1  0.000400  0.030000   0.00000     0     0     0    0 0  0.9718    0.00      0      0      0       0      0
6199 6040  1  1 1 1  0.000119  0.013827   0.00000   599   599   599    0 0  1.0000   -2.90      0      0      0       0      0
6057 6058  1  1 1 1  0.000139  0.013299   0.00000     0     0     0    0 0  1.0132    0.00      0      0      0       0      0
6061 6064  1  1 1 1  0.000719  0.043750   0.00000     0     0     0    0 0  1.0718    0.00      0      0      0       0      0
6062 6063  1  1 1 1  0.000719  0.043750   0.00000     0     0     0    0 0  0.9980    0.00      0      0      0       0      0
6067 6069  1  1 1 1  0.000125  0.046125   0.00000     0     0     0    0 0  1.0142    0.00      0      0      0       0      0
6068 6069  1  1 1 1  0.000125  0.046125   0.00000     0     0     0    0 0  1.0142    0.00      0      0      0       0      0
6071 6200  1  1 1 1  0.000044  0.001063   0.00000  1947  1947  1947    0 0  1.0000    1.91      0      0      0       0      0
6073 6074  1  1 1 1  0.000600  0.030687   0.00000     0     0     0    0 0  0.9804    0.00      0      0      0       0      0
6073 6074  1  1 1 1  0.000381  0.026838   0.00000     0     0     0    0 0  0.9718    0.00      0      0      0       0      0
6081 6082  1  1 1 1  0.000500  0.030150   0.00000     0     0     0    0 0  0.9804    0.00      0      0      0       0      0
6085 6086  1  1 1 1  0.000600  0.030081   0.00000     0     0     0    0 0  0.9328    0.00      0      0      0       0      0
6085 6086  1  1 1 1  0.000500  0.026231   0.00000     0     0     0    0 0  0.9804    0.00      0      0      0       0      0
6093 6095  1  1 1 1  0.000136  0.015151   0.00000     0     0     0    0 0  0.9497    0.00      0      0      0       0      0
6098 6100  1  1 1 1  0.000313  0.018750   0.00000     0     0     0    0 0  0.9901    0.00      0      0      0       0      0
6105 6106  1  1 1 1  0.000300  0.027769   0.00000     0     0     0    0 0  0.9718    0.00      0      0      0       0      0
6202 6119  1  1 1 1  0.000027  0.009838   0.00000   999   999   999    0 0  0.9500    0.00      0      0      0       0      0
6201 6119  1  1 1 1  0.000027  0.009838   0.00000   999   999   999    0 0  0.9500    0.00      0      0      0       0      0
6121 6122  1  1 1 1  0.000400  0.044413   0.00000     0     0     0    0 0  0.9294    0.00      0      0      0       0      0
6203 6128  1  1 1 1  0.000119  0.014321   0.00000   399   399   399    0 0  1.0000    0.00      0      0      0       0      0
6135 6136  1  1 1 1  0.000200  0.018800   0.00000     0     0     0    0 0  0.9399    0.00      0      0      0       0      0
6149 6150  1  1 1 1  0.000731  0.045162   0.00000     0     0     0    0 0  0.9479    0.00      0      0      0       0      0
6149 6150  1  1 1 1  0.000731  0.045231   0.00000     0     0     0    0 0  0.9488    0.00      0      0      0       0      0
6153 6154  1  1 1 1  0.000300  0.022881   0.00000     0     0     0    0 0  0.9785    0.00      0      0      0       0      0
6173 6174  1  1 1 1  0.000338  0.020438   0.00000     0     0     0    0 0  0.9718    0.00      0      0      0       0      0
6204 6174  1  1 1 1  0.000062  0.006750   0.00000  1629  1629  1629    0 0  1.1336  -15.01      0      0      0       0      0
6179 6180  1  1 1 1  0.000554  0.031524   0.00000     0     0     0    0 0  0.9662    0.00      0      0      0       0      0
6183 6184  1  1 1 1  0.000400  0.025687   0.00000     0     0     0    0 0  0.9506    0.00      0      0      0       0      0
6183 6184  1  1 1 1  0.000300  0.025487   0.00000     0     0     0    0 0  0.9551    0.00      0      0      0       0      0
6183 6184  1  1 1 1  0.000400  0.025413   0.00000     0     0     0    0 0  0.9470    0.00      0      0      0       0      0
6185 6186  1  1 1 1  0.000500  0.028050   0.00000     0     0     0    0 0  0.9804    0.00      0      0      0       0      0
6127 6203  1  1 1 1  0.000021  0.016116   0.00000   399   399   399    0 0  1.0267    0.00      0      0      0       0      0
6210 6211  1  1 1 1  0.000550  0.043020   0.00000     0     0     0    0 0  0.9901    0.00      0      0      0       0      0
6206 6220  1  1 1 1  0.000006  0.000625   0.00000     0     0     0    0 0  0.9756    0.00      0      0      0       0      0
6206 6219  1  1 1 1  0.000632  0.015684   0.00000     0     0     0    0 0  1.0144    1.32      0      0      0       0      0
6224 6207  1  1 1 1  0.000075  0.007931   0.00000  1399  1399  1399    0 0  1.0000   -2.93      0      0      0       0      0
6223 6208  1  1 1 1  0.000075  0.007931   0.00000  1399  1399  1399    0 0  1.0000   -2.93      0      0      0       0      0
6229 6230  1  1 1 1  0.000181  0.014250   0.00000  1866  1866  1866    0 0  0.9911    0.00      0      0      0       0      0
6232 6233  1  1 1 1  0.001200  0.082150   0.00000     0     0     0    0 0  0.9718    0.00      0      0      0       0      0
6232 6233  1  1 1 1  0.000397  0.049841   0.00000     0     0     0    0 0  0.9950    0.00      0      0      0       0      0
6232 6233  1  1 1 1  0.000200  0.018669   0.00000     0     0     0    0 0  0.9569    0.00      0      0      0       0      0
6234 6235  1  1 1 1  0.000312  0.028362   0.00000   399   399   399    0 0  0.9718    0.00      0      0      0       0      0
6244 6245  1  1 1 1  0.000125  0.026499   0.00000     0     0     0    0 0  1.0142    0.00      0      0      0       0      0
6242 6245  1  1 1 1  0.000125  0.026499   0.00000     0     0     0    0 0  1.0142    0.00      0      0      0       0      0
6243 6245  1  1 1 1  0.000125  0.026499   0.00000     0     0     0    0 0  1.0142    0.00      0      0      0       0      0
6241 6245  1  1 1 1  0.000125  0.026499   0.00000     0     0     0    0 0  1.0142    0.00      0      0      0       0      0
6246 6247  1  1 1 1  0.000150  0.023481   0.00000     0     0     0    0 0  0.9718    0.00      0      0      0       0      0
6246 6247  1  1 1 1  0.000287  0.026931   0.00000     0     0     0    0 0  0.9718    0.00      0      0      0       0      0
6252 6209  1  1 1 1  0.000038  0.003750   0.00000  1399  1399  1399    0 0  1.0000    5.86      0      0      0       0      0
 115 6255  1  1 1 1  0.000000  0.019737   0.00000     0     0     0    0 0  1.0921    0.00      0      0      0       0      0
 116 6256  1  1 1 1  0.000000  0.019737   0.00000     0     0     0    0 0  1.0921    0.00      0      0      0       0      0
 200 6257  1  1 1 1  0.000000  0.541840   0.00000     0     0     0    0 0  1.0444    0.00      0      0      0       0      0
 200 6258  1  1 1 1  0.000000  0.541840   0.00000     0     0     0    0 0  1.0444    0.00      0      0      0       0      0
 200 6259  1  1 1 1  0.000000  0.541840   0.00000     0     0     0    0 0  1.0444    0.00      0      0      0       0      0
 230 6260  1  1 1 1  0.000000  0.142857   0.00000     0     0     0    0 0  1.1111    0.00      0      0      0       0      0
 230 6261  1  1 1 1  0.000000  0.219149   0.00000     0     0     0    0 0  1.1111    0.00      0      0      0       0      0
 247 6262  1  1 1 1  0.000000  0.090928   0.00000     0     0     0    0 0  1.0667    0.00      0      0      0       0      0
 271 6263  1  1 1 1  0.000000  0.366794   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 271 6264  1  1 1 1  0.000000  0.366794   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 270 6265  1  1 1 1  0.000000  0.366794   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 270 6266  1  1 1 1  0.000000  0.366794   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
 366 6267  1  1 1 1  0.000000  0.128409   0.00000     0     0     0    0 0  1.0489    0.00      0      0      0       0      0
 366 6268  1  1 1 1  0.000000  0.128409   0.00000     0     0     0    0 0  1.0489    0.00      0      0      0       0      0
 367 6269  1  1 1 1  0.000000  0.150000   0.00000     0     0     0    0 0  1.0605    0.00      0      0      0       0      0
 367 6270  1  1 1 1  0.000000  0.150000   0.00000     0     0     0    0 0  1.0605    0.00      0      0      0       0      0
 368 6271  1  1 1 1  0.000000  0.150000   0.00000     0     0     0    0 0  1.0605    0.00      0      0      0       0      0
 368 6272  1  1 1 1  0.000000  0.150000   0.00000     0     0     0    0 0  1.0605    0.00      0      0      0       0      0
 494 6273  1  1 1 1  0.000000  0.012611   0.00000  1095  1095  1095    0 0  1.0526    0.00      0      0      0       0      0
 495 6274  1  1 1 1  0.000000  0.012611   0.00000  1139  1139  1139    0 0  1.0526    0.00      0      0      0       0      0
 496 6275  1  1 1 1  0.000000  0.012611   0.00000  1131  1131  1131    0 0  1.0526    0.00      0      0      0       0      0
 497 6276  1  1 1 1  0.000000  0.012611   0.00000  1087  1087  1087    0 0  1.0526    0.00      0      0      0       0      0
 500 6278  1  1 1 1  0.000000  0.048207   0.00000   261   261   261    0 0  1.0810    0.00      0      0      0       0      0
 499 6279  1  1 1 1  0.000000  0.048207   0.00000   264   264   264    0 0  1.0810    0.00      0      0      0       0      0
 501 6280  1  1 1 1  0.000000  0.043965   0.00000     0     0     0    0 0  1.0658    0.00      0      0      0       0      0
 501 6281  1  1 1 1  0.000000  0.034420   0.00000   292   292   292    0 0  1.0605    0.00      0      0      0       0      0
 501 6282  1  1 1 1  0.000000  0.065060   0.00000     0     0     0    0 0  1.0605    0.00      0      0      0       0      0
 527 6283  1  1 1 1  0.000000  0.161429   0.00000     0     0     0    0 0  1.0547    0.00      0      0      0       0      0
 527 6284  1  1 1 1  0.000000  0.179310   0.00000     0     0     0    0 0  1.0547    0.00      0      0      0       0      0
 527 6285  1  1 1 1  0.000000  0.161429   0.00000     0     0     0    0 0  1.0547    0.00      0      0      0       0      0
 527 6286  1  1 1 1  0.000000  0.179310   0.00000     0     0     0    0 0  1.0547    0.00      0      0      0       0      0
 527 6287  1  1 1 1  0.000000  0.179310   0.00000     0     0     0    0 0  1.0547    0.00      0      0      0       0      0
2797 6288  1  1 1 1  0.000000  0.044965   0.00000     0     0     0    0 0  1.0810    0.00      0      0      0       0      0
 616 6289  1  1 1 1  0.000000  0.112429   0.00000     0     0     0    0 0  1.0427    0.00      0      0      0       0      0
 616 6290  1  1 1 1  0.000000  0.183397   0.00000     0     0     0    0 0  1.0933    0.00      0      0      0       0      0
 616 6291  1  1 1 1  0.000000  0.183397   0.00000     0     0     0    0 0  1.0889    0.00      0      0      0       0      0
 623 6292  1  1 1 1  0.000000  0.333460   0.00000     0     0     0    0 0  0.9855    0.00      0      0      0       0      0
 624 6293  1  1 1 1  0.000000  0.166743   0.00000     0     0     0    0 0  1.0269    0.00      0      0      0       0      0
 624 6294  1  1 1 1  0.000000  0.300114   0.00000     0     0     0    0 0  1.0201    0.00      0      0      0       0      0
 672 6295  1  1 1 1  0.000000  0.012685   0.00000  1101  1101  1101    0 0  1.0921    0.00      0      0      0       0      0
 671 6296  1  1 1 1  0.000000  0.012685   0.00000  1092  1092  1092    0 0  1.0921    0.00      0      0      0       0      0
 670 6297  1  1 1 1  0.000000  0.012685   0.00000  1070  1070  1070    0 0  1.0921    0.00      0      0      0       0      0
 669 6298  1  1 1 1  0.000000  0.012685   0.00000  1017  1017  1017    0 0  1.0921    0.00      0      0      0       0      0
 690 6299  1  1 1 1  0.000000  0.009303   0.00000  1545  1545  1545    0 0  1.0921    0.00      0      0      0       0      0
 692 6300  1  1 1 1  0.000000  0.009303   0.00000  1546  1546  1546    0 0  1.0921    0.00      0      0      0       0      0
 699 6301  1  1 1 1  0.000000  0.200062   0.00000     0     0     0    0 0  1.0133    0.00      0      0      0       0      0
 699 6302  1  1 1 1  0.000000  0.200062   0.00000     0     0     0    0 0  1.0133    0.00      0      0      0       0      0
 699 6303  1  1 1 1  0.000000  0.200062   0.00000     0     0     0    0 0  1.0133    0.00      0      0      0       0      0
 698 6304  1  1 1 1  0.000000  0.200062   0.00000     0     0     0    0 0  1.0133    0.00      0      0      0       0      0
 698 6305  1  1 1 1  0.000000  0.200062   0.00000     0     0     0    0 0  1.0133    0.00      0      0      0       0      0
 698 6306  1  1 1 1  0.000000  0.200062   0.00000     0     0     0    0 0  1.0133    0.00      0      0      0       0      0
 720 6307  1  1 1 1  0.000000  0.453182   0.00000     0     0     0    0 0  1.0889    0.00      0      0      0       0      0
 900 6308  1  1 1 1  0.000000  0.008909   0.00000  1568  1568  1568    0 0  1.0921    0.00      0      0      0       0      0
 902 6309  1  1 1 1  0.000000  0.008909   0.00000  1585  1585  1585    0 0  1.0921    0.00      0      0      0       0      0
 903 6310  1  1 1 1  0.000000  0.008909   0.00000  1535  1535  1535    0 0  1.0921    0.00      0      0      0       0      0
1008 6311  1  1 1 1  0.000000  0.128889   0.00000     0     0     0    0 0  1.0884    0.00      0      0      0       0      0
1007 6312  1  1 1 1  0.000000  0.133372   0.00000     0     0     0    0 0  1.0431    0.00      0      0      0       0      0
1007 6313  1  1 1 1  0.000000  0.133372   0.00000     0     0     0    0 0  1.0884    0.00      0      0      0       0      0
1047 6314  1  1 1 1  0.000000  0.048207   0.00000     0     0     0    0 0  1.0810    0.00      0      0      0       0      0
1054 6315  1  1 1 1  0.000000  0.054074   0.00000   255   255   255    0 0  1.0776    0.00      0      0      0       0      0
1054 6316  1  1 1 1  0.000000  0.054074   0.00000   260   260   260    0 0  1.0776    0.00      0      0      0       0      0
1057 6317  1  1 1 1  0.000000  0.012685   0.00000  1114  1114  1114    0 0  1.0921    0.00      0      0      0       0      0
1061 6319  1  1 1 1  0.000000  0.012611   0.00000  1122  1122  1122    0 0  1.0921    0.00      0      0      0       0      0
1060 6320  1  1 1 1  0.000000  0.012611   0.00000  1120  1120  1120    0 0  1.0921    0.00      0      0      0       0      0
1066 6321  1  1 1 1  0.000000  0.009257   0.00000  1906  1906  1906    0 0  1.0921    0.00      0      0      0       0      0
1067 6322  1  1 1 1  0.000000  0.009257   0.00000  1849  1849  1849    0 0  1.0921    0.00      0      0      0       0      0
1081 6323  1  1 1 1  0.000000  0.009257   0.00000  1797  1797  1797    0 0  1.0658    0.00      0      0      0       0      0
1080 6324  1  1 1 1  0.000000  0.009257   0.00000  1796  1796  1796    0 0  1.0658    0.00      0      0      0       0      0
  73 6325  1  1 1 1  0.000000  0.065790   0.00000     0     0     0    0 0  1.0967    0.00      0      0      0       0      0
  72 6326  1  1 1 1  0.000000  0.065790   0.00000     0     0     0    0 0  1.0967    0.00      0      0      0       0      0
2107 6327  1  1 1 1  0.000000  0.100000   0.00000     0     0     0    0 0  1.0578    0.00      0      0      0       0      0
1176 6328  1  1 1 1  0.000000  0.019540   0.00000     0     0     0    0 0  1.0888    0.00      0      0      0       0      0
1177 6329  1  1 1 1  0.000000  0.020227   0.00000   659   659   659    0 0  1.0888    0.00      0      0      0       0      0
1178 6330  1  1 1 1  0.000000  0.019540   0.00000   667   667   667    0 0  1.0888    0.00      0      0      0       0      0
1179 6332  1  1 1 1  0.000000  0.021576   0.00000     0     0     0    0 0  1.0921    0.00      0      0      0       0      0
1446 6333  1  1 1 1  0.000000  0.242400   0.00000     0     0     0    0 0  1.0758    0.00      0      0      0       0      0
1446 6334  1  1 1 1  0.000000  0.242400   0.00000     0     0     0    0 0  1.0758    0.00      0      0      0       0      0
1446 6335  1  1 1 1  0.000000  0.242400   0.00000     0     0     0    0 0  1.0758    0.00      0      0      0       0      0
1446 6336  1  1 1 1  0.000000  0.242400   0.00000     0     0     0    0 0  1.0758    0.00      0      0      0       0      0
1446 6337  1  1 1 1  0.000000  0.242400   0.00000     0     0     0    0 0  1.0758    0.00      0      0      0       0      0
1446 6338  1  1 1 1  0.000000  0.242400   0.00000     0     0     0    0 0  1.0758    0.00      0      0      0       0      0
1300 6339  1  1 1 1  0.000000  0.012685   0.00000  1128  1128  1128    0 0  1.0921    0.00      0      0      0       0      0
1297 6340  1  1 1 1  0.000000  0.012685   0.00000  1148  1148  1148    0 0  1.0921    0.00      0      0      0       0      0
1299 6341  1  1 1 1  0.000000  0.012611   0.00000  1154  1154  1154    0 0  1.0921    0.00      0      0      0       0      0
1298 6342  1  1 1 1  0.000000  0.012611   0.00000  1100  1100  1100    0 0  1.0921    0.00      0      0      0       0      0
1340 6343  1  1 1 1  0.000000  0.181818   0.00000     0     0     0    0 0  1.0444    0.00      0      0      0       0      0
1340 6344  1  1 1 1  0.000000  0.181818   0.00000     0     0     0    0 0  1.0444    0.00      0      0      0       0      0
1366 6345  1  1 1 1  0.000000  0.041231   0.00000     0     0     0    0 0  1.0948    0.00      0      0      0       0      0
1365 6346  1  1 1 1  0.000000  0.273494   0.00000     0     0     0    0 0  1.0627    0.00      0      0      0       0      0
1432 6347  1  1 1 1  0.000000  0.032831   0.00000   485   485   485    0 0  1.0444    0.00      0      0      0       0      0
1578 6348  1  1 1 1  0.000000  0.012685   0.00000  1075  1075  1075    0 0  1.0921    0.00      0      0      0       0      0
1579 6349  1  1 1 1  0.000000  0.012685   0.00000  1075  1075  1075    0 0  1.0921    0.00      0      0      0       0      0
1580 6350  1  1 1 1  0.000000  0.012685   0.00000  1083  1083  1083    0 0  1.0921    0.00      0      0      0       0      0
1581 6351  1  1 1 1  0.000000  0.012685   0.00000  1097  1097  1097    0 0  1.0921    0.00      0      0      0       0      0
1608 6352  1  1 1 1  0.000000  0.345838   0.00000     0     0     0    0 0  1.0444    0.00      0      0      0       0      0
1770 6353  1  1 1 1  0.000000  0.009303   0.00000  1590  1590  1590    0 0  1.0658    0.00      0      0      0       0      0
1769 6354  1  1 1 1  0.000000  0.009303   0.00000  1447  1447  1447    0 0  1.0658    0.00      0      0      0       0      0
1872 6355  1  1 1 1  0.000000  0.339600   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
1961 6356  1  1 1 1  0.000000  0.128214   0.00000     0     0     0    0 0  1.0567    0.00      0      0      0       0      0
1962 6357  1  1 1 1  0.000000  0.128214   0.00000     0     0     0    0 0  1.0567    0.00      0      0      0       0      0
1962 6358  1  1 1 1  0.000000  0.128214   0.00000     0     0     0    0 0  1.0567    0.00      0      0      0       0      0
1962 6359  1  1 1 1  0.000000  0.148375   0.00000     0     0     0    0 0  1.0578    0.00      0      0      0       0      0
1961 6360  1  1 1 1  0.000000  0.148375   0.00000     0     0     0    0 0  1.0578    0.00      0      0      0       0      0
2017 6361  1  1 1 1  0.000000  0.008909   0.00000  1579  1579  1579    0 0  1.0658    0.00      0      0      0       0      0
2018 6362  1  1 1 1  0.000000  0.008909   0.00000  1584  1584  1584    0 0  1.0658    0.00      0      0      0       0      0
2021 6363  1  1 1 1  0.000000  0.457282   0.00000     0     0     0    0 0  1.0667    0.00      0      0      0       0      0
2021 6364  1  1 1 1  0.000000  0.457282   0.00000     0     0     0    0 0  1.0667    0.00      0      0      0       0      0
2047 6365  1  1 1 1  0.000000  0.042476   0.00000   493   493   493    0 0  1.0622    0.00      0      0      0       0      0
2054 6366  1  1 1 1  0.000000  0.302795   0.00000     0     0     0    0 0  1.0533    0.00      0      0      0       0      0
2062 6367  1  1 1 1  0.000000  0.012685   0.00000  1116  1116  1116    0 0  1.0921    0.00      0      0      0       0      0
2063 6368  1  1 1 1  0.000000  0.012685   0.00000  1117  1117  1117    0 0  1.0921    0.00      0      0      0       0      0
2064 6369  1  1 1 1  0.000000  0.012685   0.00000  1125  1125  1125    0 0  1.0921    0.00      0      0      0       0      0
2065 6370  1  1 1 1  0.000000  0.012685   0.00000  1119  1119  1119    0 0  1.0921    0.00      0      0      0       0      0
2066 6371  1  1 1 1  0.000000  0.012685   0.00000  1117  1117  1117    0 0  1.0921    0.00      0      0      0       0      0
2067 6372  1  1 1 1  0.000000  0.012685   0.00000   997   997   997    0 0  1.0921    0.00      0      0      0       0      0
2135 6373  1  1 1 1  0.000000  0.041112   0.00000     0     0     0    0 0  1.0811    0.00      0      0      0       0      0
2164 6374  1  1 1 1  0.000000  0.029081   0.00000   510   510   510    0 0  1.0809    0.00      0      0      0       0      0
2199 6375  1  1 1 1  0.000000  0.044965   0.00000   307   307   307    0 0  1.0810    0.00      0      0      0       0      0
2200 6376  1  1 1 1  0.000000  0.020227   0.00000     0     0     0    0 0  1.0888    0.00      0      0      0       0      0
2201 6377  1  1 1 1  0.000000  0.021197   0.00000     0     0     0    0 0  1.1031    0.00      0      0      0       0      0
2222 6379  1  1 1 1  0.000000  0.203226   0.00000     0     0     0    0 0  1.0489    0.00      0      0      0       0      0
2222 6380  1  1 1 1  0.000000  0.203226   0.00000     0     0     0    0 0  1.0489    0.00      0      0      0       0      0
2242 6381  1  1 1 1  0.000000  0.372846   0.00000     0     0     0    0 0  1.0769    0.00      0      0      0       0      0
2242 6382  1  1 1 1  0.000000  0.372846   0.00000     0     0     0    0 0  1.0769    0.00      0      0      0       0      0
2400 6383  1  1 1 1  0.000000  0.525174   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2400 6384  1  1 1 1  0.000000  0.525174   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
2460 6385  1  1 1 1  0.000000  0.460144   0.00000     0     0     0    0 0  1.0356    0.00      0      0      0       0      0
2661 6386  1  1 1 1  0.000000  0.312857   0.00000     0     0     0    0 0  1.0547    0.00      0      0      0       0      0
2661 6387  1  1 1 1  0.000000  0.312857   0.00000     0     0     0    0 0  1.0547    0.00      0      0      0       0      0
2661 6388  1  1 1 1  0.000000  0.312857   0.00000     0     0     0    0 0  1.0547    0.00      0      0      0       0      0
2661 6389  1  1 1 1  0.000000  0.312857   0.00000     0     0     0    0 0  1.0547    0.00      0      0      0       0      0
2617 6390  1  1 1 1  0.000000  0.048207   0.00000     0     0     0    0 0  1.0810    0.00      0      0      0       0      0
2653 6391  1  1 1 1  0.000000  0.220078   0.00000     0     0     0    0 0  1.0751    0.00      0      0      0       0      0
2653 6392  1  1 1 1  0.000000  0.220078   0.00000     0     0     0    0 0  1.0751    0.00      0      0      0       0      0
2704 6393  1  1 1 1  0.000000  0.120375   0.00000     0     0     0    0 0  1.0533    0.00      0      0      0       0      0
2704 6394  1  1 1 1  0.000000  0.171250   0.00000     0     0     0    0 0  1.0533    0.00      0      0      0       0      0
2704 6395  1  1 1 1  0.000000  0.138750   0.00000     0     0     0    0 0  1.0498    0.00      0      0      0       0      0
2704 6396  1  1 1 1  0.000000  0.120375   0.00000     0     0     0    0 0  1.0533    0.00      0      0      0       0      0
2710 6397  1  1 1 1  0.000000  0.329412   0.00000     0     0     0    0 0  1.0533    0.00      0      0      0       0      0
2710 6398  1  1 1 1  0.000000  0.329412   0.00000     0     0     0    0 0  1.0533    0.00      0      0      0       0      0
2710 6399  1  1 1 1  0.000000  0.329412   0.00000     0     0     0    0 0  1.0533    0.00      0      0      0       0      0
2727 6400  1  1 1 1  0.000000  0.181636   0.00000     0     0     0    0 0  1.0889    0.00      0      0      0       0      0
2749 6401  1  1 1 1  0.000000  0.360113   0.00000     0     0     0    0 0  1.0756    0.00      0      0      0       0      0
2749 6402  1  1 1 1  0.000000  0.360113   0.00000     0     0     0    0 0  1.0756    0.00      0      0      0       0      0
2749 6403  1  1 1 1  0.000000  0.360113   0.00000     0     0     0    0 0  1.0756    0.00      0      0      0       0      0
2749 6404  1  1 1 1  0.000000  0.360113   0.00000     0     0     0    0 0  1.0756    0.00      0      0      0       0      0
2821 6405  1  1 1 1  0.000000  0.044965   0.00000     0     0     0    0 0  1.0810    0.00      0      0      0       0      0
2820 6406  1  1 1 1  0.000000  0.044965   0.00000     0     0     0    0 0  1.0810    0.00      0      0      0       0      0
2860 6407  1  1 1 1  0.000000  0.482751   0.00000     0     0     0    0 0  1.1378    0.00      0      0      0       0      0
2860 6408  1  1 1 1  0.000000  0.482751   0.00000     0     0     0    0 0  1.1378    0.00      0      0      0       0      0
4405 6409  1  1 1 1  0.000000  0.084636   0.00000     0     0     0    0 0  1.0978    0.00      0      0      0       0      0
 379 6410  1  1 1 1  0.000000  0.031723   0.00000   451   451   451    0 0  1.0444    0.00      0      0      0       0      0
3038 6411  1  1 1 1  0.000000  0.256080   0.00000     0     0     0    0 0  1.0724    0.00      0      0      0       0      0
3038 6412  1  1 1 1  0.000000  0.256080   0.00000     0     0     0    0 0  1.0724    0.00      0      0      0       0      0
3055 6413  1  1 1 1  0.000000  0.051600   0.00000     0     0     0    0 0  1.0751    0.00      0      0      0       0      0
3054 6414  1  1 1 1  0.000000  0.051600   0.00000     0     0     0    0 0  1.0751    0.00      0      0      0       0      0
3058 6415  1  1 1 1  0.000000  0.059200   0.00000     0     0     0    0 0  1.0921    0.00      0      0      0       0      0
3058 6416  1  1 1 1  0.000000  0.059600   0.00000     0     0     0    0 0  1.0921    0.00      0      0      0       0      0
3057 6417  1  1 1 1  0.000000  0.059600   0.00000     0     0     0    0 0  1.0921    0.00      0      0      0       0      0
3057 6418  1  1 1 1  0.000000  0.059720   0.00000     0     0     0    0 0  1.0921    0.00      0      0      0       0      0
3088 6419  1  1 1 1  0.000000  0.158790   0.00000     0     0     0    0 0  1.0529    0.00      0      0      0       0      0
3088 6420  1  1 1 1  0.000000  0.158790   0.00000     0     0     0    0 0  1.0529    0.00      0      0      0       0      0
1745 6421  1  1 1 1  0.000000  0.012685   0.00000  1110  1110  1110    0 0  1.0921    0.00      0      0      0       0      0
1744 6422  1  1 1 1  0.000000  0.012685   0.00000  1065  1065  1065    0 0  1.0921    0.00      0      0      0       0      0
3149 6423  1  1 1 1  0.000000  0.032990   0.00000   276   276   276    0 0  1.0400    0.00      0      0      0       0      0
3149 6424  1  1 1 1  0.000000  0.042690   0.00000     0     0     0    0 0  1.0810    0.00      0      0      0       0      0
3150 6425  1  1 1 1  0.000000  0.034269   0.00000     0     0     0    0 0  1.0605    0.00      0      0      0       0      0
3236 6426  1  1 1 1  0.000000  0.009303   0.00000  1573  1573  1573    0 0  1.0921    0.00      0      0      0       0      0
3253 6427  1  1 1 1  0.000000  0.144154   0.00000     0     0     0    0 0  1.0667    0.00      0      0      0       0      0
3253 6428  1  1 1 1  0.000000  0.144154   0.00000     0     0     0    0 0  1.0667    0.00      0      0      0       0      0
3263 6429  1  1 1 1  0.000000  0.297059   0.00000     0     0     0    0 0  1.0667    0.00      0      0      0       0      0
3318 6430  1  1 1 1  0.000000  0.008909   0.00000  1585  1585  1585    0 0  1.0921    0.00      0      0      0       0      0
3319 6431  1  1 1 1  0.000000  0.008909   0.00000  1643  1643  1643    0 0  1.0921    0.00      0      0      0       0      0
3320 6432  1  1 1 1  0.000000  0.008909   0.00000  1638  1638  1638    0 0  1.0921    0.00      0      0      0       0      0
3317 6433  1  1 1 1  0.000000  0.008909   0.00000  1645  1645  1645    0 0  1.0921    0.00      0      0      0       0      0
3346 6434  1  1 1 1  0.000000  0.389792   0.00000     0     0     0    0 0  1.0444    0.00      0      0      0       0      0
3373 6435  1  1 1 1  0.000000  0.009303   0.00000  1637  1637  1637    0 0  1.0921    0.00      0      0      0       0      0
3374 6436  1  1 1 1  0.000000  0.009303   0.00000  1599  1599  1599    0 0  1.0921    0.00      0      0      0       0      0
3479 6437  1  1 1 1  0.000000  0.021485   0.00000     0     0     0    0 0  1.1031    0.00      0      0      0       0      0
3478 6438  1  1 1 1  0.000000  0.021485   0.00000     0     0     0    0 0  1.1031    0.00      0      0      0       0      0
3477 6439  1  1 1 1  0.000000  0.021485   0.00000   779   779   779    0 0  1.1031    0.00      0      0      0       0      0
3476 6440  1  1 1 1  0.000000  0.019737   0.00000     0     0     0    0 0  1.0921    0.00      0      0      0       0      0
3493 6441  1  1 1 1  0.000000  0.314388   0.00000     0     0     0    0 0  1.0489    0.00      0      0      0       0      0
3493 6442  1  1 1 1  0.000000  0.314388   0.00000     0     0     0    0 0  1.0489    0.00      0      0      0       0      0
3493 6443  1  1 1 1  0.000000  0.314388   0.00000     0     0     0    0 0  1.0489    0.00      0      0      0       0      0
3504 6444  1  1 1 1  0.000000  0.156299   0.00000     0     0     0    0 0  1.0533    0.00      0      0      0       0      0
3534 6445  1  1 1 1  0.000000  0.044965   0.00000   288   288   288    0 0  1.0810    0.00      0      0      0       0      0
3533 6446  1  1 1 1  0.000000  0.020227   0.00000   488   488   488    0 0  1.0888    0.00      0      0      0       0      0
3595 6447  1  1 1 1  0.000000  0.214367   0.00000     0     0     0    0 0  1.0267    0.00      0      0      0       0      0
3595 6448  1  1 1 1  0.000000  0.214367   0.00000     0     0     0    0 0  1.0267    0.00      0      0      0       0      0
3607 6449  1  1 1 1  0.000000  0.733548   0.00000     0     0     0    0 0  1.0444    0.00      0      0      0       0      0
3688 6450  1  1 1 1  0.000000  0.431133   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3688 6451  1  1 1 1  0.000000  0.431017   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3671 6452  1  1 1 1  0.000000  0.046748   0.00000   523   523   523    0 0  1.0667    0.00      0      0      0       0      0
3703 6453  1  1 1 1  0.000000  0.283636   0.00000     0     0     0    0 0  1.0222    0.00      0      0      0       0      0
3726 6454  1  1 1 1  0.000000  0.155048   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3725 6455  1  1 1 1  0.000000  0.155048   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3724 6456  1  1 1 1  0.000000  0.155048   0.00000     0     0     0    0 0  1.0000    0.00      0      0      0       0      0
3729 6457  1  1 1 1  0.000000  0.327904   0.00000     0     0     0    0 0  1.0564    0.00      0      0      0       0      0
3729 6458  1  1 1 1  0.000000  0.327904   0.00000     0     0     0    0 0  1.0564    0.00      0      0      0       0      0
3729 6459  1  1 1 1  0.000000  0.327904   0.00000     0     0     0    0 0  1.0564    0.00      0      0      0       0      0
3729 6460  1  1 1 1  0.000000  0.327904   0.00000     0     0     0    0 0  1.0564    0.00      0      0      0       0      0
3808 6461  1  1 1 1  0.000000  0.077400   0.00000     0     0     0    0 0  1.0526    0.00      0      0      0       0      0
3807 6462  1  1 1 1  0.000000  0.060370   0.00000     0     0     0    0 0  1.0314    0.00      0      0      0       0      0
3806 6463  1  1 1 1  0.000000  0.077400   0.00000     0     0     0    0 0  1.0526    0.00      0      0      0       0      0
3805 6464  1  1 1 1  0.000000  0.077400   0.00000     0     0     0    0 0  1.0526    0.00      0      0      0       0      0
 645 6465  1  1 1 1  0.000000  0.330403   0.00000     0     0     0    0 0  1.0444    0.00      0      0      0       0      0
 644 6466  1  1 1 1  0.000000  0.330403   0.00000     0     0     0    0 0  1.0444    0.00      0      0      0       0      0
 643 6467  1  1 1 1  0.000000  0.330403   0.00000     0     0     0    0 0  1.0444    0.00      0      0      0       0      0
 642 6468  1  1 1 1  0.000000  0.330403   0.00000     0     0     0    0 0  1.0444    0.00      0      0      0       0      0
 641 6469  1  1 1 1  0.000000  0.330403   0.00000     0     0     0    0 0  1.0444    0.00      0      0      0       0      0
3991 6470  1  1 1 1  0.000000  0.317591   0.00000     0     0     0    0 0  1.0222    0.00      0      0      0       0      0
3996 6471  1  1 1 1  0.000000  0.329412   0.00000     0     0     0    0 0  1.0444    0.00      0      0      0       0      0
3996 6472  1  1 1 1  0.000000  0.329412   0.00000     0     0     0    0 0  1.0444    0.00      0      0      0       0      0
4020 6473  1  1 1 1  0.000000  0.302312   0.00000     0     0     0    0 0  1.0347    0.00      0      0      0       0      0
4020 6474  1  1 1 1  0.000000  0.290091   0.00000     0     0     0    0 0  1.0400    0.00      0      0      0       0      0
4020 6475  1  1 1 1  0.000000  0.290101   0.00000     0     0     0    0 0  1.0400    0.00      0      0      0       0      0
4020 6476  1  1 1 1  0.000000  0.175059   0.00000     0     0     0    0 0  1.1036    0.00      0      0      0       0      0
4046 6477  1  1 1 1  0.000000  0.167949   0.00000     0     0     0    0 0  1.0489    0.00      0      0      0       0      0
4046 6478  1  1 1 1  0.000000  0.167949   0.00000     0     0     0    0 0  1.0489    0.00      0      0      0       0      0
4052 6479  1  1 1 1  0.000000  0.733625   0.00000     0     0     0    0 0  1.0800    0.00      0      0      0       0      0
4137 6480  1  1 1 1  0.000000  0.124444   0.00000     0     0     0    0 0  1.0462    0.00      0      0      0       0      0
4137 6481  1  1 1 1  0.000000  0.124444   0.00000     0     0     0    0 0  1.0462    0.00      0      0      0       0      0
4137 6482  1  1 1 1  0.000000  0.124444   0.00000     0     0     0    0 0  1.0462    0.00      0      0      0       0      0
4137 6483  1  1 1 1  0.000000  0.124444   0.00000     0     0     0    0 0  1.0462    0.00      0      0      0       0      0
4144 6484  1  1 1 1  0.000000  0.088828   0.00000     0     0     0    0 0  1.0222    0.00      0      0      0       0      0
4188 6485  1  1 1 1  0.000000  0.009303   0.00000  1606  1606  1606    0 0  1.0921    0.00      0      0      0       0      0
4187 6486  1  1 1 1  0.000000  0.009303   0.00000  1577  1577  1577    0 0  1.0921    0.00      0      0      0       0      0
1699 6487  1  1 1 1  0.000000  0.035942   0.00000   335   335   335    0 0  1.0810    0.00      0      0      0       0      0
1698 6488  1  1 1 1  0.000000  0.019697   0.00000   642   642   642    0 0  1.0888    0.00      0      0      0       0      0
1696 6489  1  1 1 1  0.000000  0.037419   0.00000   484   484   484    0 0  1.1158    0.00      0      0      0       0      0
1695 6490  1  1 1 1  0.000000  0.037117   0.00000   512   512   512    0 0  1.1158    0.00      0      0      0       0      0
4254 6491  1  1 1 1  0.000000  0.244364   0.00000     0     0     0    0 0  1.0444    0.00      0      0      0       0      0
4254 6492  1  1 1 1  0.000000  0.244364   0.00000     0     0     0    0 0  1.0444    0.00      0      0      0       0      0
4264 6493  1  1 1 1  0.000000  0.339600   0.00000     0     0     0    0 0  1.0698    0.00      0      0      0       0      0
4263 6494  1  1 1 1  0.000000  0.339600   0.00000     0     0     0    0 0  1.0698    0.00      0      0      0       0      0
4269 6495  1  1 1 1  0.000000  0.148936   0.00000     0     0     0    0 0  1.0733    0.00      0      0      0       0      0
4269 6496  1  1 1 1  0.000000  0.218750   0.00000     0     0     0    0 0  1.0733    0.00      0      0      0       0      0
4286 6497  1  1 1 1  0.000000  0.012611   0.00000  1082  1082  1082    0 0  1.0921    0.00      0      0      0       0      0
4285 6498  1  1 1 1  0.000000  0.012611   0.00000  1074  1074  1074    0 0  1.0921    0.00      0      0      0       0      0
4294 6499  1  1 1 1  0.000000  0.199200   0.00000     0     0     0    0 0  1.0444    0.00      0      0      0       0      0
4294 6500  1  1 1 1  0.000000  0.199200   0.00000     0     0     0    0 0  1.0444    0.00      0      0      0       0      0
4294 6501  1  1 1 1  0.000000  0.199200   0.00000     0     0     0    0 0  1.0444    0.00      0      0      0       0      0
4507 6502  1  1 1 1  0.000000  0.092765   0.00000     0     0     0    0 0  1.0658    0.00      0      0      0       0      0
4528 6503  1  1 1 1  0.000000  0.119500   0.00000     0     0     0    0 0  1.0444    0.00      0      0      0       0      0
4528 6504  1  1 1 1  0.000000  0.119500   0.00000     0     0     0    0 0  1.0444    0.00      0      0      0       0      0
4694 6505  1  1 1 1  0.000000  0.012769   0.00000  1113  1113  1113    0 0  1.0444    0.00      0      0      0       0      0
4695 6506  1  1 1 1  0.000000  0.012769   0.00000  1079  1079  1079    0 0  1.0444    0.00      0      0      0       0      0
4696 6507  1  1 1 1  0.000000  0.012769   0.00000  1149  1149  1149    0 0  1.0444    0.00      0      0      0       0      0
4697 6508  1  1 1 1  0.000000  0.012769   0.00000  1140  1140  1140    0 0  1.0444    0.00      0      0      0       0      0
4764 6509  1  1 1 1  0.000000  0.050588   0.00000     0     0     0    0 0  1.0489    0.00      0      0      0       0      0
4764 6510  1  1 1 1  0.000000  0.050588   0.00000     0     0     0    0 0  1.0489    0.00      0      0      0       0      0
4763 6511  1  1 1 1  0.000000  0.050588   0.00000     0     0     0    0 0  1.0489    0.00      0      0      0       0      0
4795 6512  1  1 1 1  0.000000  0.161480   0.00000     0     0     0    0 0  1.1556    0.00      0      0      0       0      0
4795 6513  1  1 1 1  0.000000  0.161480   0.00000     0     0     0    0 0  1.1556    0.00      0      0      0       0      0
4795 6514  1  1 1 1  0.000000  0.161480   0.00000     0     0     0    0 0  1.1556    0.00      0      0      0       0      0
4944 6515  1  1 1 1  0.000000  0.044965   0.00000   326   326   326    0 0  1.0810    0.00      0      0      0       0      0
4943 6516  1  1 1 1  0.000000  0.044965   0.00000   287   287   287    0 0  1.0810    0.00      0      0      0       0      0
4952 6517  1  1 1 1  0.000000  0.070769   0.00000     0     0     0    0 0  1.0263    0.00      0      0      0       0      0
5009 6518  1  1 1 1  0.000000  0.151250   0.00000     0     0     0    0 0  1.0444    0.00      0      0      0       0      0
5009 6519  1  1 1 1  0.000000  0.151250   0.00000     0     0     0    0 0  1.0444    0.00      0      0      0       0      0
-999
LOSS ZONES FOLLOWS   0 ITEMS
-99
INTERCHANGE DATA FOLLOWS      0 ITEMS
-9
TIE LINES FOLLOWS             0 ITEMS
-999
END OF DATA