 13/05/91 CYME INTERNATIONAL    100.0 1991 S IEEE 300-BUS TEST SYSTEM
BUS DATA FOLLOWS                   9241 ITEMS
   1 bus-1   220   0  6  0 1.0072 -36.86   378.40     98.50    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.1661    0
   2 bus-2   154   0  1  2 1.0317 -12.03     0.00      0.00  -81.40    6.64  154.00 1.0317   42.19  -20.45  0.0000  0.0000    0
   3 bus-3   220   0  5  0 1.0178 -21.79   151.00     48.80    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0469    0
   4 bus-4   220   0  5  0 1.0201  -7.22   171.41     23.40    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0210    0
   5 bus-5   220   0  6  0 0.9898 -49.87    45.95     14.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.1334    0
   6 bus-6   380   0  6  2 1.0385 -42.24     0.00      0.00  701.00  183.79  380.00 1.0385  524.53 -211.57  0.0000  0.0000    0
   7 bus-7   110   0 21  0 0.9691 -36.18    31.03     10.30    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0065    0
   8 bus-8   154   0  1  2 1.0230 -20.77     0.00      0.00  499.70   -0.95  154.00 1.0230  251.73 -246.25  0.0000  0.0000    0
   9 bus-9   154   0  1  0 1.0327  -3.65    14.30      2.00    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0191    0
  10 bus-10  220   0  5  0 1.0335 -24.65   134.00     24.70    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.1244    0
  11 bus-11  150   0  9  0 0.9651 -31.47     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
  12 bus-12  150   0  9  0 1.0345 -26.38    -6.11      2.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0047    0
  13 bus-13  220   0  6  0 1.0139 -48.75   -22.74     -8.32    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0650    0
  14 bus-14  380   0  9  0 1.1415 -21.56    13.50     14.80    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  1.3244    0
  15 bus-15  220   0  4  0 1.0216 -48.93    59.67     26.70    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.1284    0
  16 bus-16  154   0  1  0 1.0324   6.06    30.60      4.30    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0515    0
  17 bus-17  220   0  3  0 1.0104   6.15    67.68     12.10    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0218    0
  18 bus-18  380   0  3  2 1.0267  18.11     0.00      0.00  467.50  201.91  380.00 1.0267  212.97  -93.48  0.0000  0.0000    0
  19 bus-19  110   0 12  0 1.0051 -38.46    25.33      7.50    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0239    0
  20 bus-20  154   0  1  0 1.0245   6.68     1.40      0.20    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0493    0
  21 bus-21  220   0  5  0 1.0315 -22.31   161.20     39.30    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.3071    0
  22 bus-22  220   0  5  0 1.0316 -18.75     0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0085    0
  23 bus-23  110   0 19  0 1.0248 -25.63    19.62      7.10    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0115    0
  24 bus-24  110   0 21  0 0.9608 -32.30    17.22      5.70    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0122    0
  25 bus-25  220   0  3  2 1.0285  12.40     0.00      0.00  319.60  164.04  220.00 1.0285  179.43  -66.21  0.0000  0.0000    0
  26 bus-26  380   0  5  0 1.0296  -3.34   167.30     54.80    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  1.1054    0
  27 bus-27  380   0 13  0 1.0854  13.45    -0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.1482    0
  28 bus-28  150   0  9  0 1.0049 -31.84     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
  29 bus-29  380   0  5  0 1.0046 -13.57   152.90     49.40    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.2765    0
  30 bus-30  150   0  9  0 1.0235 -29.72    -0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0056    0
  31 bus-31  150   0  9  0 0.9057 -35.51    69.68     43.20    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0630    0
  32 bus-32  220   0  4  2 1.0032 -43.01     0.00      0.00    8.00   -1.02  220.00 1.0032    5.91   -4.56  0.0000  0.0000    0
  33 bus-33  220   0  4  2 1.0265 -38.55     0.00      0.00    5.30   -0.56  220.00 1.0265    2.27   -1.08  0.0000  0.0000    0
  34 bus-34  110   0 19  0 1.0285 -24.56    13.52      4.90    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0180    0
  35 bus-35  110   0 12  0 1.0265 -36.72    10.51      3.50    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0031    0
  36 bus-36  220   0 19  0 1.0452 -21.27    -0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0012  0.1534    0
  37 bus-37  110   0 18  0 0.9722 -29.51     9.21      2.60    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0200    0
  38 bus-38  220   0  8  0 1.0229  25.56    42.75     12.80    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.1330    0
  39 bus-39  150   0 10  2 1.0035 -38.30     0.00      0.00   34.30    4.77  150.00 1.0035   17.76   -7.14  0.0000  0.0000    0
  40 bus-40  110   0 23  0 0.9991 -31.84    16.02      4.54    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0010    0
  41 bus-41  154   0  1  0 1.0086  -8.83    27.90      4.00    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0423    0
  42 bus-42  380   0  4  0 1.0424 -49.18    20.82      7.90    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.2689    0
  43 bus-43  154   0  1  0 1.0287 -15.91    12.60      1.80    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0203    0
  44 bus-44  220   0  5  0 1.0409 -22.52    -0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0727    0
  45 bus-45  110   0 19  0 1.0480 -25.29    10.11      3.70    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0081    0
  46 bus-46  110   0 18  0 0.9587 -29.32    10.01      2.70    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0114    0
  47 bus-47  110   0 18  0 0.9859 -27.82     6.31      0.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0067    0
  48 bus-48  110   0 15  0 1.0455 -26.61     2.90      0.90    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0060    0
  49 bus-49  220   0  6  2 1.0203 -36.09     0.00      0.00  309.20   62.33  220.00 1.0203  218.52  -75.97  0.0000  0.0000    0
  50 bus-50  154   0  1  0 1.0250  -4.46    48.80      6.90    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0871    0
  51 bus-51  220   0  4  2 1.0067 -48.12     0.00      0.00 -144.50   -0.31  220.00 1.0067    5.48   -4.19  0.0000  0.0000    0
  52 bus-52  150   0  8  0 1.0173   0.51   127.60     31.80    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.2051    0
  53 bus-53  220   0  5  0 1.0534  -9.37    48.65     16.10    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0714    0
  54 bus-54  220   0  6  0 1.0239 -35.66   110.50    -26.80    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.1637    0
  55 bus-55  220   0  3  0 0.9968   9.00     0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0123    0
  56 bus-56  220   0  3  0 1.0106 -16.92   140.00     79.70    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0650    0
  57 bus-57  154   0  1  0 1.0065  -9.69    21.60      3.00    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0354    0
  58 bus-58  380   0  5  0 1.0271 -22.18     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0231    0
  59 bus-59  220   0  5  0 1.0267 -24.17   119.20     20.70    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0331    0
  60 bus-60  110   0 18  0 1.0243 -19.93     0.24     -1.66    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0065    0
  61 bus-61  380   0  3  0 1.0927  45.90    -0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.5857    0
  62 bus-62  110   0 18  0 0.9702 -27.71    -0.00      0.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0134    0
  63 bus-63  380   0  3  0 1.0203   5.46   187.90    110.20    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.2125    0
  64 bus-64  110   0 15  0 1.0582 -24.08    14.92      5.50    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0131    0
  65 bus-65  150   0  9  0 0.9204 -33.98   -18.52      6.10    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0079    0
  66 bus-66  110   0 19  0 1.0758 -17.39     4.61      1.70    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0232    0
  67 bus-67  380   0 18  0 1.0768 -22.67     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0010  0.8213    0
  68 bus-68  110   0 18  0 0.9323 -32.56    10.81      5.10    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0109    0
  69 bus-69  150   0  8  0 1.0164  -0.75    62.87     20.50    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0115    0
  70 bus-70  154   0  1  0 1.0218  -7.28     0.00      0.00    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0264    0
  71 bus-71  150   0  8  0 1.0457   2.67   126.30     42.40    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.5524    0
  72 bus-72  220   0  4  0 1.0073 -41.16     6.91     -4.60    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0575    0
  73 bus-73  110   0 12  0 1.0113 -38.96    15.72      5.20    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0011    0
  74 bus-74  150   0  9  0 1.0485 -29.25     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
  75 bus-75  220   0  4  0 1.0190 -53.24    38.74      6.10    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0117    0
  76 bus-76  220   0  8  0 1.0229  25.57    22.13     10.70    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.1421    0
  77 bus-77  220   0  4  0 1.0067 -49.60    -0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0073    0
  78 bus-78  110   0 18  0 0.9818 -20.87     0.00     -0.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0083    0
  79 bus-79  380   0  3  0 1.0144  13.84   138.80    136.70    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0876    0
  80 bus-80  220   0 23  2 1.0684 -26.94     0.00      0.00   43.20    2.23  220.00 1.0684  139.94  -43.78  0.0000  0.0000    0
  81 bus-81  150   0  1  0 1.0109  61.41    67.76     19.18    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0147    0
  82 bus-82  110   0  1  0 1.0324 -34.39    22.02      5.10    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0069    0
  83 bus-83  220   0  3  0 0.9803  13.45     0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0662    0
  84 bus-84  110   0 19  0 1.0187 -30.24     1.00      0.30    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0019    0
  85 bus-85  154   0  1  0 1.0221  16.41    20.90      3.00    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0574    0
  86 bus-86  150   0  9  0 1.0511 -24.67     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0012    0
  87 bus-87  110   0 18  0 1.0179 -15.04    21.52      5.10    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0050    0
  88 bus-88  220   0  6  0 1.0067 -37.07    71.98     28.80    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.1100    0
  89 bus-89  380   0  2  0 0.9910  -5.00     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0020  0.0453    0
  90 bus-90  220   0  5  0 1.0420 -27.99   363.25    115.39    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0395    0
  91 bus-91  150   0  8  0 1.0270   0.21    -0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0002    0
  92 bus-92  380   0  3  0 1.0222   3.83   192.90     73.30    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.2075    0
  93 bus-93  110   0 19  0 1.0591 -21.28    17.52      6.30    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0026    0
  94 bus-94  110   0 19  0 1.0077 -25.49    33.14     12.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0065    0
  95 bus-95  150   0  9  0 0.9800 -30.35    40.45     25.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0982    0
  96 bus-96  220   0  5  0 1.0368 -15.46   193.17     53.37    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0458    0
  97 bus-97  380   0  1  0 1.0533   2.67     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0938    0
  98 bus-98  220   0  3  0 1.0481  -2.63    90.70     25.50    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0311    0
  99 bus-99  380   0  6  0 1.0251 -33.27   176.30    -58.90    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.2477    0
 100 bus-100 150   0  9  0 1.0339 -29.93    35.94     22.30    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
 101 bus-101 150   0  9  0 0.9648 -31.48    -0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0029    0
 102 bus-102 220   0  6  0 1.0040 -50.62     0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0377    0
 103 bus-103 150   0  9  0 0.9920 -34.27    65.07     40.30    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0543    0
 104 bus-104 220   0  6  0 0.9654 -55.94    51.36     -8.80    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0215    0
 105 bus-105 380   0  6  0 1.0365 -34.25    -0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.8255    0
 106 bus-106 380   0 23  0 1.1625 -22.49     0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.3119    0
 107 bus-107 380   0  3  2 1.0831  41.62     0.00      0.00  570.00  -75.96  380.00 1.0831  253.85 -113.79  0.0000  0.0000    0
 108 bus-108 110   0 18  0 1.0052 -17.95     3.80      1.30    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0040    0
 109 bus-109 154   0  1  0 1.0049 -11.90   137.00     19.50    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0490    0
 110 bus-110 150   0  9  0 0.9943 -32.08     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
 111 bus-111 220   0 11  0 1.0498 -22.30    61.07     36.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0309    0
 112 bus-112 220   0  3  0 1.0305  -9.59     0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0324    0
 113 bus-113 380   0  5  0 1.0274 -14.49    -0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0653    0
 114 bus-114 154   0  1  0 1.0265   9.78    55.70      7.90    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0421    0
 115 bus-115 220   0  5  0 1.0620 -20.09     0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0421    0
 116 bus-116 110   0 19  0 1.0378 -21.17     1.80      0.70    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0030    0
 117 bus-117 110   0 18  0 1.0025 -24.31    40.04     16.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0052    0
 118 bus-118 380   0  5  0 1.0239 -11.32    -0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.3656    0
 119 bus-119 150   0  9  0 1.0666 -21.23     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0009    0
 120 bus-120 154   0  1  0 1.0177 -24.51   140.60     20.10    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.1381    0
 121 bus-121 110   0 15  0 1.0617 -25.75    45.15     14.10    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0019    0
 122 bus-122 220   0  3  0 1.0026   8.04    -0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0575    0
 123 bus-123 220   0 11  2 1.0415 -19.87     0.00      0.00   24.90    8.45  220.00 1.0415   18.84   -6.06  0.0000  0.0000    0
 124 bus-124 220   0  5  2 1.0771   8.31     0.00      0.00  861.30   69.97  220.00 1.0771  440.32 -172.59  0.0000  0.0000    0
 125 bus-125 110   0 18  0 1.0222 -19.97     3.42      2.68    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0146    0
 126 bus-126 154   0  1  0 1.0098   3.64     0.00     -0.00    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0264    0
 127 bus-127 220   0  6  0 1.0218 -28.83    -0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0430    0
 128 bus-128 220   0  5  0 1.0152 -16.41    23.73     12.70    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0052    0
 129 bus-129 220   0  3  0 1.0196 -12.36   121.90      7.40    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0134    0
 130 bus-130 380   0 10  0 1.0579 -47.31    -0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0014  0.4775    0
 131 bus-131 110   0 22  0 1.0324 -40.26    47.35     16.40    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0408    0
 132 bus-132 380   0  1  0 1.0624 -43.94     0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.2139    0
 133 bus-133 150   0  8  0 1.0208   2.35    38.14     12.50    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0628    0
 134 bus-134 400   0  1  0 1.0129   6.19    54.20      7.80    0.00    0.00  400.00 1.0000    0.00    0.00  0.0000  0.9490    0
 135 bus-135 220   0  7  0 1.0215 -22.44   130.60     84.90    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0422    0
 136 bus-136 110   0 12  0 1.0065 -36.39     7.91      2.60    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0074    0
 137 bus-137 150   0  1  0 1.0031  61.69    42.10     74.61    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.3758    0
 138 bus-138 380   0 10  0 1.0675 -41.99   -75.38      7.80    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.2990    0
 139 bus-139 380   0  8  0 1.0133  16.76    -0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.3692    0
 140 bus-140 220   0  8  0 1.0275  17.04     0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0414    0
 141 bus-141 220   0 13  2 1.0507  -2.17     0.00      0.00  -73.20    5.11  220.00 1.0507   18.59   -6.33  0.0000  0.0000    0
 142 bus-142 220   0  6  2 1.0423 -30.40     0.00      0.00  158.70    2.20  220.00 1.0423   78.15  -32.40  0.0000  0.0000    0
 143 bus-143 150   0  8  0 1.0223   3.88     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
 144 bus-144 380   0 14  0 1.0638  18.93     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.9853    0
 145 bus-145 220   0  5  0 1.0382  -8.96    38.34      5.60    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0764    0
 146 bus-146 120   0 20  0 1.0851 -25.64   269.60     65.70    0.00    0.00  120.00 1.0000    0.00    0.00  0.0000  0.0000    0
 147 bus-147 220   0  7  2 1.0580 -13.50     0.00      0.00  -16.00    9.74  220.00 1.0580   70.12  -29.50  0.0000  0.0000    0
 148 bus-148 220   0  5  0 1.0346  -8.22    32.34     12.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0610    0
 149 bus-149 380   0  6  0 1.0216 -40.90   100.10     45.10    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0111    0
 150 bus-150 220   0  5  2 1.0621   2.40     0.00      0.00   67.29   -5.08  220.00 1.0621   77.09  -22.54  0.0000  0.0000    0
 151 bus-151 154   0  1  2 1.0137 -24.08     0.00      0.00 -110.35  -11.36  154.00 1.0137   37.97  -58.18  0.0000  0.0000    0
 152 bus-152 154   0  1  0 1.0503  -5.82     7.00      1.00    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0469    0
 153 bus-153 150   0  7  0 1.0203 -28.20    -0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0056    0
 154 bus-154 110   0 12  0 1.0165 -40.25     0.00      0.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0129    0
 155 bus-155 110   0 21  0 1.0198 -29.30    -0.00     -0.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0170    0
 156 bus-156 150   0  9  0 0.9531 -31.91    40.34     25.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0114    0
 157 bus-157 110   0 19  0 1.0145 -13.07     9.21      3.30    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0120    0
 158 bus-158 220   0  3  0 1.0147   6.15   166.00     60.30    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0057    0
 159 bus-159 150   0  9  0 1.0213 -29.69     0.00     -0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0010    0
 160 bus-160 154   0  1  0 1.0310   0.81    79.40     11.30    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0492    0
 161 bus-161 150   0  9  0 1.0910 -27.88    -0.00     -0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0016    0
 162 bus-162 380   0  6  0 1.0523 -15.69     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.6665    0
 163 bus-163 220   0  5  0 1.0454 -10.87   147.76     32.73    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0834    0
 164 bus-164 150   0  8  0 1.0208  -1.15     0.00     -0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0517    0
 165 bus-165 380   0  9  0 1.0732 -24.14    26.80     -3.70    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.5126    0
 166 bus-166 220   0  3  2 1.0407  11.78     0.00      0.00  292.20  107.13  220.00 1.0407  127.67  -56.53  0.0000  0.0000    0
 167 bus-167 220   0  3  0 1.0311  -4.86   257.50    131.10    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0108    0
 168 bus-168 154   0  1  0 1.0332  12.04    16.70      2.40    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0609    0
 169 bus-169 150   0  9  0 1.0455 -29.42     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0191    0
 170 bus-170 220   0  1  0 1.0115  34.76    -0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0235    0
 171 bus-171 220   0  5  0 1.0620 -25.50   100.80     13.20    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0524    0
 172 bus-172 220   0  4  0 1.0101 -47.14   111.70     10.96    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0422    0
 173 bus-173 220   0 13  0 1.0544  14.63    90.38     -5.05    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0849    0
 174 bus-174 220   0  5  0 1.0715 -28.24   370.50    -17.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0991    0
 175 bus-175 110   0 12  0 1.0037 -41.37     9.91      3.20    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0067    0
 176 bus-176 150   0  9  0 1.0408 -28.53    -0.69     -5.46    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0507    0
 177 bus-177 220   0 10  0 0.9698 -43.36    94.90     36.20    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.1646    0
 178 bus-178 150   0  9  0 1.0132 -30.42    81.09     48.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0003    0
 179 bus-179 380   0  4  2 1.0437 -50.05     0.00      0.00 -179.20  -30.19  380.00 1.0437   52.64  -51.72  0.0000  0.0000    0
 180 bus-180 110   0 21  0 1.0295 -28.10     0.00      0.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0054    0
 181 bus-181 110   0 22  0 1.0405 -39.64    54.96     16.90    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0337    0
 182 bus-182 220   0  3  0 1.0355  39.32    19.32     26.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0069    0
 183 bus-183 150   0  9  0 1.0315 -29.24     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0183    0
 184 bus-184 220   0  5  0 1.0375 -12.25    -0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0242    0
 185 bus-185 154   0  1  0 1.0080  -7.23    20.90      3.00    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0411    0
 186 bus-186 110   0 21  0 1.0095 -30.52    19.92      6.60    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0056    0
 187 bus-187 110   0 22  0 1.0023 -38.46    57.16      2.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0148    0
 188 bus-188 220   0  5  0 1.0152 -19.83    36.84     13.90    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0330    0
 189 bus-189 110   0 18  0 1.0012 -27.78   -15.04     -5.12    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0043    0
 190 bus-190 110   0 19  2 1.0255 -21.44     0.00      0.00   90.69   31.00  110.00 1.0255   54.24  -20.63  0.0000  0.0000    0
 191 bus-191 220   0  6  0 1.0164 -36.48     0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.1419    0
 192 bus-192 380   0  3  2 1.0484  66.01     0.00      0.00  135.80   12.15  380.00 1.0484   91.61  -30.98  0.0000  0.0000    0
 193 bus-193 220   0  3  0 1.0319  24.42   119.90      3.70    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0333    0
 194 bus-194 150   0  8  2 1.0293  13.23     0.00      0.00  268.60   42.20  150.00 1.0293  130.19  -53.53  0.0000  0.0000    0
 195 bus-195 220   0  5  0 1.0489  -9.19    73.14     21.55    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0852    0
 196 bus-196 220   0  5  0 1.0691 -26.72     0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.1248    0
 197 bus-197 380   0  3  2 1.1000  44.83     0.00      0.00  292.20  -57.05  380.00 1.1000  123.89  -59.54  0.0000  0.0000    0
 198 bus-198 220   0  5  0 1.0113 -16.66    39.74     11.80    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0144    0
 199 bus-199 150   0  8  0 1.0172   0.54    86.80     28.40    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0134    0
 200 bus-200 150   0  1  0 1.0110  61.57    22.42      2.10    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0019    0
 201 bus-201 220   0  4  2 1.0191 -51.45     0.00      0.00    5.20   -0.60  220.00 1.0191    2.27   -1.07  0.0000  0.0000    0
 202 bus-202 220   0 14  0 1.0288  -0.94   110.90     32.70    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.1540    0
 203 bus-203 154   0  1  0 1.0349  13.22    18.20      2.60    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.1238    0
 204 bus-204 220   0 18  0 1.0547 -23.54    -0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0018  0.1469    0
 205 bus-205 150   0  8  0 1.0179   4.44    46.15     18.20    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0129    0
 206 bus-206 110   0 19  0 1.0629 -21.26    34.04     12.30    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0023    0
 207 bus-207 220   0  5  0 1.0214 -13.77   321.98     84.40    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0134    0
 208 bus-208 110   0  3  0 1.0420 -26.98    33.44     10.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0136    0
 209 bus-209 110   0 12  2 1.0268 -36.64     0.00      0.00   25.40    9.44  110.00 1.0268   18.70   -6.17  0.0000  0.0000    0
 210 bus-210 150   0  9  0 0.9598 -37.41     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
 211 bus-211 110   0  8  0 1.0310  12.82    75.28     19.20    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0190    0
 212 bus-212 220   0 13  0 1.0268  -5.37    95.69     24.54    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0285    0
 213 bus-213 110   0  1  0 1.0085 -35.28    37.34     10.90    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0063    0
 214 bus-214 380   0 13  2 1.0798  13.26     0.00      0.00 -175.20    1.82  380.00 1.0798  192.00  -52.89  0.0000  0.0000    0
 215 bus-215 110   0 18  0 1.0022 -27.62    -0.00      0.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0493    0
 216 bus-216 220   0  5  0 1.0369 -24.92   155.60     54.70    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0221    0
 217 bus-217 220   0  5  0 1.0320  -2.88   105.20      0.10    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0736    0
 218 bus-218 220   0  5  0 1.0484 -13.24    69.83     15.12    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0223    0
 219 bus-219 380   0  7  2 1.0566 -15.86     0.00      0.00 1171.00  704.29  380.00 1.0566  937.43 -288.16  0.0000  0.0000    0
 220 bus-220 380   0  6  2 1.0471 -15.26     0.00      0.00  668.70 -115.27  380.00 1.0471  402.92 -146.95  0.0000  0.0000    0
 221 bus-221 380   0  5  2 1.0306 -22.73     0.00      0.00  296.00   43.03  380.00 1.0306  183.92  -65.30  0.0000  0.0000    0
 222 bus-222 150   0  1  2 1.0305  64.59     0.00      0.00 -147.30    2.36  150.00 1.0305   12.51   -5.62  0.0000  0.0000    0
 223 bus-223 110   0 21  0 1.0294 -21.25    27.03      8.80    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0184    0
 224 bus-224 110   0 18  0 0.9995 -19.78     2.60      0.50    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0014    0
 225 bus-225 220   0  5  0 1.0590 -20.48     0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0115    0
 226 bus-226 110   0 12  0 1.0257 -34.22    14.62      4.80    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0102    0
 227 bus-227 220   0  7  0 1.0366 -23.03    -0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0255    0
 228 bus-228 150   0  2  0 1.0392  -8.58   -23.43     57.40    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
 229 bus-229 380   0  6  0 1.0432 -27.47   426.60     93.70    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.8094    0
 230 bus-230 220   0  4  0 1.0049 -47.02   152.07     22.52    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0787    0
 231 bus-231 110   0  8  0 1.0132  22.33    -0.13     -1.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0000    0
 232 bus-232 150   0  9  0 1.0127 -24.28     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0070    0
 233 bus-233 110   0 18  0 0.9513 -30.51     2.50      3.80    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0015    0
 234 bus-234 154   0  1  0 1.0115 -24.67    16.70      2.40    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0087    0
 235 bus-235 110   0 22  0 0.9886 -41.62    34.04      4.40    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0125    0
 236 bus-236 220   0  4  0 1.0235 -54.30    45.85      7.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0105    0
 237 bus-237 380   0  3  0 1.0321  38.58     0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.3097    0
 238 bus-238 220   0  6  0 1.0427 -48.73     0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.1936    0
 239 bus-239 110   0 19  2 1.0187 -30.20     0.00      0.00   -7.05    7.21  110.00 1.0187   38.52  -11.24  0.0000  0.0000    0
 240 bus-240 150   0  9  0 1.0241 -30.56     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
 241 bus-241 220   0  3  0 1.0357  58.99    -0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0395    0
 242 bus-242 220   0  3  0 1.0364  -2.81   167.90     18.20    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0597    0
 243 bus-243 150   0  8  0 1.0174  17.22     0.00     -0.01    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.1349    0
 244 bus-244 150   0  8  0 1.0179   6.46    -0.00     -0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0068    0
 245 bus-245 110   0 21  0 1.0111 -30.25    16.62      5.50    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0134    0
 246 bus-246 220   0  1  2 1.0668 -23.37     0.00      0.00  307.10  -22.47  220.00 1.0668  378.08 -112.59  0.0000  0.0000    0
 247 bus-247 110   0 18  0 0.9882 -23.78     0.00      0.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0072    0
 248 bus-248 380   0 13  2 1.0440  11.30     0.00      0.00 -172.00   11.84  380.00 1.0440   37.47  -12.35  0.0000  0.0000    0
 249 bus-249 220   0  4  0 1.0024 -43.01    -0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.2630    0
 250 bus-250 380   0  3  0 1.0529   9.64     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.1385    0
 251 bus-251 154   0  1  0 1.0148   9.08   118.40     16.90    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0802    0
 252 bus-252 220   0  3  0 1.0422  46.42    -0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0266    0
 253 bus-253 220   0  1  0 1.0314 -20.28     0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0406    0
 254 bus-254 380   0 21  0 1.0675 -27.72    -0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0014  0.1274    0
 255 bus-255 380   0 16  2 1.0596 -15.46     0.00      0.00  423.20  -30.86  380.00 1.0596  220.66  -85.89  0.0000  0.0000    0
 256 bus-256 220   0  6  0 1.0360 -36.42     0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0709    0
 257 bus-257 220   0  4  0 1.0271 -46.20   113.90     24.50    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0672    0
 258 bus-258 154   0  1  0 1.0355 -24.71    88.00     12.60    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.2225    0
 259 bus-259 150   0  9  0 1.0150 -32.54    42.67     12.11    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.1484    0
 260 bus-260 220   0  3  0 1.0265 -11.79   216.80     40.50    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0591    0
 261 bus-261 380   0 10  0 1.0527 -45.80    -0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0129    0
 262 bus-262 220   0 13  2 1.0338   9.18     0.00      0.00 -115.40   12.33  220.00 1.0338   38.10  -11.72  0.0000  0.0000    0
 263 bus-263 154   0  1  2 1.0287   0.05     0.00      0.00  -34.40   -3.16  154.00 1.0287    5.05   -6.95  0.0000  0.0000    0
 264 bus-264 220   0  4  0 1.0104 -47.09    38.74      9.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0057    0
 265 bus-265 220   0 11  0 1.0511 -26.88   350.40     29.30    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.1931    0
 266 bus-266 380   0  4  0 1.0556 -42.53     0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  1.4096    0
 267 bus-267 220   0  4  0 1.0090 -51.30   103.80      2.70    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0333    0
 268 bus-268 220   0  8  0 1.0409  25.72    -0.13     -1.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0000    0
 269 bus-269 110   0 22  0 1.0162 -41.09     0.00     -0.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0066    0
 270 bus-270 380   0  1  0 1.0384  66.52    -0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0634    0
 271 bus-271 150   0  2  0 1.0341 -10.12    96.70     26.80    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
 272 bus-272 150   0  9  0 1.0510 -31.74     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.1954    0
 273 bus-273 220   0 23  0 1.0550 -27.65    -0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.1487    0
 274 bus-274 110   0 21  0 1.0162 -27.40    19.02      6.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0025    0
 275 bus-275 150   0  8  0 1.0143   1.92   102.10     25.30    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0111    0
 276 bus-276 220   0  3  0 1.0462  63.62    -0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0244    0
 277 bus-277 150   0  9  0 1.0171 -28.97     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
 278 bus-278 110   0 18  2 1.0142 -29.27     0.00      0.00  -64.10    7.04  110.00 1.0142   37.70  -12.09  0.0000  0.0000    0
 279 bus-279 110   0 19  0 1.0052 -28.67     8.31      3.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0099    0
 280 bus-280 220   0  5  0 1.0316 -11.38   119.60     29.60    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0534    0
 281 bus-281 380   0  8  0 1.0349  13.45    -0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.1807    0
 282 bus-282 380   0 18  2 1.0776 -12.40     0.00      0.00 1245.70 -279.39  380.00 1.0776  924.64 -300.35  0.0000  0.0000    0
 283 bus-283 220   0  5  0 1.0301 -12.38    27.33     11.90    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0117    0
 284 bus-284 220   0  4  0 1.0213 -48.98   191.20     -3.40    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.1921    0
 285 bus-285 380   0  1  0 1.0330  66.38     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0003  0.1829    0
 286 bus-286 154   0  1  0 1.0169   4.10   101.60     14.50    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0194    0
 287 bus-287 380   0 16  0 1.0584 -16.18   177.10     66.90    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.7103    0
 288 bus-288 150   0  9  0 1.0647 -21.14     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0030    0
 289 bus-289 220   0  6  2 1.0468 -31.80     0.00      0.00   52.70   -3.66  220.00 1.0468   26.02  -10.81  0.0000  0.0000    0
 290 bus-290 220   0 20  0 1.0269 -21.58    53.46     18.70    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0164    0
 291 bus-291 220   0 14  0 1.0379   3.65     0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.1273    0
 292 bus-292 220   0  5  0 1.0447 -14.86    13.82      1.40    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0070    0
 293 bus-293 150   0  9  0 1.0720 -22.39    85.10     67.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0018    0
 294 bus-294 400   0  1  2 1.0034  -3.70     0.00      0.00  250.00   10.09  400.00 1.0034   45.10  -21.32  0.0000  0.0000    0
 295 bus-295 220   0  6  0 1.0193 -29.06     0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0008    0
 296 bus-296 220   0  3  0 0.9911  26.60   189.30     76.70    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0324    0
 297 bus-297 150   0  8  0 1.0323   3.97    23.73      9.40    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0145    0
 298 bus-298 220   0 11  0 1.0332 -31.09    10.01    -21.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0859    0
 299 bus-299 380   0  4  2 1.0392 -46.48     0.00      0.00  975.90   97.97  380.00 1.0392  721.25 -258.71  0.0000  0.0000    0
 300 bus-300 150   0  9  0 1.0191 -22.66     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0105    0
 301 bus-301 110   0 18  0 1.0167 -24.05   -14.85     -4.95    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0037    0
 302 bus-302 154   0  1  0 1.0246   7.72    20.90      3.00    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0265    0
 303 bus-303 220   0 21  0 1.0086 -28.71   431.70    121.60    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0114    0
 304 bus-304 150   0 10  0 0.9895 -54.48     2.20      0.50    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0021    0
 305 bus-305 220   0  5  0 1.0660 -32.48   103.00     12.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0063    0
 306 bus-306 220   0  5  0 1.0249 -19.16    -0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0476    0
 307 bus-307 380   0  1  0 1.0781 -24.19     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.2585    0
 308 bus-308 150   0  9  0 0.8588 -39.29     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
 309 bus-309 220   0  3  2 0.9891  12.89     0.00      0.00   95.10   36.53  220.00 0.9891   42.62  -18.72  0.0000  0.0000    0
 310 bus-310 380   0  9  2 1.1553 -21.43     0.00      0.00  346.18  632.57  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
 311 bus-311 150   0  8  0 1.0188  -2.28    42.05     17.20    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0131    0
 312 bus-312 110   0  8  0 1.0645  10.94    -0.16     -2.91    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0043    0
 313 bus-313 154   0  1  2 1.0253   6.10     0.00      0.00    9.60   -1.71  154.00 1.0253    4.83   -7.17  0.0000  0.0000    0
 314 bus-314 220   0  5  0 0.9989 -16.36   163.10     46.30    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.1060    0
 315 bus-315 220   0 10  0 1.0243 -36.51    -0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0213    0
 316 bus-316 220   0  3  0 1.0398  -4.97     0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0281    0
 317 bus-317 380   0  2  0 1.0173   6.03    -0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0005 -0.0182    0
 318 bus-318 150   0  9  0 0.9951 -31.24    -0.00     -0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0105    0
 319 bus-319 154   0  1  0 1.0189 -22.38   153.30     21.80    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.1825    0
 320 bus-320 400   0  1  2 1.0133   8.73     0.00      0.00 1760.00 -355.74  400.00 1.0133  320.04 -843.96  0.0000  0.0000    0
 321 bus-321 220   0  3  0 1.0471  63.39    67.17    -23.90    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0093    0
 322 bus-322 220   0 10  0 0.9603 -44.90   303.80     85.40    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0363    0
 323 bus-323 400   0  1  0 1.0215   4.25    -0.00     -0.00    0.00    0.00  400.00 1.0000    0.00    0.00  0.0000  0.0000    0
 324 bus-324 380   0  3  2 1.0633  52.39     0.00      0.00   94.00   30.47  380.00 1.0633   95.32  -27.29  0.0000  0.0000    0
 325 bus-325 154   0  1  2 1.0096  -3.51     0.00      0.00  -21.40    0.06  154.00 1.0096    1.93   -1.01  0.0000  0.0000    0
 326 bus-326 220   0  8  0 1.0410  25.77     0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0000    0
 327 bus-327 380   0  3  0 1.0218 -12.62     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.1229    0
 328 bus-328 220   0 13  2 1.0176  23.47     0.00      0.00  -77.90    0.12  220.00 1.0176  188.91  -56.14  0.0000  0.0000    0
 329 bus-329 110   0 21  0 1.0196 -29.06    24.23      7.10    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0164    0
 330 bus-330 380   0  3  0 1.0541  10.19   108.60      2.60    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.3180    0
 331 bus-331 150   0  9  0 0.9750 -32.00     4.00      2.40    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0003    0
 332 bus-332 110   0 19  0 1.0317 -25.48    30.03     10.90    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0145    0
 333 bus-333 220   0  5  0 1.0083 -42.64   524.50     43.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0685    0
 334 bus-334 154   0  1  0 1.0216  -8.10   129.90     18.50    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0038    0
 335 bus-335 110   0 18  0 0.9563 -31.17    -0.00      0.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0192    0
 336 bus-336 110   0 18  0 1.0079 -20.20     4.40      0.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0051    0
 337 bus-337 110   0 19  0 1.0741 -19.16     9.22      1.20    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0080    0
 338 bus-338 220   0  5  2 1.0470  -6.23     0.00      0.00   83.70    3.24  220.00 1.0470   55.54  -19.16  0.0000  0.0000    0
 339 bus-339 220   0  6  0 1.0341 -34.90    -0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0014    0
 340 bus-340 380   0 20  0 1.0660 -22.46   186.60     56.60    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.3024    0
 341 bus-341 110   0 21  0 1.0172 -29.14    -0.00     -0.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0081    0
 342 bus-342 220   0  6  0 1.0086 -32.56    35.41     20.30    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.1007    0
 343 bus-343 110   0 19  0 1.0444 -22.62     3.20      1.20    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0069    0
 344 bus-344 150   0  8  0 1.0282  -1.86   372.80    147.50    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.2773    0
 345 bus-345 220   0 11  0 1.0290 -30.72     0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0008 -0.0024    0
 346 bus-346 220   0  5  0 1.0376 -21.61   197.50     48.30    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0071    0
 347 bus-347 154   0  1  2 1.0209  -4.45     0.00      0.00   50.80  -13.47  154.00 1.0209   33.33  -42.67  0.0000  0.0000    0
 348 bus-348 380   0  6  2 1.0579 -25.03     0.00      0.00  160.40    3.38  380.00 1.0579  110.57  -36.90  0.0000  0.0000    0
 349 bus-349 150   0  8  0 1.0467   8.50    -0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.1515    0
 350 bus-350 220   0  5  0 1.0387 -24.66   110.40     26.20    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0562    0
 351 bus-351 220   0  8  0 1.0258  17.76    -0.15     -1.93    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0000    0
 352 bus-352 380   0  5  2 1.0488   0.12     0.00      0.00 1250.40  256.45  380.00 1.0488  926.35 -297.68  0.0000  0.0000    0
 353 bus-353 220   0 12  0 1.0534 -29.84    -0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.1460    0
 354 bus-354 380   0  1  0 1.0468 -16.15    -0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0867    0
 355 bus-355 110   0 18  0 0.9949 -24.89    -4.86     -2.15    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0031    0
 356 bus-356 220   0  7  0 1.0467 -18.98   141.10      2.10    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0478    0
 357 bus-357 150   0  9  0 1.0141 -32.86    52.96     32.80    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.1414    0
 358 bus-358 154   0  1  0 1.0329   8.49    13.90      1.90    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0062    0
 359 bus-359 220   0  1  0 1.0432 -13.96     0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0237    0
 360 bus-360 110   0  8  0 1.0576  10.66    35.54     11.50    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0365    0
 361 bus-361 380   0 13  2 1.0595  16.13     0.00      0.00  238.30   27.11  380.00 1.0595  186.39  -58.50  0.0000  0.0000    0
 362 bus-362 150   0  1  0 1.0127  61.83    48.92     14.52    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0285    0
 363 bus-363 150   0  9  0 1.0849 -36.92    -0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.2652    0
 364 bus-364 220   0  6  0 1.0092 -36.46    10.01      4.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0811    0
 365 bus-365 150   0  9  0 1.0114 -22.84     0.00     -0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0082    0
 366 bus-366 400   0  1  2 1.0089  -6.36     0.00      0.00  185.60  -33.91  400.00 1.0089   61.97 -120.27  0.0000  0.0000    0
 367 bus-367 220   0  5  0 1.0661 -23.97    65.17    -51.50    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0485    0
 368 bus-368 220   0  6  0 1.0173 -32.97    -0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0711    0
 369 bus-369 220   0  8  0 1.0473  12.87    -0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0378    0
 370 bus-370 150   0  8  0 1.0161  -2.47    56.76     23.20    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0049    0
 371 bus-371 154   0  1  0 1.0406 -20.69     0.00      0.00    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.1144    0
 372 bus-372 380   0 14  2 1.0750   8.75     0.00      0.00  -54.90  -13.56  380.00 1.0750  282.95  -84.30  0.0000  0.0000    0
 373 bus-373 150   0  9  0 0.9775 -30.41    -0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0016    0
 374 bus-374 154   0  1  0 1.0350 -24.90    -0.00     -0.00    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0227    0
 375 bus-375 220   0  3  0 1.0135  52.44    -0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0161    0
 376 bus-376 380   0  6  0 1.0290 -31.53     0.01      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.3509    0
 377 bus-377 150   0  8  0 1.0216  10.57    -0.18     -1.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
 378 bus-378 220   0 13  0 1.0173  -8.14   221.35     51.80    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0881    0
 379 bus-379 110   0 21  0 0.9956 -31.45    23.83      7.90    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0072    0
 380 bus-380 220   0 10  0 1.0013 -33.30   -95.71     -2.80    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0725    0
 381 bus-381 150   0  7  0 0.9353 -28.69    44.05      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
 382 bus-382 220   0  7  2 1.0609 -23.78     0.00      0.00   25.68   11.15  220.00 1.0609   38.40  -11.44  0.0000  0.0000    0
 383 bus-383 150   0  9  0 0.9912 -30.82    19.02     11.50    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
 384 bus-384 150   0  9  0 1.0063 -30.01     0.00     -0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0030    0
 385 bus-385 380   0  4  0 1.0398 -49.86    -0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  1.0584    0
 386 bus-386 380   0  3  0 1.0644  21.11     0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.2809    0
 387 bus-387 150   0  8  0 1.0436   6.06    -0.19     -4.38    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
 388 bus-388 220   0  3  0 0.9886   6.83     0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0715    0
 389 bus-389 150   0 10  2 1.0177 -41.30     0.00      0.00   69.00   17.57  150.00 1.0177   56.73  -17.84  0.0000  0.0000    0
 390 bus-390 110   0 19  0 1.0711 -17.87    27.93     10.10    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0043    0
 391 bus-391 150   0  9  0 0.9793 -27.16    34.94     21.60    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0018    0
 392 bus-392 150   0  8  0 1.0113  -0.95   134.10     34.20    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0075    0
 393 bus-393 220   0 21  0 1.0621 -27.07    17.72      5.90    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0032    0
 394 bus-394 380   0  3  2 1.0631  41.90     0.00      0.00 2404.40  -96.56  380.00 1.0631 1224.26 -490.17  0.0000  0.0000    0
 395 bus-395 380   0  8  0 1.0333  14.72    -0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0785    0
 396 bus-396 150   0  9  0 0.9033 -36.00     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
 397 bus-397 220   0  3  0 1.0344 -13.83    77.79    -40.80    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.1206    0
 398 bus-398 110   0 18  0 0.9773 -21.27    11.91      3.80    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0046    0
 399 bus-399 220   0  6  0 1.0139 -36.13     5.01      2.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0013    0
 400 bus-400 110   0 18  0 1.0077 -30.15   -19.66    -10.83    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0006    0
 401 bus-401 220   0  5  0 1.0350 -14.68    56.50     36.29    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0308    0
 402 bus-402 220   0  6  0 1.0087 -36.11    -0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.1638    0
 403 bus-403 220   0 18  0 1.0617 -28.77    -0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0009  0.0733    0
 404 bus-404 110   0 18  0 1.0144 -26.35     3.81      0.24    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0023    0
 405 bus-405 380   0  6  0 1.0174 -46.71   254.70     79.40    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0943    0
 406 bus-406 110   0 12  2 1.0124 -36.27     0.00      0.00   31.00   10.74  110.00 1.0124   22.22  -17.35  0.0000  0.0000    0
 407 bus-407 400   0  1  0 1.0072   7.79    69.50      9.90    0.00    0.00  400.00 1.0000    0.00    0.00  0.0000  0.9863    0
 408 bus-408 220   0  5  0 1.0352 -11.83   129.10      7.40    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0004    0
 409 bus-409 154   0  1  2 1.0328  -6.44     0.00      0.00  -62.00   -7.35  154.00 1.0328   24.32  -29.67  0.0000  0.0000    0
 410 bus-410 220   0  5  0 1.0315 -27.03   170.89     50.38    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0644    0
 411 bus-411 110   0 22  2 1.0325 -38.94     0.00      0.00   35.90    4.64  110.00 1.0325   17.66   -7.27  0.0000  0.0000    0
 412 bus-412 154   0  1  0 1.0227  13.65    26.40      3.80    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0465    0
 413 bus-413 220   0  5  2 1.0484  -6.82     0.00      0.00  231.00   21.57  220.00 1.0484  124.12  -49.84  0.0000  0.0000    0
 414 bus-414 150   0  9  0 1.0177 -32.18    20.52     10.30    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0004    0
 415 bus-415 220   0  4  0 1.0241 -52.28     4.71      0.70    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.1139    0
 416 bus-416 220   0  5  0 1.0450  -6.93    70.68     13.50    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0696    0
 417 bus-417 220   0  3  0 1.0219 -11.81   187.19      1.80    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.2047    0
 418 bus-418 110   0 15  0 1.0302 -27.40    24.43      8.70    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0017    0
 419 bus-419 110   0 19  0 0.9930 -23.02     8.81      3.20    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0112    0
 420 bus-420 380   0  8  0 1.0479  18.03     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
 421 bus-421 150   0  9  0 0.9943 -32.08    33.74     20.90    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0110    0
 422 bus-422 110   0 19  0 0.9983 -31.51    35.84     12.50    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0026    0
 423 bus-423 154   0  1  2 1.0303 -21.49     0.00      0.00  -19.20    0.02  154.00 1.0303    5.22   -2.60  0.0000  0.0000    0
 424 bus-424 380   0  3  2 1.0512  41.07     0.00      0.00  636.30  269.64  380.00 1.0512  304.38 -125.48  0.0000  0.0000    0
 425 bus-425 380   0  1  0 1.0230   6.33    -0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0272    0
 426 bus-426 220   0  5  0 1.0386 -18.67   123.10      6.50    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0325    0
 427 bus-427 380   0  1  0 1.0749 -36.06    -0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0124    0
 428 bus-428 110   0 18  0 0.9897 -21.74     0.10      0.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0057    0
 429 bus-429 220   0  4  0 1.0116 -45.86    26.93    -22.40    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0495    0
 430 bus-430 110   0 21  0 1.0455 -26.66    29.03      9.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0056    0
 431 bus-431 220   0 13  0 1.0319   6.60   188.42    106.93    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0489    0
 432 bus-432 380   0  5  0 1.0416   2.32    -0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.6852    0
 433 bus-433 380   0  3  2 1.0249  20.05     0.00      0.00  436.00  206.71  380.00 1.0249  217.18  -89.22  0.0000  0.0000    0
 434 bus-434 154   0  1  2 1.0380   2.04     0.00      0.00   -2.80   -1.11  154.00 1.0380    2.75   -3.25  0.0000  0.0000    0
 435 bus-435 110   0 19  0 1.0183 -30.67    33.14     11.60    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0022    0
 436 bus-436 380   0  9  0 1.1205 -21.93    18.30      8.20    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.3542    0
 437 bus-437 220   0  6  0 1.0169 -35.87    69.08     24.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0100    0
 438 bus-438 220   0  3  2 1.0387  59.61     0.00      0.00   74.00    9.04  220.00 1.0387   45.10  -16.18  0.0000  0.0000    0
 439 bus-439 220   0  3  2 1.0725  59.19     0.00      0.00  308.60  -59.31  220.00 1.0725  175.16  -69.21  0.0000  0.0000    0
 440 bus-440 220   0  4  2 1.0281 -36.72     0.00      0.00   83.10   -1.51  220.00 1.0281   55.73  -19.01  0.0000  0.0000    0
 441 bus-441 380   0 10  0 1.0321 -52.44    -0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0020  0.2789    0
 442 bus-442 220   0  4  2 1.0117 -46.68     0.00      0.00  -40.35   -0.32  220.00 1.0117    1.95   -0.93  0.0000  0.0000    0
 443 bus-443 150   0  9  0 1.0018 -30.17   -12.61      4.10    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0183    0
 444 bus-444 220   0  5  0 1.0310 -12.50     0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0245    0
 445 bus-445 220   0  4  0 1.0197 -45.01    36.74     10.30    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0810    0
 446 bus-446 110   0 24  0 1.0146 -26.86   100.53     43.37    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0000    0
 447 bus-447 110   0 18  2 1.0352  -9.86     0.00      0.00   37.70    2.42  110.00 1.0352   16.84   -8.04  0.0000  0.0000    0
 448 bus-448 150   0  9  0 0.9679 -32.44     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
 449 bus-449 380   0  5  0 1.0166  -8.71     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.2942    0
 450 bus-450 150   0  9  0 1.0701 -26.57    42.04     43.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0002    0
 451 bus-451 380   0  1  0 1.0636  22.36    -0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.2271    0
 452 bus-452 110   0 22  2 1.0134 -41.60     0.00      0.00  -56.80   16.67  110.00 1.0134   37.86  -11.94  0.0000  0.0000    0
 453 bus-453 380   0  5  2 1.0247  -7.79     0.00      0.00  260.10   69.83  380.00 1.0247  257.23  -74.40  0.0000  0.0000    0
 454 bus-454 154   0  1  0 1.0403   8.96    23.70      3.40    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0813    0
 455 bus-455 220   0  5  0 1.0388 -31.18   274.32      5.66    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.1324    0
 456 bus-456 110   0 18  2 0.9998 -27.87     0.00      0.00  -28.08  -11.78  110.00 0.9998   44.80  -39.81  0.0000  0.0000    0
 457 bus-457 110   0 19  0 0.9932 -17.58     1.80      0.70    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0018    0
 458 bus-458 380   0 11  0 1.0359 -24.86     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0019  0.3526    0
 459 bus-459 220   0  3  0 1.0034  -8.91    97.00     40.30    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.1679    0
 460 bus-460 110   0 18  0 0.9973 -26.10     0.00     -0.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0088    0
 461 bus-461 150   0  9  0 1.0105 -33.98     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
 462 bus-462 150   0  9  0 1.0103 -30.96     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
 463 bus-463 110   0 18  0 0.9851 -20.32    24.33      7.60    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0118    0
 464 bus-464 220   0  7  0 1.0484 -14.94    44.75      0.90    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0667    0
 465 bus-465 220   0 21  0 1.0266 -27.32    -0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0011  0.0257    0
 466 bus-466 150   0  9  0 1.0309 -29.33     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
 467 bus-467 154   0  1  0 1.0232  -9.37    40.50      5.70    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0390    0
 468 bus-468 110   0 18  0 0.9678 -28.63     9.01      6.80    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0044    0
 469 bus-469 150   0  9  0 1.0145 -30.27    81.09     48.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0003    0
 470 bus-470 150   0  9  0 1.0458 -28.15    -0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0043    0
 471 bus-471 220   0  6  0 1.0250 -22.61     0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0147    0
 472 bus-472 150   0  8  0 1.0488   7.30   336.20    131.60    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.6401    0
 473 bus-473 220   0  4  0 1.0238 -46.33   -22.95     -3.72    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.1434    0
 474 bus-474 110   0  1  0 1.0221 -39.27    -0.00      0.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0097    0
 475 bus-475 380   0  3  0 1.0511  49.66     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0941    0
 476 bus-476 220   0  3  0 0.9929   5.77    67.30     94.80    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0796    0
 477 bus-477 380   0  4  0 1.0424 -42.33     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.7037    0
 478 bus-478 380   0  3  0 1.0861  45.38     0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.3323    0
 479 bus-479 110   0 18  0 1.0069 -18.03    16.62      3.10    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0114    0
 480 bus-480 110   0 19  0 1.0455  -9.60     5.81      1.10    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0402    0
 481 bus-481 220   0  4  0 1.0215 -48.48    -0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.1744    0
 482 bus-482 110   0 18  0 0.9841 -25.26     0.00      0.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0105    0
 483 bus-483 220   0  4  0 1.0172 -50.08    57.26     15.60    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0343    0
 484 bus-484 220   0  3  2 1.0541  53.81     0.00      0.00  229.50  -43.46  220.00 1.0541  132.41  -50.85  0.0000  0.0000    0
 485 bus-485 380   0  6  0 1.0246 -30.84     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0490    0
 486 bus-486 150   0  8  0 1.0149   4.50     7.01      2.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0044    0
 487 bus-487 154   0  1  0 1.0146  -4.33    87.80     12.50    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0038    0
 488 bus-488 220   0 14  0 1.0364   2.84     6.61      2.92    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0117    0
 489 bus-489 220   0  4  2 1.0080 -47.90     0.00      0.00 -107.40   -0.53  220.00 1.0080    6.28   -4.82  0.0000  0.0000    0
 490 bus-490 220   0  5  0 1.0325 -23.37    20.52      4.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0277    0
 491 bus-491 380   0  3  2 1.0332  34.82     0.00      0.00  105.40   83.32  380.00 1.0332   94.56  -28.10  0.0000  0.0000    0
 492 bus-492 110   0 22  0 0.9761 -43.38    68.18     22.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0242    0
 493 bus-493 110   0 21  0 0.9775 -32.67    23.23      7.60    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0076    0
 494 bus-494 150   0  9  0 0.9941 -30.58     0.00     -0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
 495 bus-495 380   0  3  0 1.0911  47.13   181.70     51.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.7349    0
 496 bus-496 150   0  8  0 1.0184  10.70    -0.00     -0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.1004    0
 497 bus-497 154   0  1  0 1.0256   8.40    40.00      5.70    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0206    0
 498 bus-498 110   0 19  0 1.0229 -28.52    31.23     11.30    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0033    0
 499 bus-499 380   0 13  0 1.0193  -5.09   287.31     -5.58    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.1990    0
 500 bus-500 220   0  5  0 1.0432 -15.09   144.40     35.50    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0766    0
 501 bus-501 110   0  3  0 1.0459 -27.13    -0.00      0.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0025    0
 502 bus-502 220   0  5  0 1.0370  -6.89    -0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0196    0
 503 bus-503 380   0  3  0 1.0692  23.22     4.10   -607.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0026  0.8598    0
 504 bus-504 110   0 21  0 0.9966 -31.49    18.62      6.20    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0107    0
 505 bus-505 154   0  1  2 1.0222  10.01     0.00      0.00  110.60  -14.73  154.00 1.0222   37.34  -58.33  0.0000  0.0000    0
 506 bus-506 380   0  5  0 1.0579  -9.33    -0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0040    0
 507 bus-507 110   0 19  0 1.0480 -26.00    23.43      8.50    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0033    0
 508 bus-508 110   0 18  0 1.0047 -24.87    23.92      7.75    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0191    0
 509 bus-509 220   0  4  0 1.0089 -61.10    77.29      7.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.1760    0
 510 bus-510 220   0  6  0 1.0263 -22.23    -0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0150    0
 511 bus-511 380   0  3  2 1.0816  57.98     0.00      0.00  101.40  -14.26  380.00 1.0816   94.38  -28.04  0.0000  0.0000    0
 512 bus-512 110   0 18  0 1.0059 -27.83    10.11      2.80    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0101    0
 513 bus-513 220   0  5  0 1.0319  -7.67    57.46     17.10    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0161    0
 514 bus-514 110   0 12  0 1.0171 -38.71     9.61      3.10    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0077    0
 515 bus-515 220   0 11  2 1.0452 -17.49     0.00      0.00  324.82   28.39  220.00 1.0452   72.50  -27.24  0.0000  0.0000    0
 516 bus-516 220   0  5  2 1.0713 -33.73     0.00      0.00  539.40  184.01  220.00 1.0713  261.79 -106.67  0.0000  0.0000    0
 517 bus-517 150   0  9  0 0.9901 -34.70     7.71     16.70    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0359    0
 518 bus-518 380   0 14  2 1.0676  -2.74     0.00      0.00 -410.30    1.69  380.00 1.0676   85.63  -37.21  0.0000  0.0000    0
 519 bus-519 220   0  4  0 1.0197 -50.59   207.20      9.40    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0877    0
 520 bus-520 220   0  5  0 1.0499 -27.59   118.50     20.40    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0257    0
 521 bus-521 110   0 19  0 1.0035 -27.85    14.72      5.30    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0076    0
 522 bus-522 150   0  9  0 1.0149 -32.90    11.61      7.20    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.2877    0
 523 bus-523 150   0  8  0 1.0424   6.64   189.90     74.70    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.2620    0
 524 bus-524 154   0  1  2 1.0470  10.75     0.00      0.00   69.00  -13.09  154.00 1.0470   30.15  -43.07  0.0000  0.0000    0
 525 bus-525 220   0  3  0 0.9695  13.48    36.54     27.40    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0015    0
 526 bus-526 220   0  6  0 1.0129 -48.29   176.70     25.60    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0201    0
 527 bus-527 220   0  4  0 1.0101 -46.92   277.70     45.40    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0070    0
 528 bus-528 220   0  6  0 0.9992 -50.92     0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0346    0
 529 bus-529 380   0  1  0 1.0308 -16.28     0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.2816    0
 530 bus-530 154   0  1  0 1.0144 -22.26    25.00      3.60    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0473    0
 531 bus-531 380   0  1  0 1.0221 -18.72     0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.4740    0
 532 bus-532 220   0  3  0 1.0180   9.20     0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0198    0
 533 bus-533 110   0 18  0 0.9594 -29.58    16.52      3.80    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0098    0
 534 bus-534 154   0  1  0 1.0092   1.41   118.10     16.80    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0294    0
 535 bus-535 110   0 12  0 1.0116 -36.73    11.51      3.80    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0121    0
 536 bus-536 380   0 10  0 1.0547 -48.68    87.80     -1.40    0.00    0.00  380.00 1.0000    0.00    0.00  0.0008  0.3605    0
 537 bus-537 150   0  9  0 0.9498 -29.22    27.53     17.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0076    0
 538 bus-538 150   0  9  0 0.9724 -36.76    21.02     13.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0117    0
 539 bus-539 150   0  8  0 1.0139   3.30    57.96     18.90    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.1491    0
 540 bus-540 220   0  3  0 0.9738  10.35   166.90     86.10    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0406    0
 541 bus-541 154   0  1  2 1.0382   4.19     0.00      0.00  118.20  -15.00  154.00 1.0382    7.81  -27.19  0.0000  0.0000    0
 542 bus-542 110   0 19  0 1.0676 -19.59     2.00      0.70    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0002    0
 543 bus-543 154   0  1  0 0.9955 -22.77    72.00     10.30    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0624    0
 544 bus-544 380   0 10  0 1.0340 -52.18    79.69     39.60    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.1883    0
 545 bus-545 220   0 18  0 1.0653 -22.09    -0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0848    0
 546 bus-546 150   0  9  0 1.0818 -35.99    -0.00     -0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.2989    0
 547 bus-547 220   0  6  0 1.0130 -36.22    30.03     14.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0061    0
 548 bus-548 110   0  8  0 1.0299  15.36    30.93      8.90    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0045    0
 549 bus-549 220   0  5  0 1.0663 -11.61     0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0515    0
 550 bus-550 220   0  4  0 1.0342 -45.87     0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.1000    0
 551 bus-551 110   0 21  0 0.9729 -36.29    17.72      5.90    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0052    0
 552 bus-552 150   0 10  0 0.9665 -43.58   180.80     90.80    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0242    0
 553 bus-553 154   0  1  0 1.0274  19.17     0.00      0.00    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0055    0
 554 bus-554 220   0  5  0 1.0206 -21.08     0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0197    0
 555 bus-555 220   0 11  0 1.0362 -34.49     0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0735    0
 556 bus-556 220   0  5  0 1.0330 -23.11    16.52      9.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0117    0
 557 bus-557 220   0 19  0 1.0422 -12.78     0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.1214    0
 558 bus-558 150   0  8  0 1.0174  17.22    -0.18     -3.57    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
 559 bus-559 150   0  8  0 1.0388   4.93    42.25     16.60    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
 560 bus-560 110   0 18  0 1.0012 -16.25     3.80      1.30    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0065    0
 561 bus-561 220   0  5  0 1.0454 -11.32     0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0032    0
 562 bus-562 220   0 14  0 1.0356  -4.32     0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0048    0
 563 bus-563 150   0  9  0 0.9673 -31.49    -0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0055    0
 564 bus-564 220   0  5  2 1.0670 -47.27     0.00      0.00  -51.67   -3.19  220.00 1.0670   18.47  -19.35  0.0000  0.0000    0
 565 bus-565 220   0  6  0 1.0107 -21.15   198.40     32.70    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.3182    0
 566 bus-566 110   0 18  0 0.9665 -30.57     5.81      3.80    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0094    0
 567 bus-567 380   0  1  0 1.0622 -37.39     0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.1450    0
 568 bus-568 110   0 19  0 1.0180 -30.30    20.22      7.30    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0059    0
 569 bus-569 380   0 20  0 1.0761 -22.93    -0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.3536    0
 570 bus-570 150   0  9  0 0.9938 -32.64    47.95     29.70    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0159    0
 571 bus-571 220   0  3  0 1.0046  11.30   120.63     56.20    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0300    0
 572 bus-572 110   0 19  0 1.0557 -15.62    27.13      8.90    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0137    0
 573 bus-573 110   0 12  0 1.0082 -39.54    10.71      3.50    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0082    0
 574 bus-574 110   0 19  0 1.0038 -28.30    82.89     26.80    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0065    0
 575 bus-575 220   0  5  0 1.0387 -11.46     0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0067    0
 576 bus-576 110   0 18  0 0.9983 -18.96   108.60     38.70    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0000    0
 577 bus-577 220   0  8  0 1.0401  25.64    -0.13     -1.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0000    0
 578 bus-578 220   0 13  2 1.0421  18.80     0.00      0.00 -110.30    6.59  220.00 1.0421   25.88  -11.01  0.0000  0.0000    0
 579 bus-579 380   0  4  0 1.0155 -52.42    17.32      6.60    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.1652    0
 580 bus-580 380   0  6  0 1.0152 -40.79   322.70     11.90    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.1028    0
 581 bus-581 154   0  1  0 1.0183 -23.57    48.80      6.90    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0012    0
 582 bus-582 220   0  7  0 1.0475 -20.54    51.16     18.20    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0523    0
 583 bus-583 220   0  5  2 1.0486 -15.61     0.00      0.00 -270.00    4.89  220.00 1.0486   17.88   -7.03  0.0000  0.0000    0
 584 bus-584 380   0  3  0 1.0265   4.85   151.20     72.40    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0457    0
 585 bus-585 150   0  8  0 1.0408   3.33    21.12      8.30    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0426    0
 586 bus-586 110   0 21  0 1.0478 -26.91     9.51      3.20    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0034    0
 587 bus-587 220   0 13  2 1.0401   0.13     0.00      0.00  246.00    1.47  220.00 1.0401  185.56  -59.39  0.0000  0.0000    0
 588 bus-588 110   0 18  0 0.9877 -29.53     1.50      0.80    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0055    0
 589 bus-589 110   0 19  0 1.0512 -26.82    27.03      9.80    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0101    0
 590 bus-590 380   0  3  2 1.0650  54.66     0.00      0.00  100.70  135.79  380.00 1.0650  380.31 -110.08  0.0000  0.0000    0
 591 bus-591 110   0 21  0 1.0030 -31.10    -0.00      0.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0056    0
 592 bus-592 220   0  3  0 1.0023  -0.23     0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0027    0
 593 bus-593 380   0  8  0 1.0528  12.33    -0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.2920    0
 594 bus-594 220   0  5  0 1.0343  -9.09    67.57     17.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0575    0
 595 bus-595 220   0  4  0 1.0217 -50.65    47.55      5.30    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0759    0
 596 bus-596 110   0 18  0 0.9676 -29.09    24.83      7.60    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0023    0
 597 bus-597 380   0  4  0 1.0543 -48.24    33.34     15.70    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.6415    0
 598 bus-598 150   0  9  0 0.9883 -27.75    -0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0082    0
 599 bus-599 220   0 24  0 0.9847 -22.70     0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.3764    0
 600 bus-600 380   0  3  0 1.0206   2.77    -0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0872    0
 601 bus-601 220   0  5  0 1.0371 -14.51   140.60     42.60    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0571    0
 602 bus-602 220   0  4  0 1.0209 -47.48   110.80     -8.80    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0315    0
 603 bus-603 380   0  9  0 1.1276 -22.05    48.90     28.60    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.9881    0
 604 bus-604 380   0  5  0 0.9929 -13.22    33.24      4.40    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.2454    0
 605 bus-605 154   0  1  0 1.0191  -5.53    23.40      3.30    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0191    0
 606 bus-606 380   0  3  0 1.0308  35.09     0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.1956    0
 607 bus-607 330   0 24  0 1.0302 -13.98    -0.00      0.00    0.00    0.00  330.00 1.0000    0.00    0.00  0.0000  0.0706    0
 608 bus-608 220   0  5  0 1.0636 -33.09   150.90     10.40    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0477    0
 609 bus-609 220   0  5  0 1.0283 -14.84    -0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0567    0
 610 bus-610 150   0 10  0 0.9853 -56.20    -0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0091    0
 611 bus-611 380   0  7  0 1.0192 -11.54    -0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0009  0.0090    0
 612 bus-612 110   0  3  0 1.0355 -26.19    -0.00     -0.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0052    0
 613 bus-613 154   0  1  0 1.0205   3.82   181.10     25.80    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0110    0
 614 bus-614 150   0  9  0 0.9684 -37.40    18.50      3.70    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0001    0
 615 bus-615 220   0  5  2 1.0686 -11.05     0.00      0.00   38.20    2.13  220.00 1.0686   17.09   -7.79  0.0000  0.0000    0
 616 bus-616 220   0  5  2 1.0448 -13.08     0.00      0.00  379.20   31.85  220.00 1.0448  217.90  -81.16  0.0000  0.0000    0
 617 bus-617 110   0 18  0 0.9892 -28.08    -0.92     -4.99    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0186    0
 618 bus-618 380   0  4  2 1.0228 -49.33     0.00      0.00  670.30  -26.77  380.00 1.0228  351.18 -139.11  0.0000  0.0000    0
 619 bus-619 220   0  5  0 1.0424 -25.59    72.88     14.40    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0296    0
 620 bus-620 110   0 18  0 0.9950 -19.08    15.42      5.80    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0057    0
 621 bus-621 220   0  4  0 1.0129 -52.13    21.42      8.10    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0738    0
 622 bus-622 380   0  3  0 1.0691  59.20     0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.1157    0
 623 bus-623 154   0  1  0 1.0292   1.43    36.10      5.20    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.1112    0
 624 bus-624 380   0  3  0 1.0327 -10.94   111.40     36.50    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.7021    0
 625 bus-625 220   0  1  0 1.0385 -27.69     0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0443    0
 626 bus-626 150   0  9  0 0.9341 -33.42     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
 627 bus-627 150   0  9  0 0.9953 -35.20   116.80     60.30    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0909    0
 628 bus-628 220   0 10  2 0.9821 -35.15     0.00      0.00  152.40   41.23  220.00 0.9821   78.79  -31.69  0.0000  0.0000    0
 629 bus-629 220   0  3  0 1.0260 -18.86   177.20     32.30    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0657    0
 630 bus-630 380   0  3  0 1.0275   7.43    -0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.1707    0
 631 bus-631 150   0  9  0 0.9965 -30.70     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0071    0
 632 bus-632 150   0  9  0 1.0882 -27.82    -0.00     -0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0023    0
 633 bus-633 110   0 18  0 0.9587 -29.55     2.50     -0.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0096    0
 634 bus-634 400   0  1  0 1.0186   3.43     0.00      0.00    0.00    0.00  400.00 1.0000    0.00    0.00  0.0000  1.0415    0
 635 bus-635 220   0  3  0 0.9998   9.22    -0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0496    0
 636 bus-636 110   0 19  2 1.0424 -22.99     0.00      0.00  101.89    2.48  110.00 1.0424   52.99  -21.87  0.0000  0.0000    0
 637 bus-637 154   0  1  2 1.0311  16.26     0.00      0.00   21.30   -0.33  154.00 1.0311   11.20   -8.44  0.0000  0.0000    0
 638 bus-638 220   0 13  0 1.0527  14.60   181.41     16.52    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0407    0
 639 bus-639 220   0  5  2 1.0335 -30.76     0.00      0.00  -46.20  106.37  220.00 1.0335  135.52  -38.90  0.0000  0.0000    0
 640 bus-640 220   0  3  0 1.0156  36.72   102.00     26.60    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0231    0
 641 bus-641 220   0  5  0 1.0434 -13.74    45.32     18.50    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0074    0
 642 bus-642 380   0  4  2 1.0314 -50.81     0.00      0.00   63.33  -55.21  380.00 1.0314   90.13  -93.03  0.0000  0.0000    0
 643 bus-643 150   0  8  0 1.0226  -2.02    15.52      6.30    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0060    0
 644 bus-644 400   0  1  0 1.0013 -19.48   192.30     27.40    0.00    0.00  400.00 1.0000    0.00    0.00  0.0000  0.3064    0
 645 bus-645 110   0 19  0 1.0111 -26.13    26.33      9.50    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0185    0
 646 bus-646 150   0  9  0 1.0464 -22.47    -0.59     -0.83    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0579    0
 647 bus-647 150   0  1  0 1.0584  63.82    48.05     15.80    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0608    0
 648 bus-648 220   0  3  2 1.0275  50.00     0.00      0.00   47.20    2.22  220.00 1.0275   37.95  -11.87  0.0000  0.0000    0
 649 bus-649 220   0  4  0 1.0224 -48.79    40.94     19.20    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0520    0
 650 bus-650 110   0  8  0 1.0199  11.65    17.22      4.40    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0171    0
 651 bus-651 150   0  1  0 1.0468  64.30    62.46      7.15    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.1006    0
 652 bus-652 220   0  3  0 1.0228 -11.26     0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0512    0
 653 bus-653 110   0 18  0 0.9895 -17.82    10.31      2.30    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0111    0
 654 bus-654 220   0  7  0 1.0165 -25.01   205.60     74.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0556    0
 655 bus-655 154   0  1  0 1.0234  16.50     9.70      1.40    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0656    0
 656 bus-656 220   0  8  0 1.0258  17.76    -0.15     -1.93    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0000    0
 657 bus-657 220   0  3  0 1.0138   9.03    65.27     30.90    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0310    0
 658 bus-658 220   0  5  0 1.0293 -17.74   258.40     66.70    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0587    0
 659 bus-659 380   0  2  0 1.0167   5.98    -0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0017  0.7398    0
 660 bus-660 380   0  6  0 1.0200 -41.90   584.30    166.30    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.4816    0
 661 bus-661 380   0  5  0 1.0293   2.26    -0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0060    0
 662 bus-662 380   0  8  0 1.0245  11.34     0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0414    0
 663 bus-663 220   0 21  0 1.0109 -28.86     0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0012  0.1289    0
 664 bus-664 110   0  3  0 1.0564 -27.16    38.04     11.70    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0018    0
 665 bus-665 220   0 19  0 1.0341 -22.40     0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0720    0
 666 bus-666 380   0  5  0 1.0327  -5.56    -5.61     -2.79    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  1.5093    0
 667 bus-667 220   0 11  0 1.0006 -32.93    -0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0276    0
 668 bus-668 154   0  1  0 1.0002  -4.19    48.80      6.90    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0514    0
 669 bus-669 150   0  9  0 1.0358 -30.82    -0.00     -0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.2929    0
 670 bus-670 150   0  9  0 0.9479 -29.36     5.51     17.70    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0058    0
 671 bus-671 150   0  9  0 1.0071 -26.93     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
 672 bus-672 380   0  6  2 1.0212 -44.37     0.00      0.00   67.00   -0.69  380.00 1.0212   71.32  -62.92  0.0000  0.0000    0
 673 bus-673 380   0  3  0 1.0417  12.04     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.1275    0
 674 bus-674 380   0  1  0 1.0935 -14.52    -0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.6582    0
 675 bus-675 110   0 18  0 0.9978 -25.83     5.11     -0.10    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0373    0
 676 bus-676 150   0  8  0 1.0236   5.25   109.30     35.40    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0191    0
 677 bus-677 110   0 18  0 1.0061 -30.22    30.83     10.80    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0259    0
 678 bus-678 220   0  5  0 1.0052 -17.79   232.10     89.80    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0009    0
 679 bus-679 220   0  1  0 1.0439 -17.19    -0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0394    0
 680 bus-680 380   0  3  0 1.0402   8.22    79.59     50.50    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.1431    0
 681 bus-681 380   0  1  0 1.0623 -37.40     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.1454    0
 682 bus-682 220   0  5  2 1.0608 -10.55     0.00      0.00   37.40    8.11  220.00 1.0608   38.77  -11.06  0.0000  0.0000    0
 683 bus-683 220   0  3  0 0.9817  10.28   169.80     55.50    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0330    0
 684 bus-684 220   0  6  0 0.9920 -50.70    60.07     28.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0413    0
 685 bus-685 380   0  6  0 1.0455 -14.85     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.4777    0
 686 bus-686 220   0  4  2 1.0139 -47.02     0.00      0.00  -21.65   -8.24  220.00 1.0139   34.75  -34.26  0.0000  0.0000    0
 687 bus-687 220   0  5  0 1.0536  -4.48    -0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0560    0
 688 bus-688 220   0  7  0 1.0245 -24.44    -3.40     -1.30    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0227    0
 689 bus-689 220   0 16  0 0.9821 -19.04   124.80     23.50    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0584    0
 690 bus-690 110   0  3  0 1.0564 -29.89    22.42      8.20    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0053    0
 691 bus-691 154   0  1  0 1.0214   2.43    83.60     11.90    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0353    0
 692 bus-692 120   0  6  2 1.0590 -38.00     0.00      0.00  274.80   -4.69  120.00 1.0590  182.17  -62.79  0.0000  0.0000    0
 693 bus-693 380   0  4  0 1.0582 -40.55    -0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.9375    0
 694 bus-694 220   0 21  0 1.0442 -24.49     0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0012  0.0665    0
 695 bus-695 220   0  4  0 0.9994 -38.38    96.41     26.50    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0008    0
 696 bus-696 150   0  9  0 1.0560 -22.07    12.40      6.89    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0063    0
 697 bus-697 380   0  6  2 1.0317 -38.11     0.00      0.00  634.80   27.98  380.00 1.0317  357.40 -132.75  0.0000  0.0000    0
 698 bus-698 220   0 10  2 0.9997 -29.93     0.00      0.00  274.80    3.65  220.00 0.9997  129.94  -53.91  0.0000  0.0000    0
 699 bus-699 220   0  4  0 1.0093 -53.27    36.54      8.40    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0658    0
 700 bus-700 110   0 18  0 0.9669 -29.47    12.71      0.80    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0051    0
 701 bus-701 110   0 12  0 1.0034 -37.06    20.32      6.70    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0032    0
 702 bus-702 150   0 10  0 1.0041 -35.80    -0.00     -0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0048    0
 703 bus-703 380   0  9  0 1.1261 -21.92     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0784    0
 704 bus-704 220   0  6  0 1.0182 -29.26    41.05     14.30    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.1153    0
 705 bus-705 154   0  1  0 1.0219   8.39     8.30      1.20    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0160    0
 706 bus-706 220   0  4  0 1.0096 -44.48   114.80     22.80    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0566    0
 707 bus-707 220   0  5  0 1.0498 -25.99    83.99     21.20    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0536    0
 708 bus-708 220   0  6  0 0.9959 -50.72     0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0921    0
 709 bus-709 380   0  4  2 1.0689 -42.49     0.00      0.00   16.00   -8.56  380.00 1.0689   22.23  -20.83  0.0000  0.0000    0
 710 bus-710 220   0  4  0 1.0440 -45.48    76.38      5.10    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0397    0
 711 bus-711 380   0 14  2 1.0701  -1.34     0.00      0.00   27.80   52.62  380.00 1.0701  377.01 -113.63  0.0000  0.0000    0
 712 bus-712 150   0  8  0 1.0090   0.66   110.40     41.90    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0188    0
 713 bus-713 110   0 18  2 1.0348 -10.09     0.00      0.00   99.30    8.47  110.00 1.0348   53.98  -20.79  0.0000  0.0000    0
 714 bus-714 380   0 14  2 1.0650  -9.00     0.00      0.00  453.40   62.78  380.00 1.0650  376.36 -114.08  0.0000  0.0000    0
 715 bus-715 400   0  1  2 1.0216   6.90     0.00      0.00  323.10  -67.84  400.00 1.0216   66.42 -179.95  0.0000  0.0000    0
 716 bus-716 110   0 19  0 1.0335 -24.40    29.63     10.80    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0239    0
 717 bus-717 110   0 18  0 1.0131 -23.92     4.50     -5.60    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0009    0
 718 bus-718 220   0  5  0 1.0330 -25.37   135.11     41.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0531    0
 719 bus-719 220   0 18  0 1.0619 -23.12    -0.54     -0.99    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0113    0
 720 bus-720 380   0  5  0 0.9663 -27.36    -0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.2355    0
 721 bus-721 220   0  7  0 1.0225 -25.27    -0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0149    0
 722 bus-722 150   0  8  0 1.0266   0.10     0.00     -0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0078    0
 723 bus-723 154   0  1  0 1.0260   4.93   104.60     14.90    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0735    0
 724 bus-724 110   0 22  0 1.0087 -41.53    30.83      6.60    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0319    0
 725 bus-725 380   0  9  0 1.1296 -23.42     0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.3482    0
 726 bus-726 220   0  5  0 1.0442  -5.35   400.30    189.90    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0053    0
 727 bus-727 380   0 19  2 1.0701 -13.95     0.00      0.00  384.26  -63.12  380.00 1.0701  379.61 -111.09  0.0000  0.0000    0
 728 bus-728 154   0  1  2 1.0304  12.05     0.00      0.00   70.80  -18.79  154.00 1.0304   35.73  -44.31  0.0000  0.0000    0
 729 bus-729 150   0  9  0 0.9722 -27.16     0.00     -0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0110    0
 730 bus-730 110   0 12  0 1.0076 -41.22    20.62      6.50    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0072    0
 731 bus-731 380   0  4  0 1.0412 -50.29     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.6148    0
 732 bus-732 380   0  3  0 1.0307  18.83    -0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.1112    0
 733 bus-733 110   0  8  0 1.0080   6.00    58.36     10.70    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0841    0
 734 bus-734 220   0 13  0 1.0277  -1.88   109.23     66.36    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0544    0
 735 bus-735 154   0  1  2 1.0266  15.77     0.00      0.00  170.00  -27.79  154.00 1.0266   89.94 -122.06  0.0000  0.0000    0
 736 bus-736 150   0  1  0 1.0072  61.64    45.56     -1.51    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.1994    0
 737 bus-737 110   0 18  0 0.9914 -28.70     8.11      2.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0195    0
 738 bus-738 110   0 22  2 1.0334 -38.98     0.00      0.00   90.79   47.30  110.00 1.0334  107.86  -95.15  0.0000  0.0000    0
 739 bus-739 380   0  4  2 1.0354 -42.80     0.00      0.00  465.70  -58.22  380.00 1.0354  212.97  -93.45  0.0000  0.0000    0
 740 bus-740 150   0  9  0 0.9999 -29.22    22.22     13.70    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0012    0
 741 bus-741 110   0 18  0 0.9841 -21.45    -0.00     -0.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0098    0
 742 bus-742 220   0  5  0 1.0538  -4.48     0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0283    0
 743 bus-743 220   0 23  0 1.0674 -28.11     5.01      2.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0299    0
 744 bus-744 150   0  9  0 1.0322 -22.08     6.51      4.10    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0127    0
 745 bus-745 220   0  6  0 1.0105 -19.12    90.40     15.20    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0007    0
 746 bus-746 110   0 18  0 0.9552 -31.25     2.50      1.30    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0007    0
 747 bus-747 220   0  5  0 1.0682 -26.78    69.58     16.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0303    0
 748 bus-748 220   0  6  0 1.0831 -48.12     0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0520    0
 749 bus-749 220   0  5  2 1.0535 -29.48     0.00      0.00  198.88    4.93  220.00 1.0535  105.69  -43.84  0.0000  0.0000    0
 750 bus-750 220   0  5  0 1.0387 -24.77    -0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.1863    0
 751 bus-751 220   0  4  2 1.0205 -44.20     0.00      0.00   65.90  -20.17  220.00 1.0205  136.94  -47.24  0.0000  0.0000    0
 752 bus-752 220   0  7  0 1.0367 -27.83    -0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0415    0
 753 bus-753 110   0 18  0 0.9987 -26.73     1.90      0.60    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0038    0
 754 bus-754 380   0  4  0 1.0450 -45.30   132.10     32.40    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.5829    0
 755 bus-755 154   0  1  0 1.0119  -7.19    28.90      4.20    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0209    0
 756 bus-756 110   0 18  0 0.9931 -16.99    36.74      8.90    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0063    0
 757 bus-757 380   0  5  2 1.0140 -14.01     0.00      0.00  116.70   15.15  380.00 1.0140   51.30  -23.41  0.0000  0.0000    0
 758 bus-758 150   0  9  0 0.9724 -36.76     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
 759 bus-759 220   0  6  0 1.0273 -24.01    -0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0958    0
 760 bus-760 110   0 18  0 1.0427 -16.19     0.00     -0.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0150    0
 761 bus-761 110   0 19  0 1.0558 -19.13    -0.00      0.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0041    0
 762 bus-762 150   0  9  0 1.0442 -29.50    -0.00     -0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0008    0
 763 bus-763 220   0  6  2 1.0429 -30.31     0.00      0.00   37.30    5.58  220.00 1.0429   27.88   -8.97  0.0000  0.0000    0
 764 bus-764 220   0 13  2 1.0482  -3.31     0.00      0.00  138.30    8.35  220.00 1.0482  174.17  -71.12  0.0000  0.0000    0
 765 bus-765 220   0  6  2 1.0172 -35.82     0.00      0.00  170.70   20.09  220.00 1.0172   76.76  -33.84  0.0000  0.0000    0
 766 bus-766 220   0  5  0 1.0370 -19.90    -0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0785    0
 767 bus-767 150   0  9  0 0.9152 -35.96     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
 768 bus-768 150   0  9  0 0.9866 -23.66     0.00     -0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0045    0
 769 bus-769 220   0  5  0 1.0202 -11.26   152.57     40.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0612    0
 770 bus-770 220   0 13  0 1.0616  -0.92    -0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0123    0
 771 bus-771 110   0 22  0 1.0387 -39.64    46.15     20.90    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0140    0
 772 bus-772 220   0  5  0 1.0375 -14.23   343.90    141.90    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0555    0
 773 bus-773 110   0 18  0 0.9920 -20.86   -14.87     -4.17    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0058    0
 774 bus-774 154   0  1  2 1.0390   8.90     0.00      0.00  134.40   -8.34  154.00 1.0390   81.57  -60.74  0.0000  0.0000    0
 775 bus-775 150   0  8  0 1.0489   7.31   -55.14    -27.14    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
 776 bus-776 220   0  5  2 1.0240 -13.45     0.00      0.00 -111.40    5.14  220.00 1.0240   18.16   -6.73  0.0000  0.0000    0
 777 bus-777 154   0  1  0 1.0300 -16.45     0.00      0.00    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0144    0
 778 bus-778 220   0  5  2 1.0478  -6.75     0.00      0.00   16.50   -0.64  220.00 1.0478   12.37   -9.36  0.0000  0.0000    0
 779 bus-779 380   0  3  2 1.0393  17.41     0.00      0.00   37.80   12.06  380.00 1.0393   17.34   -7.58  0.0000  0.0000    0
 780 bus-780 220   0 10  2 1.0020 -45.14     0.00      0.00   50.80   17.14  220.00 1.0020   37.43  -12.32  0.0000  0.0000    0
 781 bus-781 110   0 22  0 1.0003 -44.89    34.04     11.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0049    0
 782 bus-782 220   0  3  0 1.0450 -20.92    -0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0728    0
 783 bus-783 150   0  9  0 0.9827 -29.86     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
 784 bus-784 150   0  8  0 1.0339   4.03   -26.00    -14.72    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
 785 bus-785 220   0 10  0 1.0309 -34.01    -0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0403    0
 786 bus-786 220   0  1  0 1.0488 -20.86    -0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0079    0
 787 bus-787 154   0  1  0 1.0144  -4.32   125.70     17.90    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0020    0
 788 bus-788 110   0 18  0 0.9549 -29.56    18.02      6.40    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0079    0
 789 bus-789 220   0  5  0 1.0526  -6.13    -0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0663    0
 790 bus-790 110   0  8  0 1.0665  11.76    -0.15     -1.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0042    0
 791 bus-791 380   0 13  2 1.0521  -6.53     0.00      0.00  569.74  -78.00  380.00 1.0521  567.63 -167.48  0.0000  0.0000    0
 792 bus-792 150   0  2  0 1.0037  -3.17   295.30     41.90    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
 793 bus-793 154   0  1  0 1.0310  13.74     9.70      1.40    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0422    0
 794 bus-794 220   0 24  0 0.9840 -18.18     0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0165    0
 795 bus-795 220   0  5  2 1.0419 -15.25     0.00      0.00   58.40    7.10  220.00 1.0419   36.75  -13.04  0.0000  0.0000    0
 796 bus-796 110   0 22  2 1.0160 -43.69     0.00      0.00   31.60   19.62  110.00 1.0160   39.00  -10.74  0.0000  0.0000    0
 797 bus-797 220   0  4  0 1.0173 -40.08     2.00    114.60    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.1615    0
 798 bus-798 380   0  3  0 1.0153  14.09   235.20     41.10    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.1001    0
 799 bus-799 110   0 18  0 0.9993 -30.62    26.73     10.80    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0043    0
 800 bus-800 220   0  5  0 1.0297 -12.41    50.56     18.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0011    0
 801 bus-801 110   0 21  0 0.9805 -33.12     9.71      3.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0095    0
 802 bus-802 380   0  6  0 1.0215 -41.49     0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.1242    0
 803 bus-803 220   0  5  2 1.0466 -25.28     0.00      0.00  -89.20    9.91  220.00 1.0466   74.03  -25.54  0.0000  0.0000    0
 804 bus-804 220   0  5  0 1.0526  -7.62    -0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0726    0
 805 bus-805 220   0  5  0 1.0590 -11.26   124.50     29.60    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.1540    0
 806 bus-806 380   0  8  0 1.0130   6.72    -0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.3202    0
 807 bus-807 380   0  4  2 1.0535 -38.51     0.00      0.00 1597.50 -195.51  380.00 1.0535  864.47 -360.97  0.0000  0.0000    0
 808 bus-808 220   0  4  0 1.0169 -50.53    24.53      8.60    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0701    0
 809 bus-809 380   0  5  0 1.0246  -0.36     0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.5809    0
 810 bus-810 150   0  9  0 1.0147 -27.07     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
 811 bus-811 220   0  7  0 1.0304 -22.54    17.83     -9.50    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0279    0
 812 bus-812 150   0  9  0 1.0088 -31.10     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
 813 bus-813 400   0  1  2 1.0370 -19.09     0.00      0.00  505.60    0.16  400.00 1.0370  309.08 -290.93  0.0000  0.0000    0
 814 bus-814 380   0  4  0 1.0178 -50.85   287.70     16.30    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.1286    0
 815 bus-815 110   0 19  0 1.0161 -28.09    25.27      5.71    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0067    0
 816 bus-816 380   0 17  0 1.0570 -35.27   234.70    -12.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.2335    0
 817 bus-817 380   0  6  0 1.0136 -45.58   333.10     17.50    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.1886    0
 818 bus-818 220   0  3  0 1.0304  51.30     0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0873    0
 819 bus-819 220   0  5  0 1.0508  -0.79     0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0022    0
 820 bus-820 154   0  1  0 1.0259  -0.51    12.60      1.80    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0189    0
 821 bus-821 150   0  9  0 1.0821 -36.00    -0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.2293    0
 822 bus-822 220   0  3  0 1.0035  -8.07   121.90     -0.20    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.1283    0
 823 bus-823 380   0  5  2 1.0391  -2.42     0.00      0.00 1274.20  287.09  380.00 1.0391  926.68 -298.31  0.0000  0.0000    0
 824 bus-824 154   0  1  0 1.0469  -2.98    32.10      4.50    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0893    0
 825 bus-825 220   0 22  0 1.0072 -36.67     0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.2976    0
 826 bus-826 110   0 22  0 1.0354 -32.77    31.94      7.70    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0111    0
 827 bus-827 380   0  3  0 1.0182 -13.14   167.80     77.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.1266    0
 828 bus-828 154   0  1  2 1.0444   2.08     0.00      0.00   55.90  -11.69  154.00 1.0444   20.87  -22.43  0.0000  0.0000    0
 829 bus-829 380   0  3  0 1.0181  15.43   113.60    122.70    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0874    0
 830 bus-830 380   0  6  0 1.0221 -40.85   303.10     75.50    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.2274    0
 831 bus-831 110   0 18  2 1.0033 -26.36     0.00      0.00   85.20   16.49  110.00 1.0033   55.59  -19.18  0.0000  0.0000    0
 832 bus-832 220   0  6  2 1.0046 -50.56     0.00      0.00  507.00  137.14  220.00 1.0046  264.71 -102.83  0.0000  0.0000    0
 833 bus-833 110   0 23  0 1.0468 -26.29    15.02     10.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0055    0
 834 bus-834 220   0  6  0 1.0084 -37.15    52.76     17.20    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.3838    0
 835 bus-835 380   0  6  0 1.0340 -24.96    -0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.2440    0
 836 bus-836 400   0  1  0 1.0123 -21.59    -0.00     -0.00    0.00    0.00  400.00 1.0000    0.00    0.00  0.0000  0.5670    0
 837 bus-837 220   0  6  2 1.0227 -40.41     0.00      0.00   44.00    7.99  220.00 1.0227   27.19   -9.66  0.0000  0.0000    0
 838 bus-838 150   0  8  0 1.0310   3.61   615.81    286.69    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  1.0104    0
 839 bus-839 380   0  5  0 1.0212  -1.69    -0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0818    0
 840 bus-840 150   0  9  0 1.0223 -23.59     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0270    0
 841 bus-841 380   0 18  0 1.0828 -21.36    -0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0014  0.3257    0
 842 bus-842 220   0  3  0 1.0258  -5.01     0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0250    0
 843 bus-843 110   0  1  0 1.0176 -40.08    -0.00      0.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0064    0
 844 bus-844 380   0 14  2 1.0644  -9.13     0.00      0.00   97.50   14.12  380.00 1.0644   54.35  -20.47  0.0000  0.0000    0
 845 bus-845 150   0  9  0 1.0033 -31.35    -0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0111    0
 846 bus-846 380   0 16  0 1.0565 -14.95   159.20     59.90    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.3733    0
 847 bus-847 154   0  1  0 1.0273  19.17    13.90      1.90    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0737    0
 848 bus-848 150   0  1  2 1.0114  61.82     0.00      0.00    4.03   -7.12  150.00 1.0114   49.63  -38.12  0.0000  0.0000    0
 849 bus-849 380   0  4  2 1.0373 -42.02     0.00      0.00    8.70   -1.18  380.00 1.0373    6.45   -4.91  0.0000  0.0000    0
 850 bus-850 110   0 18  0 0.9562 -30.23    -0.00     -0.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0047    0
 851 bus-851 220   0  5  2 1.0188 -16.62     0.00      0.00   59.56   41.16  220.00 1.0188   96.64  -27.81  0.0000  0.0000    0
 852 bus-852 154   0  1  0 1.0075 -25.26    -0.00      0.00    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0546    0
 853 bus-853 220   0  3  0 1.0233 -12.71   190.00     43.30    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.1294    0
 854 bus-854 220   0  4  0 1.0237 -54.46    49.96      7.50    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0886    0
 855 bus-855 110   0 12  0 1.0279 -34.09    10.01      3.30    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0024    0
 856 bus-856 150   0  9  0 0.9766 -23.67   -28.93      9.50    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0038    0
 857 bus-857 110   0 18  0 0.9685 -30.94    21.72      4.80    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0126    0
 858 bus-858 380   0  5  2 1.0288   0.82     0.00      0.00  855.60  160.89  380.00 1.0288  440.67 -172.15  0.0000  0.0000    0
 859 bus-859 150   0  9  0 1.0932 -27.53     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0028    0
 860 bus-860 154   0  1  0 1.0339   1.45    32.10      4.50    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0434    0
 861 bus-861 110   0 22  2 1.0508 -30.33     0.00      0.00   55.80   10.72  110.00 1.0508   57.98  -16.68  0.0000  0.0000    0
 862 bus-862 110   0 21  0 1.0111 -30.11    36.44     12.50    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0059    0
 863 bus-863 154   0  1  0 1.0091  -7.64   111.40     15.90    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0236    0
 864 bus-864 110   0 18  0 0.9549 -31.15     1.30      0.60    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0123    0
 865 bus-865 150   0  9  0 1.0838 -28.03    43.45     26.90    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0356    0
 866 bus-866 220   0  3  0 1.0560  43.77    -0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.2007    0
 867 bus-867 220   0  3  0 1.0204  -5.27    25.13     14.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0004    0
 868 bus-868 110   0 19  0 1.0508 -21.67    13.82      5.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0011    0
 869 bus-869 220   0  4  0 1.0215 -47.09    94.20      5.50    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0651    0
 870 bus-870 220   0  5  0 1.0383 -24.93   110.00      3.40    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.1195    0
 871 bus-871 220   0  5  0 1.0474 -12.31   108.89    -21.76    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0372    0
 872 bus-872 154   0  1  0 1.0186 -24.22   185.60     26.40    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.3278    0
 873 bus-873 380   0  3  0 1.0291   5.13   143.90    123.20    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.7264    0
 874 bus-874 150   0  9  0 0.9678 -31.43     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
 875 bus-875 380   0  6  2 1.0390 -35.72     0.00      0.00  343.50   45.89  380.00 1.0390  228.16  -78.19  0.0000  0.0000    0
 876 bus-876 110   0 21  0 1.0121 -26.97    42.25     13.90    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0095    0
 877 bus-877 110   0 21  0 1.0198 -29.35     2.00      0.60    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0053    0
 878 bus-878 150   0  8  0 1.0322   9.79     0.00     -0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.2528    0
 879 bus-879 110   0 22  0 1.0032 -44.62     7.71      3.30    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0056    0
 880 bus-880 220   0  6  0 1.0263 -13.57     0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0200    0
 881 bus-881 150   0  9  0 1.0199 -22.78    -0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0147    0
 882 bus-882 380   0  6  0 1.0227 -46.38   394.90     77.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.4493    0
 883 bus-883 220   0  5  0 1.0154 -10.19   192.50     78.30    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0665    0
 884 bus-884 110   0 19  0 1.0188 -30.30    13.82      5.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0063    0
 885 bus-885 150   0  9  0 0.9908 -30.76    23.03     14.30    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0661    0
 886 bus-886 220   0  3  0 1.0384  10.70    -2.85     -7.24    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0007    0
 887 bus-887 380   0 18  0 1.0688 -21.63     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0032  0.2813    0
 888 bus-888 220   0 19  2 1.0376 -21.60     0.00      0.00  181.98   -7.29  220.00 1.0376  138.60  -45.27  0.0000  0.0000    0
 889 bus-889 110   0 19  0 1.0140 -29.37     3.90      1.40    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0078    0
 890 bus-890 110   0 18  0 0.9926 -28.52     8.91      3.80    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0038    0
 891 bus-891 380   0  5  2 1.0630 -19.25     0.00      0.00 1702.80  696.58  380.00 1.0630 1097.41 -373.91  0.0000  0.0000    0
 892 bus-892 220   0  5  0 1.0650 -35.28    -0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0910    0
 893 bus-893 220   0  6  0 1.0355 -36.23    -0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0177    0
 894 bus-894 220   0 21  2 1.0542 -24.30     0.00      0.00  264.67   69.90  220.00 1.0542  141.93  -57.74  0.0000  0.0000    0
 895 bus-895 380   0 21  0 1.0747 -26.74    -0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0023  0.3633    0
 896 bus-896 154   0  1  2 1.0220   2.51     0.00      0.00   -2.70   -2.25  154.00 1.0220    8.60  -11.40  0.0000  0.0000    0
 897 bus-897 154   0  1  0 1.0344 -20.90   153.50     21.90    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0779    0
 898 bus-898 110   0  8  0 1.0163  13.00    25.63      7.90    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0077    0
 899 bus-899 380   0  6  0 1.0389 -19.13    -0.00     -0.01    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.5904    0
 900 bus-900 220   0  5  0 1.0417 -15.79     0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0015    0
 901 bus-901 150   0  9  0 0.9595 -28.85     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
 902 bus-902 110   0 18  0 1.0150 -23.10    -4.94     -3.67    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0011    0
 903 bus-903 220   0  5  0 1.0682 -26.80    82.69     20.10    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0136    0
 904 bus-904 220   0  6  0 1.0072 -37.01   146.90     60.60    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.2649    0
 905 bus-905 380   0  5  0 1.0404 -15.10     0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.1800    0
 906 bus-906 150   0  9  0 0.9602 -29.96    -0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0023    0
 907 bus-907 220   0  5  0 1.0385  -9.83    -0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0005    0
 908 bus-908 220   0  5  0 1.0549  -8.18   125.90     -0.50    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0021    0
 909 bus-909 110   0 15  0 1.0527 -24.67    12.61      4.50    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0263    0
 910 bus-910 154   0  1  0 1.0139  -5.88     6.30      0.90    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0382    0
 911 bus-911 110   0 22  0 1.0218 -41.21    13.21      2.20    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.1005    0
 912 bus-912 150   0  9  0 1.0913 -27.62    22.02     13.20    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0003    0
 913 bus-913 380   0  2  2 1.0265  -2.26     0.00      0.00 1249.40  683.52  380.00 1.0265  772.11 -269.94  0.0000  0.0000    0
 914 bus-914 380   0  9  0 1.0774 -24.74    -0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.8951    0
 915 bus-915 110   0 19  0 1.0376 -26.12    24.53      7.90    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0063    0
 916 bus-916 220   0  4  2 1.0221 -38.12     0.00      0.00  230.20  -24.09  220.00 1.0221  134.45  -49.76  0.0000  0.0000    0
 917 bus-917 110   0 15  2 1.0616 -20.53     0.00      0.00   32.00    3.93  110.00 1.0616   18.22   -6.73  0.0000  0.0000    0
 918 bus-918 110   0 21  0 1.0062 -30.04   110.10     29.40    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0111    0
 919 bus-919 380   0  8  0 1.0168  11.54    -0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.1389    0
 920 bus-920 220   0  5  0 1.0424 -21.07    34.44      8.50    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0111    0
 921 bus-921 220   0 19  0 1.0277 -21.52    -0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0013  0.0646    0
 922 bus-922 110   0 18  0 0.9957 -17.55    15.22      7.60    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0156    0
 923 bus-923 220   0  5  0 1.0317 -23.44    62.07     14.70    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0484    0
 924 bus-924 220   0  6  0 0.9974 -50.01    10.01      5.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0011    0
 925 bus-925 110   0 18  0 0.9795 -16.13     8.01      4.10    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0225    0
 926 bus-926 400   0  1  2 1.0081  -0.47     0.00      0.00  420.00   11.01  400.00 1.0081  201.12  -87.96  0.0000  0.0000    0
 927 bus-927 220   0  6  2 1.0679 -48.11     0.00      0.00   27.40   -2.86  220.00 1.0679   28.69   -8.16  0.0000  0.0000    0
 928 bus-928 150   0  8  0 1.0155   0.37   112.90     19.30    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.1734    0
 929 bus-929 220   0  4  0 1.0219 -46.23    43.75     12.40    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0935    0
 930 bus-930 380   0  4  2 1.0582 -37.83     0.00      0.00  679.60 -118.00  380.00 1.0582  406.66 -144.75  0.0000  0.0000    0
 931 bus-931 150   0  9  0 1.0055 -33.79     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
 932 bus-932 220   0  4  0 1.0258 -53.98    77.59     12.30    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0510    0
 933 bus-933 220   0  5  0 1.0200 -21.57    -0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.2275    0
 934 bus-934 110   0 18  0 0.9991 -29.32     2.50      1.30    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0233    0
 935 bus-935 220   0  5  0 1.0448 -24.80    -0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0946    0
 936 bus-936 150   0  9  0 0.9999 -27.06     0.00     -0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0193    0
 937 bus-937 150   0  9  0 0.9981 -32.13   -12.51      4.10    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0009    0
 938 bus-938 380   0  3  0 1.0545  36.89     0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.3147    0
 939 bus-939 220   0  6  0 1.0228 -23.05   150.10     35.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0355    0
 940 bus-940 110   0 21  0 1.0455 -28.69    50.06     16.30    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0026    0
 941 bus-941 110   0 18  0 0.9902 -24.49    26.03      9.80    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0082    0
 942 bus-942 380   0  1  0 1.0848 -14.41     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.3426    0
 943 bus-943 220   0  7  0 1.0262 -23.17    -0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0337    0
 944 bus-944 110   0 19  0 1.0329 -20.18    30.33     11.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0143    0
 945 bus-945 110   0 12  0 1.0342 -32.42     0.20      0.10    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0050    0
 946 bus-946 380   0  6  0 1.0203 -48.53   189.10    -11.90    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.2746    0
 947 bus-947 220   0  4  0 0.9831 -49.78    90.70      5.80    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0410    0
 948 bus-948 150   0 10  0 0.9859 -55.80    15.82      4.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0070    0
 949 bus-949 110   0 18  0 0.9563 -29.76     4.81      2.20    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0062    0
 950 bus-950 150   0  8  0 1.0209  -0.22    69.08     22.60    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0054    0
 951 bus-951 380   0  3  0 1.0480 -16.17     0.50   -271.90    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0312    0
 952 bus-952 150   0  9  0 1.0787 -22.03     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0038    0
 953 bus-953 380   0  5  0 1.0625 -13.25   108.70    -12.15    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.3711    0
 954 bus-954 220   0  5  0 1.0409 -21.82    66.27     13.60    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0067    0
 955 bus-955 150   0  2  0 1.0039 -11.44   244.20    152.70    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
 956 bus-956 110   0 24  0 1.0135 -13.08    19.42     11.60    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0000    0
 957 bus-957 220   0  4  0 1.0103 -46.61    65.77     16.10    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0166    0
 958 bus-958 380   0 11  0 1.0529 -31.07    -0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.5129    0
 959 bus-959 380   0  3  0 1.0153 -14.22   166.60      8.10    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.1011    0
 960 bus-960 380   0  5  0 1.0579  -9.33    -0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  1.0873    0
 961 bus-961 150   0  9  0 0.8747 -38.03    32.94     20.40    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0895    0
 962 bus-962 220   0  4  0 1.0337 -46.11    42.55     17.10    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0167    0
 963 bus-963 220   0 12  0 1.0370 -32.22     0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.1274    0
 964 bus-964 380   0  5  0 1.0120 -11.88    88.50     16.50    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  1.4644    0
 965 bus-965 110   0 22  0 1.0080 -41.59    45.05      9.90    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0024    0
 966 bus-966 220   0 13  0 1.0313  13.63   190.91     55.46    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.1477    0
 967 bus-967 110   0 18  0 0.9908 -21.70     1.30      0.40    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0064    0
 968 bus-968 400   0  1  0 1.0077   8.99    -0.00      0.00    0.00    0.00  400.00 1.0000    0.00    0.00  0.0000  0.4926    0
 969 bus-969 380   0  3  0 1.0236  31.66     0.40      1.10    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0199    0
 970 bus-970 220   0  4  0 1.0167 -42.69    62.27     -2.10    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0801    0
 971 bus-971 380   0 18  0 1.0784 -18.29     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0010  0.6857    0
 972 bus-972 380   0  5  2 1.0786   5.13     0.00      0.00 1221.20  407.52  380.00 1.0786  934.73 -291.52  0.0000  0.0000    0
 973 bus-973 150   0  9  0 1.0069 -29.68     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
 974 bus-974 110   0 12  2 1.0330 -33.94     0.00      0.00   83.89   18.08  110.00 1.0330   54.36  -20.21  0.0000  0.0000    0
 975 bus-975 110   0 21  0 0.9837 -35.52    33.24     11.10    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0156    0
 976 bus-976 380   0  4  2 1.0243 -50.05     0.00      0.00   21.30   -5.46  380.00 1.0243   36.02  -35.35  0.0000  0.0000    0
 977 bus-977 220   0 13  0 1.0379 -11.66    95.58    -14.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0448    0
 978 bus-978 110   0 18  2 1.0173 -26.11     0.00      0.00   14.90    0.14  110.00 1.0173    6.43   -2.99  0.0000  0.0000    0
 979 bus-979 110   0 19  0 0.9664 -22.92    21.12      7.70    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0148    0
 980 bus-980 220   0  5  0 1.0428 -25.47    14.71      4.60    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0788    0
 981 bus-981 220   0  4  0 1.0197 -44.54     0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0084    0
 982 bus-982 154   0  1  0 1.0194   7.06    62.70      9.00    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0294    0
 983 bus-983 380   0  3  2 1.0780  44.24     0.00      0.00 1034.80 -256.65  380.00 1.0780  948.36 -277.27  0.0000  0.0000    0
 984 bus-984 380   0  6  2 1.0320 -38.02     0.00      0.00 1029.20    8.10  380.00 1.0320  738.93 -240.84  0.0000  0.0000    0
 985 bus-985 220   0  6  0 1.0537 -42.27    17.52      4.60    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.1182    0
 986 bus-986 220   0  4  0 1.0167 -52.85    15.98      0.86    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0596    0
 987 bus-987 150   0 10  0 0.9988 -39.12    -0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0118    0
 988 bus-988 220   0  4  0 1.0232 -53.02    -0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0862    0
 989 bus-989 110   0 21  0 0.9749 -32.24    32.34     10.60    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0064    0
 990 bus-990 150   0  9  0 0.9828 -34.86    -0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0819    0
 991 bus-991 110   0 18  2 1.0016 -23.74     0.00      0.00   21.68    2.06  110.00 1.0016   16.83   -8.05  0.0000  0.0000    0
 992 bus-992 220   0  6  2 1.0303 -25.80     0.00      0.00   14.96    6.97  220.00 1.0303   25.97  -10.87  0.0000  0.0000    0
 993 bus-993 380   0 13  2 1.0372   2.05     0.00      0.00 -136.90    5.75  380.00 1.0372   17.85   -7.07  0.0000  0.0000    0
 994 bus-994 150   0  8  0 1.0254  -1.15    -0.00     -0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.2500    0
 995 bus-995 220   0 11  0 1.0455 -33.79     0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0766    0
 996 bus-996 110   0 18  0 0.9841 -16.07     0.00      0.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0007    0
 997 bus-997 150   0  9  0 1.0367 -29.85     0.00     -0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0084    0
 998 bus-998 150   0  9  0 1.0278 -29.42    22.32     13.80    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0296    0
 999 bus-999 110   0  8  0 1.0134  19.85    20.02      6.80    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0048    0
1000 bus-1000220   0  1  0 1.0184 -33.55     0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0180    0
1001 bus-1001220   0  5  2 1.0699 -33.90     0.00      0.00   92.10   23.68  220.00 1.0699   55.02  -19.81  0.0000  0.0000    0
1002 bus-1002220   0  5  2 1.0384 -20.39     0.00      0.00  171.00   10.18  220.00 1.0384   89.55  -35.15  0.0000  0.0000    0
1003 bus-1003110   0 21  0 0.9747 -32.95    24.03      8.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0033    0
1004 bus-1004220   0  3  2 0.9994   9.54     0.00      0.00   86.40   35.09  220.00 0.9994   43.99  -17.40  0.0000  0.0000    0
1005 bus-1005220   0  5  0 1.0597 -12.80     0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0081    0
1006 bus-1006380   0  9  0 1.0828 -21.79    -0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.4531    0
1007 bus-1007150   0  9  0 1.0171 -26.99    -0.00     -0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0151    0
1008 bus-1008110   0 18  0 0.9766 -32.08     0.00     -0.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0068    0
1009 bus-1009220   0  3  0 1.0211 -10.64     0.20      0.40    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0073    0
1010 bus-1010110   0  8  0 1.0195  22.57    21.32      7.30    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0060    0
1011 bus-1011150   0  8  0 1.0286  -1.86    -0.20     -1.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
1012 bus-1012150   0  9  0 1.0048 -32.95    -0.00     -0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0087    0
1013 bus-1013220   0  4  0 0.9924 -47.06   136.06     40.40    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.1208    0
1014 bus-1014150   0  9  0 1.0094 -30.81    -0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0107    0
1015 bus-1015220   0  5  0 1.0567  -5.59    44.55      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0478    0
1016 bus-1016380   0  1  0 1.0550 -41.04    -0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.1504    0
1017 bus-1017220   0  7  0 1.0487 -23.79    26.93      9.50    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0765    0
1018 bus-1018110   0 21  0 0.9784 -32.34    21.02      7.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0042    0
1019 bus-1019110   0  1  0 1.0197 -37.57     0.00      0.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0031    0
1020 bus-1020150   0  8  0 1.0436   6.06     8.21      3.31    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0838    0
1021 bus-1021220   0  4  2 1.0123 -46.73     0.00      0.00 -179.30    8.75  220.00 1.0123   58.34  -16.23  0.0000  0.0000    0
1022 bus-1022110   0 18  0 0.9924 -17.74     0.00      0.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0032    0
1023 bus-1023220   0  4  0 1.0128 -44.58    -0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0093    0
1024 bus-1024154   0  1  0 1.0303 -12.10    27.90      4.00    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0029    0
1025 bus-1025380   0 10  0 1.0237 -52.45   241.40     -2.50    0.00    0.00  380.00 1.0000    0.00    0.00  0.0022  0.3128    0
1026 bus-1026220   0  5  0 1.0276 -29.83   201.40     53.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0967    0
1027 bus-1027380   0  5  0 0.9860 -18.49    -5.91     -2.33    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.3039    0
1028 bus-1028110   0 19  0 1.0038 -27.63    13.82      5.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0045    0
1029 bus-1029220   0  3  2 1.0379  65.16     0.00      0.00  138.60    5.85  220.00 1.0379   90.64  -31.73  0.0000  0.0000    0
1030 bus-1030220   0  4  2 1.0078 -36.44     0.00      0.00  164.94    9.31  220.00 1.0078   71.66  -27.89  0.0000  0.0000    0
1031 bus-1031380   0  6  0 1.0376 -39.01    84.59    -18.50    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.6457    0
1032 bus-1032220   0  6  0 1.0219 -29.45    27.03     13.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0232    0
1033 bus-1033220   0  5  0 1.0385 -24.85    26.33      5.30    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0431    0
1034 bus-1034220   0  6  0 1.0193 -29.06    -0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.1423    0
1035 bus-1035220   0  5  0 1.0666 -32.37   382.50     57.90    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0816    0
1036 bus-1036220   0 10  2 1.0371 -31.53     0.00      0.00  202.50    0.73  220.00 1.0371  137.39  -46.45  0.0000  0.0000    0
1037 bus-1037380   0  2  0 1.0180   4.74    -0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0055    0
1038 bus-1038110   0 18  0 1.0080 -20.37     3.70     -0.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0064    0
1039 bus-1039220   0  5  0 1.0377 -19.56    34.64     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0091    0
1040 bus-1040220   0  5  0 1.0381  -9.09    31.94      8.80    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0379    0
1041 bus-1041110   0 22  0 0.9966 -44.29    12.11      4.40    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0095    0
1042 bus-1042154   0  1  0 1.0132  -5.71    34.20      4.90    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0908    0
1043 bus-1043380   0  5  2 1.0275  -3.72     0.00      0.00  829.50   49.52  380.00 1.0275  387.88 -163.40  0.0000  0.0000    0
1044 bus-1044154   0  1  0 1.0155   4.57    40.50      5.70    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0320    0
1045 bus-1045110   0 18  0 0.9395 -31.30     8.91      5.10    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0106    0
1046 bus-1046150   0  8  0 1.0135  -4.85    47.05     19.30    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0004    0
1047 bus-1047110   0 18  0 0.9895 -28.01     1.90      0.80    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0065    0
1048 bus-1048110   0 18  0 0.9857 -28.38    27.80     -2.03    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0050    0
1049 bus-1049380   0  1  0 1.1359 -22.30    -0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.2880    0
1050 bus-1050220   0 13  2 1.0554   7.40     0.00      0.00  337.91    1.63  220.00 1.0554  173.50  -71.79  0.0000  0.0000    0
1051 bus-1051220   0  5  0 1.0494 -13.26    -0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0379    0
1052 bus-1052220   0  8  0 1.0329  21.77    67.48     32.60    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.1311    0
1053 bus-1053110   0 18  0 0.9739 -28.22    39.14     13.20    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0292    0
1054 bus-1054154   0  1  0 1.0385   3.95    83.60     11.90    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0656    0
1055 bus-1055150   0  9  0 0.9618 -31.64     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
1056 bus-1056150   0  9  0 1.0487 -29.21     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
1057 bus-1057220   0  8  0 1.0406  25.72    -0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0000    0
1058 bus-1058380   0  3  0 1.0119  -4.95     0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.1196    0
1059 bus-1059380   0  9  0 1.0771 -24.81    -0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.6276    0
1060 bus-1060380   0  4  0 1.0631 -42.08    -0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.7538    0
1061 bus-1061150   0  9  0 0.9911 -30.80    -0.00      0.01    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
1062 bus-1062220   0  7  0 1.0348 -21.68    84.89     32.40    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0777    0
1063 bus-1063110   0 21  0 1.0232 -26.44    50.06     17.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0161    0
1064 bus-1064220   0  4  0 1.0205 -47.40   215.20     -7.60    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0124    0
1065 bus-1065220   0  4  0 1.0259 -54.44    89.60     20.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0907    0
1066 bus-1066380   0  3  0 1.0141  22.98     0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0967    0
1067 bus-1067220   0  3  0 1.0309  -9.62   279.40     22.90    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.1524    0
1068 bus-1068110   0 12  0 1.0244 -34.28    35.24     11.60    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0172    0
1069 bus-1069220   0  1  0 1.0372 -17.76    -0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0872    0
1070 bus-1070110   0 18  0 1.0085 -19.98     1.60     -0.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0044    0
1071 bus-1071150   0  9  0 1.0032 -36.69    83.30     47.90    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0619    0
1072 bus-1072380   0  6  0 1.0397 -19.16    -0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.6881    0
1073 bus-1073110   0 19  0 1.0261 -29.88    21.92      7.20    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0314    0
1074 bus-1074380   0  4  0 1.0409 -43.56   403.90     -0.10    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  1.4310    0
1075 bus-1075110   0 24  0 1.0649 -12.96     9.08      3.94    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0012    0
1076 bus-1076150   0  9  0 0.9685 -37.40     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
1077 bus-1077220   0  5  0 1.0301 -12.38    -0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0010    0
1078 bus-1078220   0  5  0 1.0617  -3.67    -0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0474    0
1079 bus-1079380   0  3  0 1.0159   3.30     0.20      1.30    0.00    0.00  380.00 1.0000    0.00    0.00  0.0034  0.1058    0
1080 bus-1080154   0  1  0 1.0481  -9.52    48.80      6.90    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0795    0
1081 bus-1081380   0  5  0 1.0359 -10.74   277.86     58.95    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  1.8288    0
1082 bus-1082380   0  6  2 1.0279 -33.93     0.00      0.00  364.40   56.84  380.00 1.0279  171.62  -73.50  0.0000  0.0000    0
1083 bus-1083220   0  5  2 1.0505  -8.79     0.00      0.00   91.80    8.04  220.00 1.0505   54.91  -19.88  0.0000  0.0000    0
1084 bus-1084110   0 19  0 1.0290 -28.28    42.15     14.20    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0171    0
1085 bus-1085220   0  3  0 1.0030  -8.37   162.10     43.20    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0332    0
1086 bus-1086380   0  4  0 1.0231 -47.40    12.01      5.60    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.3929    0
1087 bus-1087110   0 21  0 0.9846 -32.18    -0.00      0.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0375    0
1088 bus-1088154   0  1  2 1.0259   4.45     0.00      0.00    4.60    1.01  154.00 1.0259    8.06   -3.66  0.0000  0.0000    0
1089 bus-1089150   0  9  0 1.0381 -23.07    -7.61      2.50    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0013    0
1090 bus-1090220   0  5  0 1.0049 -22.05    56.06     18.70    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0424    0
1091 bus-1091110   0 18  0 1.0186 -14.62   -24.85     -3.56    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0131    0
1092 bus-1092220   0  6  0 1.0320 -38.20    30.93    -46.60    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0162    0
1093 bus-1093380   0  5  2 1.0246  -8.72     0.00      0.00  837.00   97.07  380.00 1.0246  550.69 -185.15  0.0000  0.0000    0
1094 bus-1094150   0  8  0 1.0397   5.49    28.53     11.30    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0325    0
1095 bus-1095380   0  1  0 1.0700 -18.93    -0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.4302    0
1096 bus-1096220   0  5  0 1.0489  -1.18     0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0016    0
1097 bus-1097154   0  1  2 1.0136  -7.32     0.00      0.00   17.50   -0.91  154.00 1.0136    6.17   -6.64  0.0000  0.0000    0
1098 bus-1098110   0 19  2 1.1044 -15.22     0.00      0.00   93.35  -19.73  110.00 1.1044   91.42  -31.24  0.0000  0.0000    0
1099 bus-1099150   0  9  0 0.9990 -30.31     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
1100 bus-1100220   0  5  2 1.0423  -4.42     0.00      0.00   58.20    6.13  220.00 1.0423   36.80  -13.01  0.0000  0.0000    0
1101 bus-1101220   0  5  0 1.0358 -14.27    -0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0205    0
1102 bus-1102220   0  5  2 1.0482  -6.85     0.00      0.00 -124.15   12.14  220.00 1.0482   38.05  -11.59  0.0000  0.0000    0
1103 bus-1103380   0 13  2 1.0435  28.25     0.00      0.00  405.69  -35.07  380.00 1.0435  376.66 -112.66  0.0000  0.0000    0
1104 bus-1104110   0 18  0 0.9649 -28.98     5.11      3.80    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0088    0
1105 bus-1105220   0  5  0 1.0690 -26.72    29.83      7.30    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0649    0
1106 bus-1106150   0  8  0 1.0469   4.26   192.40     63.90    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.1000    0
1107 bus-1107110   0 19  0 0.9730 -23.10     1.80      0.60    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0052    0
1108 bus-1108150   0  9  0 1.0521 -29.36    -0.00     -0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0040    0
1109 bus-1109220   0 10  0 1.0246 -35.19   -54.06     13.10    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.1423    0
1110 bus-1110380   0 13  0 1.0360  11.69   227.34    236.13    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.6684    0
1111 bus-1111220   0  5  0 1.0345  -9.09     0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0110    0
1112 bus-1112110   0 12  0 1.0334 -33.61    10.91      3.60    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0040    0
1113 bus-1113154   0  1  0 1.0203  -0.47    20.90      3.00    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0546    0
1114 bus-1114380   0  4  0 1.0472 -39.00    59.27      5.10    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.2603    0
1115 bus-1115220   0  4  0 1.0236 -39.41   -40.54      9.30    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0305    0
1116 bus-1116380   0  3  0 1.0189  14.93    70.28     58.90    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0733    0
1117 bus-1117400   0  1  2 1.0092  11.39     0.00      0.00  744.10 -245.23  400.00 1.0092  307.47 -487.11  0.0000  0.0000    0
1118 bus-1118380   0 16  0 1.0451 -18.78   254.00     74.30    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.5448    0
1119 bus-1119220   0 19  2 1.0447 -17.51     0.00      0.00  298.70  -10.62  220.00 1.0447  126.49  -57.33  0.0000  0.0000    0
1120 bus-1120220   0  3  0 1.0182 -14.43   244.80    119.30    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0378    0
1121 bus-1121220   0  4  2 1.0175 -39.33     0.00      0.00  289.79  -11.59  220.00 1.0175  158.20  -62.81  0.0000  0.0000    0
1122 bus-1122220   0  7  2 1.0439 -23.81     0.00      0.00   75.20    2.31  220.00 1.0439   68.00  -56.08  0.0000  0.0000    0
1123 bus-1123150   0  8  0 1.0258  16.95    -9.00    -10.19    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
1124 bus-1124220   0  8  0 1.0633  14.83    -0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0861    0
1125 bus-1125220   0 12  2 1.0432 -30.89     0.00      0.00  129.60   13.26  220.00 1.0432  114.57  -34.74  0.0000  0.0000    0
1126 bus-1126400   0  1  0 1.0217   4.40     0.00     -0.00    0.00    0.00  400.00 1.0000    0.00    0.00  0.0000  0.0000    0
1127 bus-1127220   0 18  0 1.0793 -12.47     0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0009  0.0051    0
1128 bus-1128380   0  3  0 1.0489  -7.97  -878.10   -312.70    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.3121    0
1129 bus-1129220   0  5  0 0.9980 -22.90   190.47     55.03    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0670    0
1130 bus-1130154   0  1  0 1.0299  -0.92    22.50      3.20    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0511    0
1131 bus-1131380   0  6  2 1.0370 -19.78     0.00      0.00  667.50  108.89  380.00 1.0370  407.66 -143.61  0.0000  0.0000    0
1132 bus-1132380   0  9  0 1.0852 -20.85     7.80     50.90    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.8777    0
1133 bus-1133380   0  4  0 1.0548 -43.97   115.20    319.20    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  2.9091    0
1134 bus-1134154   0  1  0 1.0182  -9.96   103.90     14.80    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0191    0
1135 bus-1135110   0 18  0 0.9665 -25.23     1.40      0.60    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0041    0
1136 bus-1136220   0  5  0 1.0314 -18.81    16.22      2.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0071    0
1137 bus-1137220   0  5  0 1.0443 -24.76    -0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0005    0
1138 bus-1138380   0 14  2 1.0888   7.14     0.00      0.00  930.30   93.88  380.00 1.0888  432.44 -180.70  0.0000  0.0000    0
1139 bus-1139220   0 21  2 1.0542 -24.33     0.00      0.00  175.48   49.36  220.00 1.0542  107.89  -41.50  0.0000  0.0000    0
1140 bus-1140220   0  6  0 1.0091 -49.28     0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0178    0
1141 bus-1141380   0  7  0 1.0317  -8.57     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.2336    0
1142 bus-1142380   0  9  0 1.0762 -24.51    45.90     36.80    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.5522    0
1143 bus-1143220   0 19  0 1.0309 -22.36     0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0021  0.0831    0
1144 bus-1144220   0  3  0 1.0096  36.66    39.04     -5.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0131    0
1145 bus-1145220   0 11  2 1.0404 -21.67     0.00      0.00  173.47   -1.29  220.00 1.0404  153.07 -144.24  0.0000  0.0000    0
1146 bus-1146220   0  5  0 1.0283  -5.94    32.84     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0141    0
1147 bus-1147220   0  3  0 0.9829   9.19    20.02     15.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0156    0
1148 bus-1148380   0  3  0 1.0150   2.92   141.40    123.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0852    0
1149 bus-1149150   0  9  0 1.0291 -32.13     0.00     -0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0032    0
1150 bus-1150380   0  3  0 1.0322  26.30     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.2460    0
1151 bus-1151220   0  5  0 1.0403 -20.91    -0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.1882    0
1152 bus-1152400   0  1  0 0.9922   1.05    -0.00      0.00    0.00    0.00  400.00 1.0000    0.00    0.00  0.0000  0.4601    0
1153 bus-1153220   0  5  0 1.0312  -6.44    12.41      3.90    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0223    0
1154 bus-1154154   0  1  0 1.0115 -24.56    55.70      7.90    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0262    0
1155 bus-1155380   0 10  0 1.0365 -51.99    -0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0191    0
1156 bus-1156220   0  5  0 1.0340 -22.85    65.67     24.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0995    0
1157 bus-1157154   0  1  0 1.0310  13.74     3.70      0.60    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0001    0
1158 bus-1158110   0 18  0 0.9956 -30.94    24.13     12.70    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0010    0
1159 bus-1159220   0  5  0 1.0478 -36.54   112.40     13.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0399    0
1160 bus-1160220   0  3  0 1.0023  -0.23     0.10      0.50    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0048    0
1161 bus-1161380   0  3  0 1.0344   8.03   170.20     60.80    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.1627    0
1162 bus-1162220   0  1  0 1.0314 -21.89     0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0222    0
1163 bus-1163380   0  2  0 0.9910  -1.72    -0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.1604    0
1164 bus-1164150   0  9  0 0.9897 -30.82    26.43     16.40    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0002    0
1165 bus-1165380   0  3  0 1.0392  17.39     0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.1413    0
1166 bus-1166150   0  9  0 1.0318 -29.22   -39.81    -10.90    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0337    0
1167 bus-1167150   0  9  0 1.0130 -32.96     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
1168 bus-1168380   0  4  0 1.0408 -42.71     0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.8906    0
1169 bus-1169154   0  1  0 1.0178 -22.59   116.20     16.50    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0780    0
1170 bus-1170220   0  6  0 0.9914 -50.49    -9.51     -3.32    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0000    0
1171 bus-1171110   0 19  0 1.0389 -25.78    79.89     29.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0142    0
1172 bus-1172220   0  5  0 1.0688 -25.95    -0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0230    0
1173 bus-1173220   0  4  2 1.0185 -41.82     0.00      0.00 -124.70   -0.42  220.00 1.0185    1.85   -0.88  0.0000  0.0000    0
1174 bus-1174150   0 10  2 1.0028 -38.48     0.00      0.00   26.80    5.65  150.00 1.0028   18.61   -6.28  0.0000  0.0000    0
1175 bus-1175220   0  4  2 1.0383 -39.84     0.00      0.00  309.54    3.13  220.00 1.0383  108.35  -39.12  0.0000  0.0000    0
1176 bus-1176110   0 18  2 1.0162 -23.12     0.00      0.00    6.70   13.93  110.00 1.0162   94.13  -28.09  0.0000  0.0000    0
1177 bus-1177220   0  3  0 1.0339  55.82    -2.35     -2.06    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0338    0
1178 bus-1178110   0 21  0 0.9620 -33.72    35.84     11.80    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0094    0
1179 bus-1179220   0  5  0 1.0302  -3.08    86.60     23.40    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0039    0
1180 bus-1180110   0  3  0 1.0701 -31.06    43.75     16.80    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0042    0
1181 bus-1181220   0  3  0 1.0257 -22.28     0.10    -19.30    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0025    0
1182 bus-1182110   0 15  0 1.0483 -25.29    10.81      3.90    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0139    0
1183 bus-1183220   0  5  0 1.0617 -33.33   199.40    -19.90    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0668    0
1184 bus-1184380   0  3  2 1.0374  -8.71     0.00      0.00  329.20  159.58  380.00 1.0374  178.02  -67.55  0.0000  0.0000    0
1185 bus-1185220   0  4  0 1.0099 -44.52   150.40     15.30    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0809    0
1186 bus-1186154   0  1  0 1.0026   1.72    62.70      9.00    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0318    0
1187 bus-1187220   0  5  0 1.0362  -5.25    67.57     21.20    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0571    0
1188 bus-1188220   0  5  0 1.0573 -14.57    30.93      6.60    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0909    0
1189 bus-1189220   0  3  0 1.0307  38.42    96.41     18.10    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0204    0
1190 bus-1190110   0 18  0 0.9975 -20.48    14.62      5.60    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0025    0
1191 bus-1191154   0  1  0 1.0028 -10.81    37.30      5.40    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0012    0
1192 bus-1192110   0 18  0 0.9920 -25.40    13.21      9.20    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0069    0
1193 bus-1193380   0  6  0 1.0458 -16.02   181.50     21.20    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.6445    0
1194 bus-1194380   0  5  0 1.0358 -15.38   129.60     13.30    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.1398    0
1195 bus-1195110   0 18  0 0.9991 -19.55     3.80      2.50    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0074    0
1196 bus-1196220   0 18  0 1.0391 -27.71    -0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0018  0.0845    0
1197 bus-1197110   0 18  0 0.9831 -28.84    25.23     10.60    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0144    0
1198 bus-1198380   0  5  0 0.9945 -14.44     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.3064    0
1199 bus-1199380   0 19  0 1.0561 -20.56    -0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0005  0.2965    0
1200 bus-1200380   0  4  0 1.0249 -41.83   124.80      7.90    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.4899    0
1201 bus-1201220   0  5  0 1.0394 -20.09   114.10     23.50    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0108    0
1202 bus-1202380   0  9  0 1.1301 -23.38    -0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.4628    0
1203 bus-1203154   0  1  0 1.0222  -7.94    41.80      5.90    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0175    0
1204 bus-1204150   0  9  0 1.0554 -27.40     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0072    0
1205 bus-1205150   0  8  0 1.0236   2.13    -0.19     -1.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
1206 bus-1206150   0  9  0 0.9572 -30.00    27.13     16.80    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0030    0
1207 bus-1207150   0  8  0 1.0181  -0.74    70.18     28.70    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0080    0
1208 bus-1208154   0  1  0 1.0232  -7.26    13.90      1.90    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0038    0
1209 bus-1209220   0  6  0 1.0100 -49.31   183.03     15.70    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0183    0
1210 bus-1210150   0  9  0 1.0099 -26.73   -15.82      5.20    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0176    0
1211 bus-1211380   0 18  0 1.0886 -12.31    -0.59     -2.55    0.00    0.00  380.00 1.0000    0.00    0.00  0.0005  1.1113    0
1212 bus-1212380   0  1  0 1.1576 -23.09    -0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.3518    0
1213 bus-1213154   0  1  0 1.0203  -6.57    29.80      4.30    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0204    0
1214 bus-1214380   0  3  0 1.0196  18.76   105.00    412.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.3757    0
1215 bus-1215150   0  9  0 1.0310 -22.84     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0034    0
1216 bus-1216220   0  5  0 1.0366 -11.31     0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0493    0
1217 bus-1217150   0  9  0 1.0256 -24.89     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
1218 bus-1218110   0 22  0 0.9835 -40.89    30.83     13.20    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0112    0
1219 bus-1219110   0 12  0 1.0037 -37.52     1.40      0.50    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0187    0
1220 bus-1220220   0  6  2 1.0087 -45.57     0.00      0.00  107.40   57.33  220.00 1.0087   84.07  -26.48  0.0000  0.0000    0
1221 bus-1221150   0  8  0 1.0264  -1.95   230.50     91.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.5767    0
1222 bus-1222150   0  9  0 1.0231 -32.48    23.03     14.30    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.1688    0
1223 bus-1223154   0  1  0 1.0231  -9.03    26.40      3.80    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0070    0
1224 bus-1224380   0  6  0 1.0250 -35.95   168.30    -57.10    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.1632    0
1225 bus-1225220   0  7  2 1.0517 -17.80     0.00      0.00  282.80   18.73  220.00 1.0517  118.84  -55.64  0.0000  0.0000    0
1226 bus-1226150   0  9  0 1.0899 -27.72    -0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0021    0
1227 bus-1227150   0  8  0 1.0216  10.57    -0.18     -1.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
1228 bus-1228110   0 21  0 1.0139 -32.14    53.16     17.70    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0048    0
1229 bus-1229110   0 19  0 1.0183 -28.50     5.51      2.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0066    0
1230 bus-1230154   0  1  0 1.0353 -25.04     0.00     -0.00    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0225    0
1231 bus-1231150   0  9  0 0.9975 -29.53     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
1232 bus-1232380   0  4  0 1.0455 -50.28     0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.8152    0
1233 bus-1233220   0  5  0 1.0339 -22.87     0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0172    0
1234 bus-1234220   0  5  0 1.0199 -16.70    71.78     17.90    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0196    0
1235 bus-1235154   0  1  0 1.0285  -5.28     4.30      0.60    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0443    0
1236 bus-1236220   0  6  0 1.0135 -36.61   105.50     24.70    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.5837    0
1237 bus-1237380   0  5  2 1.1039  -6.47     0.00      0.00 1504.80  346.47  380.00 1.1039  906.61 -319.44  0.0000  0.0000    0
1238 bus-1238220   0  3  0 1.0255  56.99    60.37     35.40    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.1488    0
1239 bus-1239220   0 10  0 0.9952 -55.64     0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0000    0
1240 bus-1240220   0  4  0 1.0195 -41.97    23.53      4.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0939    0
1241 bus-1241220   0  4  2 1.0196 -38.53     0.00      0.00   46.13   -7.09  220.00 1.0196   22.29  -20.98  0.0000  0.0000    0
1242 bus-1242220   0  3  0 1.0386  -3.41   226.30     51.70    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0386    0
1243 bus-1243380   0  3  2 1.0800  57.15     0.00      0.00   81.70   -2.62  380.00 1.0800   44.30  -17.02  0.0000  0.0000    0
1244 bus-1244154   0  1  2 1.0267 -16.81     0.00      0.00   16.20   -0.85  154.00 1.0267   23.86  -28.85  0.0000  0.0000    0
1245 bus-1245110   0 18  0 1.0184 -26.29    -4.57     -1.31    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0112    0
1246 bus-1246110   0 21  0 1.0201 -29.07     2.00      1.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0061    0
1247 bus-1247110   0 19  0 1.0318 -25.39    23.03      8.30    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0105    0
1248 bus-1248220   0  5  0 1.0456 -10.88     0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0117    0
1249 bus-1249380   0  5  0 1.0204 -11.31   141.26     30.60    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.1801    0
1250 bus-1250150   0 10  0 0.9904 -35.62    39.44     24.90    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0418    0
1251 bus-1251380   0  5  2 1.0246  -8.73     0.00      0.00  837.00   90.81  380.00 1.0246  550.69 -185.15  0.0000  0.0000    0
1252 bus-1252110   0 12  0 1.0315 -33.94     0.00      0.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0656    0
1253 bus-1253380   0  3  0 1.0115  22.07   186.60    155.80    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.2899    0
1254 bus-1254110   0 18  0 0.9891 -29.09    -0.00     -0.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0040    0
1255 bus-1255150   0  8  0 1.0223   3.88    20.62      8.20    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0662    0
1256 bus-1256110   0 18  0 1.0119 -19.51     1.90      1.30    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0092    0
1257 bus-1257220   0  6  0 1.0310 -38.45    -0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.1302    0
1258 bus-1258220   0  3  2 1.0330  38.77     0.00      0.00   71.00   20.62  220.00 1.0330   34.91  -14.83  0.0000  0.0000    0
1259 bus-1259380   0  9  0 1.1279 -23.80    -0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.3946    0
1260 bus-1260150   0  8  0 1.0080  15.73    50.86     36.60    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
1261 bus-1261220   0  6  0 1.0208 -42.99   279.50     25.80    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.2030    0
1262 bus-1262220   0  5  0 1.0346 -22.38    -0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.1073    0
1263 bus-1263220   0 19  0 1.0027 -10.32    -0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0026  0.1174    0
1264 bus-1264380   0  6  0 1.0290 -32.32   224.90    -32.50    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.6328    0
1265 bus-1265220   0  5  0 1.0630 -50.38   173.00    -21.30    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0593    0
1266 bus-1266110   0 22  0 0.9987 -41.58    15.42      2.20    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0146    0
1267 bus-1267220   0 13  2 1.0464  20.21     0.00      0.00  155.30    6.62  220.00 1.0464  191.38  -52.90  0.0000  0.0000    0
1268 bus-1268380   0  3  0 1.0056  -3.44   151.20     96.40    0.00    0.00  380.00 1.0000    0.00    0.00  0.0028  0.3889    0
1269 bus-1269220   0  6  0 1.0128 -36.68   112.80     27.60    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.3518    0
1270 bus-1270110   0 19  0 1.0329 -24.79     1.80      0.70    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0017    0
1271 bus-1271220   0  4  2 1.0139 -46.72     0.00      0.00 -100.50  -11.00  220.00 1.0139   32.54  -32.11  0.0000  0.0000    0
1272 bus-1272150   0  9  0 1.0164 -30.70     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0023    0
1273 bus-1273110   0 12  0 1.0141 -35.94     7.01      2.30    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0069    0
1274 bus-1274110   0 18  0 0.9669 -22.70   149.90     53.20    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0107    0
1275 bus-1275220   0  5  0 1.0304 -19.09    52.46      2.90    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0035    0
1276 bus-1276150   0  9  0 0.9860 -28.63    -0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0048    0
1277 bus-1277150   0  8  0 1.0287  -1.86    -0.20     -1.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
1278 bus-1278380   0  7  0 1.0440 -16.19     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.2850    0
1279 bus-1279220   0  6  0 0.9975 -50.00    -0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0156    0
1280 bus-1280380   0  4  0 1.0714 -37.16     0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  1.0739    0
1281 bus-1281150   0  9  0 0.9697 -24.04     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
1282 bus-1282220   0  4  0 1.0199 -47.39   202.00     34.10    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0194    0
1283 bus-1283110   0 15  0 1.0527 -25.90    42.75     15.20    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0054    0
1284 bus-1284110   0 18  0 0.9940 -26.97    19.02      9.10    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0052    0
1285 bus-1285110   0 18  0 1.0523 -15.19    -0.00     -0.20    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0015    0
1286 bus-1286110   0 18  0 0.9637 -29.06     7.61      2.50    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0167    0
1287 bus-1287380   0  3  0 1.0520  15.40    -0.19    -78.58    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0231    0
1288 bus-1288150   0  9  0 1.0090 -33.11     9.61      5.90    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0111    0
1289 bus-1289110   0 21  0 0.9595 -35.09    18.82      6.20    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0065    0
1290 bus-1290110   0 12  0 1.0080 -36.44    22.32      7.30    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0072    0
1291 bus-1291154   0  1  0 1.0218 -12.70   124.10     17.60    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0603    0
1292 bus-1292154   0  1  0 1.0206  -5.70    23.40      3.30    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0688    0
1293 bus-1293220   0  3  0 1.0178   7.84    50.26     19.30    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0210    0
1294 bus-1294220   0  4  0 1.0073 -48.85     6.11     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0251    0
1295 bus-1295220   0  5  2 1.0356  -8.72     0.00      0.00 -124.10    7.57  220.00 1.0356   36.92  -12.88  0.0000  0.0000    0
1296 bus-1296150   0  9  0 1.0153 -30.22     0.00     -0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0030    0
1297 bus-1297110   0 18  0 1.0072 -26.34    19.02      8.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0205    0
1298 bus-1298110   0 18  0 0.9814 -23.90    -0.00      0.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0149    0
1299 bus-1299110   0 21  0 0.9773 -33.20    30.53     10.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0064    0
1300 bus-1300150   0  9  0 0.9144 -36.00    42.95     26.60    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0295    0
1301 bus-1301220   0  5  0 1.0483 -29.02   479.00     99.20    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.1068    0
1302 bus-1302110   0 18  0 1.0128 -24.26   -19.83     -6.01    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0038    0
1303 bus-1303220   0  6  0 1.0240 -14.14    -0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0347    0
1304 bus-1304110   0 12  0 1.0177 -35.32     5.41      1.80    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0072    0
1305 bus-1305220   0  5  0 1.0381 -22.78    -0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0434    0
1306 bus-1306110   0 18  0 0.9697 -29.76     8.51      6.40    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0039    0
1307 bus-1307380   0 14  2 1.0621 -10.13     0.00      0.00 -410.10    8.83  380.00 1.0621   35.48  -14.34  0.0000  0.0000    0
1308 bus-1308220   0  6  0 1.0009 -33.92    71.38     10.30    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0456    0
1309 bus-1309110   0 18  0 0.9609 -27.50    17.72      3.80    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0094    0
1310 bus-1310150   0  9  0 0.9341 -34.73    -0.00     -0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0020    0
1311 bus-1311380   0  5  0 1.0313 -21.91    37.94     15.20    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.3531    0
1312 bus-1312154   0  1  0 1.0306 -11.14    18.20      2.60    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0151    0
1313 bus-1313110   0 22  2 1.0313 -39.14     0.00      0.00   18.18    4.52  110.00 1.0313   17.51   -7.42  0.0000  0.0000    0
1314 bus-1314220   0 19  0 1.0438 -20.82    -0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0279    0
1315 bus-1315380   0 13  2 1.0920  11.60     0.00      0.00 -234.90   12.44  380.00 1.0920   38.26  -11.55  0.0000  0.0000    0
1316 bus-1316110   0 18  0 0.9763 -29.62    13.82      3.60    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0072    0
1317 bus-1317380   0  2  0 1.0110   2.89   149.30     -2.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.2077    0
1318 bus-1318220   0  3  0 0.9863  14.70     0.20      0.80    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0005    0
1319 bus-1319150   0  9  0 1.0474 -29.30    -0.00     -0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0008    0
1320 bus-1320220   0  6  2 1.0134 -48.94     0.00      0.00  279.60   57.98  220.00 1.0134  160.62  -60.30  0.0000  0.0000    0
1321 bus-1321110   0 18  0 1.0176 -20.14    11.41      5.10    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0104    0
1322 bus-1322150   0  9  0 0.9770 -35.24     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
1323 bus-1323380   0  3  0 1.0185   2.80   118.90    129.20    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.1049    0
1324 bus-1324110   0 19  0 1.0296 -25.27    37.14     11.60    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0180    0
1325 bus-1325110   0 19  0 1.0320 -26.29    37.69    -19.49    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0011    0
1326 bus-1326220   0  5  0 1.0651 -35.28     0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0098    0
1327 bus-1327220   0  6  0 1.0152 -36.53   135.70     31.60    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.2665    0
1328 bus-1328380   0  6  0 1.0312 -38.44     0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.5016    0
1329 bus-1329154   0  1  0 1.0193   2.86   105.80     15.10    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0491    0
1330 bus-1330150   0  8  0 0.9989  -2.09   100.60     15.30    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0128    0
1331 bus-1331380   0  8  0 1.0481  18.21    -0.17     -1.82    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
1332 bus-1332150   0  9  0 1.0507 -24.77    -0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0204    0
1333 bus-1333150   0  9  0 1.0026 -33.18    -9.61      3.20    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0075    0
1334 bus-1334220   0  5  0 1.0226 -16.49     0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0059    0
1335 bus-1335150   0 23  0 1.0850 -23.71    -0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
1336 bus-1336154   0  1  0 1.0223  -6.99    13.90      1.90    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0102    0
1337 bus-1337380   0 16  2 1.0592 -17.32     0.00      0.00  184.10    2.66  380.00 1.0592  190.67  -54.20  0.0000  0.0000    0
1338 bus-1338110   0  8  0 1.0565  10.59    29.03      9.40    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0511    0
1339 bus-1339380   0 10  0 1.0505 -46.71   108.40     -2.40    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.8012    0
1340 bus-1340110   0 22  0 0.9919 -42.42    13.21      6.60    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0119    0
1341 bus-1341220   0  5  2 1.0352 -14.26     0.00      0.00   67.20   26.36  220.00 1.0352   57.03  -17.62  0.0000  0.0000    0
1342 bus-1342220   0 13  0 1.0393  -0.84    14.31      0.87    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0379    0
1343 bus-1343380   0  5  0 1.0016 -14.06    -0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.5830    0
1344 bus-1344220   0  4  0 1.0218 -46.68    -0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0213    0
1345 bus-1345150   0  1  0 1.0156  61.51     1.91      3.95    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0002    0
1346 bus-1346220   0  3  0 1.0251 -22.27    -0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0187    0
1347 bus-1347220   0  4  0 1.0219 -53.73     0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.1220    0
1348 bus-1348154   0  1  0 1.0129  -5.06    34.90      5.00    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0635    0
1349 bus-1349154   0  1  0 1.0247   5.63    -0.00     -0.00    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0012    0
1350 bus-1350150   0  8  0 1.0262  -1.24    30.53     13.80    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0219    0
1351 bus-1351110   0 18  0 0.9646 -17.07     0.00      0.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0046    0
1352 bus-1352150   0  8  0 1.0319  -1.39    28.93     11.90    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0384    0
1353 bus-1353110   0 19  0 1.0222 -22.00     6.41      2.30    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0085    0
1354 bus-1354220   0  5  2 1.0345  -7.60     0.00      0.00 -246.50   15.08  220.00 1.0345   38.08  -11.73  0.0000  0.0000    0
1355 bus-1355380   0  5  0 1.0293  -8.72    -3.29     -1.32    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  1.9070    0
1356 bus-1356380   0  6  0 1.0187 -41.90   538.30     90.80    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.2134    0
1357 bus-1357154   0  1  0 1.0170   3.72     2.10      0.30    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0283    0
1358 bus-1358110   0 21  0 0.9993 -35.05   100.30      4.80    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0015    0
1359 bus-1359220   0  3  0 1.0201  -5.29    60.17     30.60    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0012    0
1360 bus-1360380   0 18  0 1.0767 -23.21    -0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0027  0.6809    0
1361 bus-1361110   0 18  2 1.0015 -25.27     0.00      0.00  -83.60  -11.72  110.00 1.0015   91.51  -30.76  0.0000  0.0000    0
1362 bus-1362220   0  8  0 1.0400  25.64    -0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0693    0
1363 bus-1363380   0 11  0 1.0087 -20.06     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0032  0.2781    0
1364 bus-1364220   0  5  0 1.0383 -12.29    40.85     14.50    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0059    0
1365 bus-1365380   0  6  2 1.0451 -39.46     0.00      0.00  314.00   47.80  380.00 1.0451  179.34  -66.10  0.0000  0.0000    0
1366 bus-1366110   0 22  0 1.0282 -40.87    22.02      7.70    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0078    0
1367 bus-1367380   0  2  0 1.0056  -0.57     0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0018 -0.0151    0
1368 bus-1368150   0  9  0 1.0027 -30.53     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
1369 bus-1369380   0  7  0 1.0337 -25.32     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0026  0.3211    0
1370 bus-1370150   0  9  0 1.0202 -29.75    46.55     28.80    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0108    0
1371 bus-1371154   0  1  2 1.0264   0.93     0.00      0.00   87.10  -31.41  154.00 1.0264   47.16  -88.84  0.0000  0.0000    0
1372 bus-1372110   0 21  0 0.9592 -33.88    50.96     16.80    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0103    0
1373 bus-1373150   0  9  0 0.9939 -32.62    -0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0029    0
1374 bus-1374150   0  9  0 0.9975 -29.52     0.00     -0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0043    0
1375 bus-1375110   0 18  0 0.9553 -31.25    10.11      8.90    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0012    0
1376 bus-1376150   0  9  0 0.9937 -33.88     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
1377 bus-1377110   0 21  0 0.9907 -31.19    18.02      6.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0041    0
1378 bus-1378154   0  1  2 1.0157   1.87     0.00      0.00  -30.21   -1.88  154.00 1.0157    4.86   -7.37  0.0000  0.0000    0
1379 bus-1379150   0  9  0 1.0258 -29.43     2.91     -1.45    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0510    0
1380 bus-1380220   0  5  0 1.0228 -23.10   145.20     21.40    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0109    0
1381 bus-1381154   0  1  0 1.0017   1.39    93.90     13.40    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0587    0
1382 bus-1382110   0 12  0 1.0105 -35.86    10.81      3.50    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0098    0
1383 bus-1383220   0  1  0 1.0459 -20.99     0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0397    0
1384 bus-1384380   0  1  0 1.1096 -21.96     0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.4232    0
1385 bus-1385150   0  1  0 1.0198  61.57    14.75     -0.07    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0307    0
1386 bus-1386150   0  9  0 0.9908 -30.76     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
1387 bus-1387220   0 14  2 1.0296  -0.84     0.00      0.00 -198.40  -13.94  220.00 1.0296  174.11  -71.24  0.0000  0.0000    0
1388 bus-1388110   0 12  0 1.0195 -34.27    20.32      6.70    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0111    0
1389 bus-1389150   0  9  0 1.0032 -36.68     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
1390 bus-1390220   0 21  2 1.0765 -19.38     0.00      0.00  299.20   38.81  220.00 1.0765  126.80  -57.10  0.0000  0.0000    0
1391 bus-1391220   0  4  2 1.0272 -37.78     0.00      0.00   26.20    2.20  220.00 1.0272   18.74   -6.17  0.0000  0.0000    0
1392 bus-1392220   0  8  0 1.0253  17.76    -0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0420    0
1393 bus-1393220   0  4  0 1.0218 -46.01     2.40      0.70    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.1069    0
1394 bus-1394220   0  5  0 1.0689 -26.71    30.93      7.60    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0469    0
1395 bus-1395110   0  3  0 1.0539 -32.55    52.96     15.20    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0056    0
1396 bus-1396150   0  9  0 1.0279 -30.44    -0.00     -6.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
1397 bus-1397220   0  5  0 1.0448 -13.24     0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0214    0
1398 bus-1398220   0  5  0 1.0147 -19.13   196.70     44.20    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0010    0
1399 bus-1399380   0  4  2 1.0479 -49.40     0.00      0.00 -174.60   -3.16  380.00 1.0479   11.64  -10.20  0.0000  0.0000    0
1400 bus-1400380   0  3  0 1.0213   2.30    39.25     71.70    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.3375    0
1401 bus-1401220   0  5  0 1.0370 -14.93    11.91      2.90    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0527    0
1402 bus-1402220   0 20  2 1.0200 -20.19     0.00      0.00  200.20   -7.59  220.00 1.0200  136.48  -46.67  0.0000  0.0000    0
1403 bus-1403220   0  3  0 1.0629  54.51   -22.07     -1.97    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.1385    0
1404 bus-1404154   0  1  0 1.0229   4.98    69.30      9.90    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0003    0
1405 bus-1405110   0 18  0 0.9891 -25.18    -0.00      0.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0135    0
1406 bus-1406220   0  7  0 1.0182 -24.81   157.90     26.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0374    0
1407 bus-1407150   0 10  0 0.9917 -49.89     0.00     -0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0415    0
1408 bus-1408110   0 21  0 1.0021 -32.66    15.52      5.20    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0029    0
1409 bus-1409220   0  4  2 1.0223 -48.79     0.00      0.00  628.19  -75.91  220.00 1.0223  338.66 -151.76  0.0000  0.0000    0
1410 bus-1410110   0 21  0 0.9731 -32.08    -0.00      0.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0064    0
1411 bus-1411220   0  4  0 1.0074 -48.01     0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0752    0
1412 bus-1412110   0 18  0 1.0055 -26.15     5.11      0.90    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0037    0
1413 bus-1413150   0  9  0 0.9929 -27.54     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
1414 bus-1414220   0  5  0 1.0183 -28.29   144.70     20.30    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0635    0
1415 bus-1415220   0  5  0 1.0292 -11.73     0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0030    0
1416 bus-1416110   0 19  0 1.0206 -23.62     7.81      2.60    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0030    0
1417 bus-1417110   0 18  2 1.0090 -13.44     0.00      0.00   39.99   12.96  110.00 1.0090   38.08  -11.70  0.0000  0.0000    0
1418 bus-1418220   0  4  0 1.0154 -55.17    40.55      3.60    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0188    0
1419 bus-1419110   0 22  0 1.0100 -44.23    16.52      3.30    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0037    0
1420 bus-1420400   0  1  2 1.0014 -17.53     0.00      0.00  399.50  101.83  400.00 1.0014  251.08 -126.77  0.0000  0.0000    0
1421 bus-1421220   0  4  0 1.0162 -52.44    42.95     19.80    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0385    0
1422 bus-1422220   0  5  2 1.0478 -21.37     0.00      0.00 -101.00    4.92  220.00 1.0478   18.09   -6.79  0.0000  0.0000    0
1423 bus-1423220   0  6  0 1.0192 -35.76    -0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0853    0
1424 bus-1424110   0 18  0 1.0135 -23.29    -4.89     -2.35    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0013    0
1425 bus-1425380   0  3  0 1.0424  -8.10     0.30      0.20    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0470    0
1426 bus-1426380   0  3  2 1.0729  26.39     0.00      0.00  416.50  190.14  380.00 1.0729  220.32  -86.22  0.0000  0.0000    0
1427 bus-1427110   0 21  0 0.9897 -31.60     0.00      0.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0185    0
1428 bus-1428110   0 12  0 1.0060 -36.81    22.83      7.50    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0036    0
1429 bus-1429380   0 22  0 1.0630 -35.92    -0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  1.2127    0
1430 bus-1430220   0  4  0 1.0099 -51.10    20.82      7.90    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0562    0
1431 bus-1431150   0  9  0 0.9732 -32.07    -8.31      2.70    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0018    0
1432 bus-1432220   0  3  0 1.0168  -9.54   193.20    121.70    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.1194    0
1433 bus-1433154   0  1  2 1.0144  -7.18     0.00      0.00   57.20  -11.62  154.00 1.0144   35.74  -50.26  0.0000  0.0000    0
1434 bus-1434220   0  1  0 1.0693 -22.16    -0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0488    0
1435 bus-1435220   0  5  0 1.0398 -24.69    -0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0385    0
1436 bus-1436220   0  5  2 1.0541 -13.33     0.00      0.00   49.40    5.52  220.00 1.0541   37.72  -12.09  0.0000  0.0000    0
1437 bus-1437220   0  4  0 0.9875 -38.56   204.60     53.20    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0740    0
1438 bus-1438220   0 19  0 1.0358 -21.86     0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0031  0.2537    0
1439 bus-1439220   0  4  0 1.0227 -48.77   110.10      2.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.1385    0
1440 bus-1440154   0  1  2 1.0113  -4.47     0.00      0.00  115.00   -7.30  154.00 1.0113   41.52  -57.86  0.0000  0.0000    0
1441 bus-1441110   0 21  0 0.9863 -31.84    60.07     20.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0017    0
1442 bus-1442154   0  1  0 1.0183  -6.51    89.30     12.80    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0433    0
1443 bus-1443380   0 13  0 1.0328  -7.54   171.96     40.73    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.2347    0
1444 bus-1444154   0  1  2 1.0231  -8.69     0.00      0.00  130.32  -74.80  154.00 1.0231  142.87 -273.10  0.0000  0.0000    0
1445 bus-1445220   0  2  0 1.0004  -0.65   238.40    210.90    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0000    0
1446 bus-1446110   0 18  0 0.9297 -34.55    10.91      3.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0088    0
1447 bus-1447110   0 19  0 1.0333 -20.12     4.61      1.70    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0047    0
1448 bus-1448220   0  5  0 1.0700 -15.59     0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0949    0
1449 bus-1449150   0  9  0 1.0234 -32.47    -0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0665    0
1450 bus-1450110   0 19  0 1.0478 -23.20    39.54     14.30    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0023    0
1451 bus-1451110   0 12  0 1.0322 -34.28    20.52      6.70    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0013    0
1452 bus-1452380   0  3  0 1.0215   3.90    -0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0230    0
1453 bus-1453110   0 12  0 1.0159 -36.13    80.09     26.30    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0037    0
1454 bus-1454150   0  9  0 1.0503 -24.71    20.62     10.70    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0014    0
1455 bus-1455110   0 18  0 0.9646 -31.48    18.02      4.80    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0043    0
1456 bus-1456110   0  1  0 0.9986 -37.76     0.00      0.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0037    0
1457 bus-1457220   0  4  0 1.0140 -39.96    20.82     36.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0097    0
1458 bus-1458380   0  4  2 1.0458 -38.60     0.00      0.00 1588.00 -294.83  380.00 1.0458  895.23 -330.78  0.0000  0.0000    0
1459 bus-1459220   0  5  0 1.0395 -22.12    -0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0338    0
1460 bus-1460154   0  1  0 1.0104  -7.35    67.40      9.60    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0468    0
1461 bus-1461220   0  4  0 1.0358 -39.42     0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0144    0
1462 bus-1462220   0  5  0 1.0479 -21.37    -0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0042    0
1463 bus-1463150   0  8  0 1.0354   5.83   109.60     36.40    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.1324    0
1464 bus-1464150   0  8  0 1.0198   7.46    22.73      6.40    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0210    0
1465 bus-1465380   0  5  0 0.9843 -15.63   -11.03     -5.11    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.2971    0
1466 bus-1466150   0  9  0 1.0846 -28.01    42.95     26.60    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0311    0
1467 bus-1467150   0  9  0 1.0137 -32.98     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
1468 bus-1468220   0  6  0 1.0041 -18.49     0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.1760    0
1469 bus-1469220   0  6  0 1.0487 -33.08     0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0640    0
1470 bus-1470220   0  6  0 1.0001 -49.87    18.12    -11.60    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.1414    0
1471 bus-1471220   0  4  0 0.9751 -49.69    95.61      8.60    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0348    0
1472 bus-1472110   0 18  0 0.9980 -25.22     0.00     -0.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0098    0
1473 bus-1473220   0 21  0 1.0013 -29.94     0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0015  0.0649    0
1474 bus-1474154   0  1  2 1.0103  -6.20     0.00      0.00  -27.00    0.20  154.00 1.0103    1.90   -1.04  0.0000  0.0000    0
1475 bus-1475380   0  4  2 1.0205 -43.69     0.00      0.00  783.90  -95.73  380.00 1.0205  394.45 -157.00  0.0000  0.0000    0
1476 bus-1476150   0  9  0 0.8588 -39.29    30.63     19.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0233    0
1477 bus-1477150   0  8  0 1.0345   9.04     0.00     -0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0551    0
1478 bus-1478220   0  5  2 1.0489 -15.83     0.00      0.00   62.60    8.63  220.00 1.0489   36.40  -13.44  0.0000  0.0000    0
1479 bus-1479380   0  4  0 1.0253 -43.68    82.19     23.40    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.1791    0
1480 bus-1480220   0  6  0 1.0079 -46.70   100.10     45.60    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0023    0
1481 bus-1481220   0 13  2 1.0403   1.81     0.00      0.00  297.80  -56.44  220.00 1.0403  539.99 -195.85  0.0000  0.0000    0
1482 bus-1482150   0  9  0 1.0245 -26.75     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
1483 bus-1483220   0  5  0 1.0675 -27.68     0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0486    0
1484 bus-1484220   0  3  2 1.0274  50.20     0.00      0.00  288.30  -36.25  220.00 1.0274  127.72  -56.36  0.0000  0.0000    0
1485 bus-1485380   0  3  0 1.0104 -15.45   144.90     87.70    0.00    0.00  380.00 1.0000    0.00    0.00  0.0021  0.3622    0
1486 bus-1486220   0  5  0 1.0309 -23.70    79.59     18.80    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0678    0
1487 bus-1487220   0  7  2 1.0552 -12.53     0.00      0.00  389.03   -5.18  220.00 1.0552  176.62  -72.75  0.0000  0.0000    0
1488 bus-1488380   0  6  0 1.0338 -39.75    -0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0166    0
1489 bus-1489220   0 10  0 1.0242 -36.53     0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0254    0
1490 bus-1490150   0  9  0 1.0292 -22.19    23.03     14.20    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0124    0
1491 bus-1491220   0  4  0 1.0208 -47.72   117.50     -3.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0538    0
1492 bus-1492220   0 13  2 1.0293  -5.80     0.00      0.00  261.60    3.44  220.00 1.0293  376.31 -114.18  0.0000  0.0000    0
1493 bus-1493380   0  3  0 1.0109  -5.35     1.10      2.50    0.00    0.00  380.00 1.0000    0.00    0.00  0.0023  0.2396    0
1494 bus-1494380   0  5  0 1.0394 -11.60    -1.85     -1.63    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.3142    0
1495 bus-1495110   0 21  0 1.0240 -28.32    18.02      6.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0098    0
1496 bus-1496110   0 12  0 1.0309 -34.14     0.70      0.20    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0022    0
1497 bus-1497220   0  3  0 0.9903  29.78     0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.1144    0
1498 bus-1498380   0  4  2 1.0740 -40.30     0.00      0.00    5.20   -0.57  380.00 1.0740    2.25   -1.06  0.0000  0.0000    0
1499 bus-1499110   0 19  0 1.0432 -20.70     6.41      2.30    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0151    0
1500 bus-1500110   0 19  0 1.0442 -19.43    13.82      5.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0047    0
1501 bus-1501220   0  4  0 1.0247 -54.35    -0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.1257    0
1502 bus-1502380   0  5  0 1.0245 -26.95    -0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.3712    0
1503 bus-1503220   0  4  0 1.0194 -44.18   142.80     -6.40    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.1236    0
1504 bus-1504220   0  5  0 1.0198 -14.64     0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0184    0
1505 bus-1505110   0 18  0 1.0029 -27.80     6.71      3.30    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0131    0
1506 bus-1506380   0 19  0 1.0793 -19.72     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  1.4914    0
1507 bus-1507220   0 13  2 1.0579  -2.19     0.00      0.00  -99.20    5.83  220.00 1.0579   18.77   -6.16  0.0000  0.0000    0
1508 bus-1508220   0  3  2 1.0624 -20.44     0.00      0.00  149.20    9.16  220.00 1.0624   90.09  -32.49  0.0000  0.0000    0
1509 bus-1509110   0 19  0 1.0296 -25.99    16.42      5.90    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0025    0
1510 bus-1510150   0  9  0 1.0232 -26.05    -0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0112    0
1511 bus-1511110   0 18  0 0.9909 -26.21    -0.00     -0.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0000    0
1512 bus-1512380   0  6  0 1.0285 -44.11   339.10     89.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.8071    0
1513 bus-1513220   0  4  0 1.0165 -40.16   -35.74     38.60    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0465    0
1514 bus-1514150   0  9  0 1.0048 -23.51    -0.00     -0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0118    0
1515 bus-1515400   0  1  0 1.0087  -1.11     0.00     -0.00    0.00    0.00  400.00 1.0000    0.00    0.00  0.0000  0.2831    0
1516 bus-1516150   0  8  0 1.0372  -0.73    22.02      9.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0024    0
1517 bus-1517110   0 19  0 1.0279 -25.56     7.41      2.70    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0098    0
1518 bus-1518150   0  9  0 0.9971 -32.28     0.00     -0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0010    0
1519 bus-1519150   0  9  0 1.0071 -26.93   -10.51      3.50    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0080    0
1520 bus-1520220   0  4  0 1.0023 -46.81   173.60     72.90    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0250    0
1521 bus-1521150   0  9  0 0.9887 -30.98     0.00     -0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
1522 bus-1522380   0  3  0 1.0174  21.69    72.10     71.80    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.2200    0
1523 bus-1523220   0  6  0 0.9691 -54.14    57.86     23.20    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0208    0
1524 bus-1524380   0  1  0 1.0147  17.83    -0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0722    0
1525 bus-1525380   0  3  0 1.0555  17.94     0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.1724    0
1526 bus-1526220   0  5  0 1.0375 -12.25   -10.86     -5.93    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.1254    0
1527 bus-1527110   0 22  0 1.0117 -41.24    39.64     11.90    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0286    0
1528 bus-1528110   0 21  0 1.0051 -30.24     5.81      2.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0020    0
1529 bus-1529154   0  1  2 1.0146  -7.16     0.00      0.00  -22.70   -0.03  154.00 1.0146    1.88   -1.06  0.0000  0.0000    0
1530 bus-1530150   0  9  0 1.0220 -28.21     0.00      8.40    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.1521    0
1531 bus-1531150   0  2  0 1.0080 -11.97    -0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
1532 bus-1532110   0 18  0 0.9940 -19.27     2.50      1.30    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0085    0
1533 bus-1533380   0  9  0 1.0779 -24.84    43.80     20.70    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  1.3368    0
1534 bus-1534380   0 21  0 1.0962 -25.47    -0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0026  0.3238    0
1535 bus-1535110   0 18  0 0.9684 -29.19    20.32      8.90    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0129    0
1536 bus-1536110   0 18  0 1.0022 -18.48     0.00      0.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0063    0
1537 bus-1537150   0  9  0 0.9732 -34.12     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
1538 bus-1538220   0  5  0 1.0313  -8.83    36.34     15.20    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0030    0
1539 bus-1539220   0  5  0 1.0585 -15.58    73.58      3.24    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.5235    0
1540 bus-1540380   0 18  0 1.0783 -16.23     0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0027  0.7470    0
1541 bus-1541220   0  5  0 1.0890 -24.30   125.40     45.80    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0000    0
1542 bus-1542380   0 17  0 1.0570 -35.34   170.40     81.90    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.5964    0
1543 bus-1543220   0 10  0 0.9893 -49.99   116.70     64.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.1041    0
1544 bus-1544380   0 23  0 1.1363 -25.93    -0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.4456    0
1545 bus-1545220   0  5  0 1.0372 -23.83    42.55      8.20    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0206    0
1546 bus-1546380   0  6  2 1.0421 -40.60     0.00      0.00  341.20   25.97  380.00 1.0421  175.30  -69.96  0.0000  0.0000    0
1547 bus-1547220   0  5  0 1.0432 -15.09    -0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0102    0
1548 bus-1548110   0 18  0 0.9848 -17.58     7.61      2.50    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0072    0
1549 bus-1549380   0  4  0 1.0152 -53.63   300.20     -3.10    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.2994    0
1550 bus-1550380   0 18  2 1.0827 -13.66     0.00      0.00  350.00  -54.69  380.00 1.0827  174.21  -70.75  0.0000  0.0000    0
1551 bus-1551220   0  5  0 1.0385 -20.75    -0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0799    0
1552 bus-1552380   0  5  0 1.0396 -16.88    20.42      8.10    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.3515    0
1553 bus-1553220   0  7  0 1.0422 -18.23   -21.62     -3.90    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0401    0
1554 bus-1554220   0  5  0 1.0154 -16.39     0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0496    0
1555 bus-1555380   0 14  2 1.0650  -9.00     0.00      0.00  453.40   62.50  380.00 1.0650  376.36 -114.08  0.0000  0.0000    0
1556 bus-1556220   0  5  0 1.0654 -11.82    -0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0095    0
1557 bus-1557380   0  7  2 1.0398 -17.61     0.00      0.00  993.30  344.07  380.00 1.0398  478.45 -196.84  0.0000  0.0000    0
1558 bus-1558154   0  1  2 1.0153  -6.09     0.00      0.00   24.10    1.36  154.00 1.0153    7.91   -3.82  0.0000  0.0000    0
1559 bus-1559154   0  1  0 1.0169   7.15    -0.00     -0.00    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0262    0
1560 bus-1560220   0 19  0 1.0440 -20.82    -0.50     -1.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0068    0
1561 bus-1561220   0  6  0 1.0218 -40.49   175.20     82.40    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0021    0
1562 bus-1562220   0  5  0 1.0378 -26.19    77.39     24.10    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0267    0
1563 bus-1563220   0 18  0 1.0440 -17.54    -0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0009  0.0198    0
1564 bus-1564150   0  8  0 1.0176   7.02   140.40     49.40    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0450    0
1565 bus-1565154   0  1  0 1.0309   1.56    16.70      2.40    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0357    0
1566 bus-1566220   0  5  0 1.0312 -25.13   156.90     -4.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0248    0
1567 bus-1567110   0 23  0 1.0378 -25.99    60.07     27.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0048    0
1568 bus-1568220   0  5  0 1.0425 -25.49    69.08     21.50    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0165    0
1569 bus-1569150   0  9  0 1.0205 -32.10     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
1570 bus-1570380   0 10  2 1.0763 -35.65     0.00      0.00  121.40   -1.61  380.00 1.0763   93.16  -29.49  0.0000  0.0000    0
1571 bus-1571380   0  6  0 1.0481 -30.59   329.40     12.90    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.3436    0
1572 bus-1572150   0  9  0 1.0344 -30.61     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
1573 bus-1573154   0  1  0 1.0240  12.43    12.60      1.80    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0196    0
1574 bus-1574110   0 22  0 1.0082 -41.56    34.04      4.40    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0022    0
1575 bus-1575220   0 22  0 0.9993 -33.90     0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0218    0
1576 bus-1576380   0  3  0 1.0619  11.54     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.2973    0
1577 bus-1577150   0  9  0 1.0539 -22.76    32.04     19.80    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0072    0
1578 bus-1578220   0  5  0 1.0347 -12.34     0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0138    0
1579 bus-1579380   0  2  0 1.0070  -5.49    -0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.1656    0
1580 bus-1580150   0  9  0 1.0147 -22.61    -0.00     -0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0019    0
1581 bus-1581220   0  3  0 1.0191 -14.76   146.60      3.30    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.1883    0
1582 bus-1582380   0  3  2 1.0426  66.59     0.00      0.00  312.00    0.62  380.00 1.0426  177.98  -67.01  0.0000  0.0000    0
1583 bus-1583110   0 18  0 1.0080 -23.86    -4.14     -1.83    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0046    0
1584 bus-1584220   0  5  0 1.0353 -14.66     0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0324    0
1585 bus-1585110   0 19  0 1.0404  -8.60    30.53     10.40    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0056    0
1586 bus-1586380   0  7  0 1.0257 -32.94    -0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.2101    0
1587 bus-1587220   0  3  0 1.0134  55.44    78.50    137.80    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0301    0
1588 bus-1588380   0  3  0 1.0403  -8.41   104.50    -56.40    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.2322    0
1589 bus-1589154   0  1  2 1.0233  -7.23     0.00      0.00  -31.54   -7.08  154.00 1.0233    5.55  -17.00  0.0000  0.0000    0
1590 bus-1590110   0 19  0 1.0675 -19.59    25.73      9.30    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0012    0
1591 bus-1591380   0  8  0 1.0169  16.59    -0.16    -11.88    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.1612    0
1592 bus-1592220   0  5  0 1.0334  -2.73    28.33     44.80    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0051    0
1593 bus-1593380   0  3  0 1.0712  59.98    -0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0301    0
1594 bus-1594400   0  1  0 1.0060 -10.92     0.00      0.00    0.00    0.00  400.00 1.0000    0.00    0.00  0.0000  2.8800    0
1595 bus-1595220   0  5  0 1.0114 -29.69    71.77     13.57    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0384    0
1596 bus-1596380   0  3  0 1.0484  40.88    76.28     45.70    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.1089    0
1597 bus-1597110   0  8  0 1.0199  13.47    51.96     13.40    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0065    0
1598 bus-1598150   0  9  0 0.9456 -29.54    58.87     36.40    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0338    0
1599 bus-1599220   0  4  0 1.0086 -48.90     0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0048    0
1600 bus-1600220   0  4  0 1.0256 -54.32    38.74     14.10    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.1278    0
1601 bus-1601380   0  3  0 1.0657  25.83    63.50   -381.20    0.00    0.00  380.00 1.0000    0.00    0.00  0.0053  2.0701    0
1602 bus-1602220   0  4  0 1.0092 -60.67    45.75      4.20    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0490    0
1603 bus-1603220   0  7  0 1.0187 -25.57   137.20     16.10    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0526    0
1604 bus-1604220   0  5  2 1.0373  -6.85     0.00      0.00   50.60   13.86  220.00 1.0373   37.66  -12.17  0.0000  0.0000    0
1605 bus-1605220   0  5  0 1.0742 -24.64    -0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0005    0
1606 bus-1606380   0 14  2 1.0774   8.10     0.00      0.00  358.20   24.61  380.00 1.0774  174.60  -70.71  0.0000  0.0000    0
1607 bus-1607380   0  5  0 1.0326  -5.66    73.78     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0269    0
1608 bus-1608150   0  9  0 1.0367 -33.03    25.13     15.60    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0445    0
1609 bus-1609220   0  5  0 1.0467 -20.97     0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0655    0
1610 bus-1610380   0  6  0 1.0315 -44.29   164.80     42.50    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.3285    0
1611 bus-1611150   0  2  0 1.0441  -9.61   274.10    166.50    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0056    0
1612 bus-1612154   0  1  0 1.0358   7.68    18.50      2.60    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0305    0
1613 bus-1613220   0  6  0 1.0396 -15.15   149.80     63.10    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.3402    0
1614 bus-1614220   0  3  0 1.0405   9.28    -0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0004    0
1615 bus-1615150   0  7  0 0.9639 -38.95    50.06     -0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
1616 bus-1616380   0  2  0 0.9984  -4.34     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.1445    0
1617 bus-1617110   0 19  0 1.0409  -3.90    14.72      5.30    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0047    0
1618 bus-1618380   0  4  2 1.0757 -44.21     0.00      0.00 -136.60   -8.43  380.00 1.0757   21.27  -20.07  0.0000  0.0000    0
1619 bus-1619110   0 18  0 0.9271 -30.62    20.32      2.50    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0520    0
1620 bus-1620380   0  6  0 1.0290 -31.53     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
1621 bus-1621154   0  1  0 1.0223  -2.90     4.00      0.60    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0336    0
1622 bus-1622220   0  3  0 1.0034  -8.91    -0.22     -0.40    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0667    0
1623 bus-1623220   0  3  0 1.0286  38.48    -0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0774    0
1624 bus-1624220   0  3  0 1.0491 -17.19   164.20    -10.70    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.1144    0
1625 bus-1625220   0  5  0 1.0369 -19.90    73.18     22.30    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0877    0
1626 bus-1626154   0  1  2 1.0380   9.54     0.00      0.00   22.80   -0.41  154.00 1.0380   17.31  -14.75  0.0000  0.0000    0
1627 bus-1627220   0  3  0 1.0287 -11.34   123.50    -49.40    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0290    0
1628 bus-1628110   0 22  0 1.0397 -39.99     3.30      1.10    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0028    0
1629 bus-1629220   0  5  0 1.0380 -11.39    41.95      8.50    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0105    0
1630 bus-1630380   0  3  0 1.0133  32.82     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.2095    0
1631 bus-1631150   0  9  0 0.9862 -31.34    -0.00     -0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0087    0
1632 bus-1632220   0  4  0 1.0194 -52.81    20.82      7.90    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0107    0
1633 bus-1633150   0  8  0 1.0148  16.43    -0.00     -0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.4502    0
1634 bus-1634110   0 18  0 0.9926 -15.91     5.31      2.30    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0103    0
1635 bus-1635150   0  8  0 1.0153  10.37    -0.18     -1.06    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
1636 bus-1636380   0  1  0 1.0308  66.75    -0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0013  0.2916    0
1637 bus-1637150   0  9  0 1.0363 -26.89    -8.41      2.70    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0083    0
1638 bus-1638220   0  4  0 1.0238 -54.46    70.08     11.10    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0984    0
1639 bus-1639220   0  4  0 1.0268 -53.62    51.66      8.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0451    0
1640 bus-1640154   0  1  0 1.0318   7.26    33.60      4.80    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0524    0
1641 bus-1641110   0 19  0 1.0550 -22.04    33.24     11.50    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0161    0
1642 bus-1642380   0  5  2 1.0254   0.14     0.00      0.00   50.40   13.84  380.00 1.0254   37.74  -12.11  0.0000  0.0000    0
1643 bus-1643220   0  5  0 1.0379 -26.23    95.71     25.90    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.1138    0
1644 bus-1644380   0  5  0 1.0578   3.25   -33.10    -14.35    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.9455    0
1645 bus-1645220   0  4  0 1.0238 -54.68    60.27      9.40    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0062    0
1646 bus-1646150   0  1  0 1.0168  62.60    15.34     -1.30    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0071    0
1647 bus-1647110   0 19  0 1.0635 -21.20    13.31      4.80    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0020    0
1648 bus-1648220   0 20  0 1.0178 -23.76   103.70     14.90    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0304    0
1649 bus-1649110   0 23  0 1.0472 -27.57    33.04     15.70    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0150    0
1650 bus-1650380   0  9  0 1.0797 -22.54    -0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.1250    0
1651 bus-1651220   0  1  0 1.0335  -2.88    -0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0073    0
1652 bus-1652110   0 23  0 0.9970 -31.78    22.02     11.90    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0079    0
1653 bus-1653380   0  7  0 1.0128 -29.65     0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0021  0.2623    0
1654 bus-1654380   0  1  0 1.1241 -27.86     0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.4519    0
1655 bus-1655110   0 18  0 0.9954 -14.15    15.22      7.60    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0060    0
1656 bus-1656380   0  1  0 1.0269 -18.17    -0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.4874    0
1657 bus-1657220   0  3  0 1.0145  -2.58   257.20    -26.80    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0520    0
1658 bus-1658110   0 18  0 0.9894 -26.32    25.83      5.70    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0041    0
1659 bus-1659154   0  1  0 1.0273 -10.20    20.90      3.00    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0149    0
1660 bus-1660150   0  9  0 0.9639 -31.39   -13.91      4.60    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
1661 bus-1661110   0 21  0 1.0134 -28.62    22.02      7.50    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0059    0
1662 bus-1662220   0  5  0 1.0431 -21.11     3.67     -1.86    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0389    0
1663 bus-1663380   0  3  0 1.0397  -9.36  -592.21   -227.40    0.00    0.00  380.00 1.0000    0.00    0.00  0.0050  2.0302    0
1664 bus-1664154   0  1  0 1.0187 -23.53   125.40     17.80    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0311    0
1665 bus-1665110   0 21  0 0.9723 -33.03    20.02      6.60    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0074    0
1666 bus-1666220   0  4  0 1.0049 -48.39    34.04      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0240    0
1667 bus-1667380   0  3  0 1.0708  44.29    -0.75     -5.36    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.1046    0
1668 bus-1668380   0 19  0 1.0669 -19.96    -0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0026  0.0977    0
1669 bus-1669220   0 18  0 1.0901 -10.67     0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0018  0.0899    0
1670 bus-1670150   0  8  0 1.0379  -0.67    46.45     19.10    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0666    0
1671 bus-1671110   0 22  0 1.0457 -39.67     3.30      1.10    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0112    0
1672 bus-1672220   0  5  0 1.0654 -11.83   -28.13     -0.83    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0010    0
1673 bus-1673150   0  1  0 1.0119  61.91     4.68     88.21    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0679    0
1674 bus-1674110   0 12  0 1.0025 -39.76    16.92      5.60    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0020    0
1675 bus-1675220   0  3  0 1.0227 -11.56    55.26    -11.10    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0145    0
1676 bus-1676380   0  2  0 0.9907  -1.78    -0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0017 -0.0146    0
1677 bus-1677110   0 19  0 1.0382 -19.74     9.21      3.30    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0060    0
1678 bus-1678150   0  9  0 1.0817 -35.98    -0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.1560    0
1679 bus-1679380   0  7  0 1.0266 -33.82     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.2106    0
1680 bus-1680380   0  5  2 1.0389  -2.42     0.00      0.00 1250.40  263.29  380.00 1.0389  928.89 -296.10  0.0000  0.0000    0
1681 bus-1681110   0 19  0 0.9867 -22.83     7.41      2.70    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0124    0
1682 bus-1682110   0 19  0 1.0532 -21.49    22.28      5.67    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0120    0
1683 bus-1683220   0 24  0 0.9949 -21.00    -0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.8656    0
1684 bus-1684380   0  6  2 1.0337 -36.43     0.00      0.00  599.30  132.44  380.00 1.0337  530.30 -205.67  0.0000  0.0000    0
1685 bus-1685150   0 10  2 1.0038 -38.26     0.00      0.00   62.70   18.20  150.00 1.0038   57.41  -17.22  0.0000  0.0000    0
1686 bus-1686380   0 21  0 1.0787 -24.70     0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0037  0.1923    0
1687 bus-1687150   0  9  0 0.9314 -34.91     0.00     -0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0094    0
1688 bus-1688220   0  6  0 1.0227 -40.42    72.18     31.90    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.2725    0
1689 bus-1689380   0  8  0 1.0354  10.98    -0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.5896    0
1690 bus-1690220   0  3  0 1.0090 -21.24   118.20    -33.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.1202    0
1691 bus-1691154   0  1  0 1.0159  -6.63    36.50      5.20    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0148    0
1692 bus-1692220   0  5  0 1.0411 -10.78    83.19     25.80    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0033    0
1693 bus-1693110   0 18  0 0.9544 -30.85    28.74      1.23    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0215    0
1694 bus-1694154   0  1  0 1.0088  -7.89    59.90      8.50    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0781    0
1695 bus-1695220   0 18  0 1.0590 -23.45     0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0009  0.0351    0
1696 bus-1696110   0 15  0 1.0238 -25.89    12.41      4.40    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0034    0
1697 bus-1697380   0  4  2 1.0362 -50.84     0.00      0.00 -189.00  -10.95  380.00 1.0362   31.94  -31.24  0.0000  0.0000    0
1698 bus-1698110   0 19  0 1.0519  -1.83    14.72      5.30    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0172    0
1699 bus-1699110   0 21  0 1.0327 -27.76     4.30      1.80    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0029    0
1700 bus-1700110   0 23  0 1.0280 -29.77     5.01      2.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0060    0
1701 bus-1701150   0  9  0 0.9161 -35.87     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0136    0
1702 bus-1702150   0  8  0 1.0440   3.73    47.45     18.70    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0136    0
1703 bus-1703380   0 10  0 1.0553 -44.18    68.28     39.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0020  0.7985    0
1704 bus-1704220   0  5  0 1.0356 -13.41    62.16      8.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0299    0
1705 bus-1705110   0 18  0 0.9364 -32.36    15.22      2.50    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0063    0
1706 bus-1706380   0  3  0 1.0218  19.26    -0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.1218    0
1707 bus-1707220   0  3  0 0.9715  10.62    92.60     36.30    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0451    0
1708 bus-1708380   0  5  2 1.0347 -13.43     0.00      0.00  860.80  121.45  380.00 1.0347  439.37 -173.30  0.0000  0.0000    0
1709 bus-1709380   0  5  0 1.0050 -14.90   -15.38     -4.94    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.3324    0
1710 bus-1710110   0 15  0 1.0630 -25.55   138.20     40.30    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0115    0
1711 bus-1711220   0  5  0 1.0349 -30.51    25.13    -61.60    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0368    0
1712 bus-1712110   0 18  0 0.9913 -27.55     2.50      0.60    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0051    0
1713 bus-1713110   0 18  0 0.9741 -31.96     4.91      1.40    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0132    0
1714 bus-1714110   0 21  0 1.0346 -30.64    53.56     17.20    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0176    0
1715 bus-1715110   0  3  2 1.0543 -29.13     0.00      0.00   25.35    0.82  110.00 1.0543   35.11  -14.76  0.0000  0.0000    0
1716 bus-1716380   0  4  0 1.0217 -41.19     0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.1662    0
1717 bus-1717110   0 18  2 1.0229 -23.51     0.00      0.00   19.90    1.13  110.00 1.0229   19.25   -5.65  0.0000  0.0000    0
1718 bus-1718150   0  9  0 0.9816 -31.46   -14.32      4.70    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0035    0
1719 bus-1719220   0 13  2 1.0850  23.50     0.00      0.00  269.17   92.54  220.00 1.0850  378.70 -111.85  0.0000  0.0000    0
1720 bus-1720380   0  3  2 1.0722  12.41     0.00      0.00  994.50  504.86  380.00 1.0722  534.24 -201.82  0.0000  0.0000    0
1721 bus-1721220   0  5  2 1.0615   2.34     0.00      0.00   28.10    2.89  220.00 1.0615   18.52   -6.39  0.0000  0.0000    0
1722 bus-1722150   0  8  0 1.0236   8.99    -0.20     -1.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
1723 bus-1723380   0 16  0 1.0480 -18.90     0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.5729    0
1724 bus-1724150   0  9  0 0.9817 -31.65     8.01      4.90    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
1725 bus-1725150   0  9  0 1.0140 -32.67     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
1726 bus-1726220   0 11  2 1.0677 -21.12     0.00      0.00   48.66   10.82  220.00 1.0677   55.28  -19.44  0.0000  0.0000    0
1727 bus-1727150   0  9  0 0.9820 -27.31     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
1728 bus-1728380   0  4  0 1.0462 -49.19    34.44     14.40    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.4856    0
1729 bus-1729150   0  9  0 1.0105 -27.29    68.38     42.40    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0139    0
1730 bus-1730380   0  5  0 1.0215 -14.77   -17.18     -4.35    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.4442    0
1731 bus-1731110   0 21  0 1.0222 -31.83    19.92      6.60    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0132    0
1732 bus-1732380   0 18  0 1.0757 -23.98    -0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0014  0.2822    0
1733 bus-1733110   0 12  0 1.0237 -36.81    16.02      5.30    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0067    0
1734 bus-1734220   0 10  0 0.9847 -54.84    -0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0365    0
1735 bus-1735150   0  9  0 1.0617 -21.90    -0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0120    0
1736 bus-1736110   0 15  2 1.0664 -25.24     0.00      0.00  200.00   28.40  110.00 1.0664   84.74  -38.13  0.0000  0.0000    0
1737 bus-1737110   0 19  0 1.0588 -21.95     9.71      3.50    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0144    0
1738 bus-1738400   0  1  2 1.0158  -1.69     0.00      0.00  623.60   42.99  400.00 1.0158  267.73 -215.51  0.0000  0.0000    0
1739 bus-1739220   0  3  0 1.0307  -9.89    -0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0509    0
1740 bus-1740110   0 18  0 0.9992 -27.01    10.11      2.50    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0047    0
1741 bus-1741220   0  4  0 0.9831 -45.85   162.50     48.40    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0573    0
1742 bus-1742220   0  5  0 1.0211 -32.67     0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0668    0
1743 bus-1743220   0  6  2 1.0337 -10.94     0.00      0.00   79.60   12.98  220.00 1.0337   55.21  -18.48  0.0000  0.0000    0
1744 bus-1744110   0 18  0 0.9969 -31.54     2.00      0.30    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0102    0
1745 bus-1745150   0  9  0 0.9627 -27.37     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
1746 bus-1746220   0  5  0 1.0450 -24.41    -0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0186    0
1747 bus-1747380   0  8  2 1.0534  12.40     0.00      0.00  835.50  254.03  380.00 1.0534  387.67 -163.73  0.0000  0.0000    0
1748 bus-1748380   0  6  2 1.0380 -36.81     0.00      0.00  326.80   60.91  380.00 1.0380  176.69  -68.45  0.0000  0.0000    0
1749 bus-1749150   0  9  0 1.0088 -32.77    39.24     24.30    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0007    0
1750 bus-1750220   0  5  0 1.0328 -19.50    58.46      6.60    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.1013    0
1751 bus-1751110   0 18  0 1.0001 -18.84    11.51      2.30    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0066    0
1752 bus-1752220   0  4  0 1.0305 -53.46    85.80     13.40    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0323    0
1753 bus-1753220   0 21  0 1.0224 -26.75     0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0012  0.0151    0
1754 bus-1754380   0  5  2 1.0370 -17.52     0.00      0.00   40.00    3.39  380.00 1.0370   16.99   -7.92  0.0000  0.0000    0
1755 bus-1755110   0 18  0 1.0227 -25.74    -9.78     -3.29    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0012    0
1756 bus-1756220   0 18  2 1.0375 -24.55     0.00      0.00  178.80   74.32  220.00 1.0375   87.48  -35.37  0.0000  0.0000    0
1757 bus-1757220   0  3  0 1.0192  15.63    80.09     20.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0308    0
1758 bus-1758380   0  5  0 1.0296  -4.62     0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  1.2129    0
1759 bus-1759220   0  6  0 1.0497 -32.85    -0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0115    0
1760 bus-1760380   0  6  0 1.0415 -43.84   328.90     30.40    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.6679    0
1761 bus-1761150   0  9  0 1.0206 -29.93    11.11      6.90    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0135    0
1762 bus-1762110   0 18  0 1.0099 -20.72    45.75     20.10    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0041    0
1763 bus-1763380   0  5  0 1.0315 -31.07    -0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0028    0
1764 bus-1764220   0 18  0 1.0616 -23.12    25.43     14.70    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0779    0
1765 bus-1765380   0  3  0 1.0484  -9.04   122.20     68.90    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0058    0
1766 bus-1766110   0 18  0 0.9854 -26.61    26.03      8.70    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0029    0
1767 bus-1767220   0  5  0 1.0455 -45.91   333.50     -1.40    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0837    0
1768 bus-1768220   0  5  0 1.0413 -11.34    73.98     22.50    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0115    0
1769 bus-1769220   0  4  0 1.0289 -47.20    35.14      1.80    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0612    0
1770 bus-1770220   0 10  0 1.0123 -41.85    -0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0255    0
1771 bus-1771150   0  9  0 1.0141 -33.09    22.43     29.50    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0008    0
1772 bus-1772154   0  1  0 1.0041  -8.61    12.60      1.80    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0380    0
1773 bus-1773220   0  3  0 0.9921  27.97    -0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.1149    0
1774 bus-1774380   0 10  0 1.0527 -45.80   -32.04     10.30    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.8252    0
1775 bus-1775220   0  5  0 1.0500 -26.48    -0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0164    0
1776 bus-1776380   0  1  2 0.9678  68.85     0.00      0.00  595.00 -773.19  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
1777 bus-1777110   0  8  0 1.0306  15.69     0.00     -0.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0098    0
1778 bus-1778150   0  8  0 1.0147  16.42    -0.18     -3.85    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
1779 bus-1779110   0 19  0 1.0315 -24.87     5.51      2.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0079    0
1780 bus-1780150   0  9  0 1.0508 -24.76    -1.80     -4.80    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0044    0
1781 bus-1781110   0 22  0 1.0293 -34.01    16.52      5.50    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0159    0
1782 bus-1782110   0 19  0 1.0633 -17.40    28.63     10.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0134    0
1783 bus-1783110   0 18  0 1.0391   1.70    -0.00     -0.80    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0046    0
1784 bus-1784150   0  9  0 0.9923 -31.57     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
1785 bus-1785110   0 18  2 0.9980 -17.23     0.00      0.00  108.30   23.49  110.00 0.9980   51.66  -22.85  0.0000  0.0000    0
1786 bus-1786380   0  9  2 1.0838 -19.10     0.00      0.00 1124.00 -115.84  380.00 1.0838  515.09 -220.89  0.0000  0.0000    0
1787 bus-1787110   0  8  0 1.0162  11.84    32.94     10.10    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0041    0
1788 bus-1788380   0  8  2 1.0210  15.22     0.00      0.00  430.20  245.80  380.00 1.0210  272.25  -94.92  0.0000  0.0000    0
1789 bus-1789220   0  7  0 1.0415 -18.67    45.75     27.50    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0437    0
1790 bus-1790220   0  3  0 1.0405  -3.33    -0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0219    0
1791 bus-1791150   0  9  0 1.0412 -23.22   -19.32      6.40    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
1792 bus-1792380   0  3  0 1.0227  16.73    -0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0680    0
1793 bus-1793220   0  4  2 1.0201 -44.59     0.00      0.00  -90.30    1.11  220.00 1.0201   34.64  -15.20  0.0000  0.0000    0
1794 bus-1794380   0  5  2 1.0471  -0.39     0.00      0.00 1250.40  239.03  380.00 1.0471  926.35 -297.68  0.0000  0.0000    0
1795 bus-1795110   0 21  0 1.0153 -29.28    71.18     23.80    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0007    0
1796 bus-1796110   0 18  0 0.9889 -27.54    13.31      7.90    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0045    0
1797 bus-1797110   0 18  2 1.0059 -26.30     0.00      0.00   42.29   11.75  110.00 1.0059   36.93  -12.79  0.0000  0.0000    0
1798 bus-1798380   0  5  0 0.9804  -7.67    -0.63     -0.83    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.2281    0
1799 bus-1799154   0  1  0 1.0392 -21.60    -0.00     -0.00    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0146    0
1800 bus-1800154   0  1  0 1.0098  -2.15     8.30      1.20    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0496    0
1801 bus-1801150   0  9  0 1.0255 -24.90    -0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0067    0
1802 bus-1802220   0  4  0 1.0024 -46.71     8.51      3.20    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0293    0
1803 bus-1803220   0  5  0 1.0348 -22.38    -0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0005    0
1804 bus-1804220   0  6  0 1.0144 -36.09    23.02     10.50    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0396    0
1805 bus-1805154   0  1  0 1.0389   3.66   112.60     16.10    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0338    0
1806 bus-1806110   0 21  0 0.9618 -33.98    25.43      8.30    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0135    0
1807 bus-1807380   0  3  0 1.0377  34.18    -0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.2417    0
1808 bus-1808220   0  5  2 1.0452  -0.93     0.00      0.00   -0.60   -6.00  220.00 1.0452  111.23  -38.16  0.0000  0.0000    0
1809 bus-1809750   0 20  0 0.9621 -19.97    -0.00      0.00    0.00    0.00  750.00 1.0000    0.00    0.00  0.0000  2.3964    0
1810 bus-1810110   0  8  0 1.0335  16.62    52.46     11.30    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0027    0
1811 bus-1811380   0  3  0 1.0430  33.14    99.51      1.50    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.3289    0
1812 bus-1812154   0  1  2 1.0399  10.22     0.00      0.00   53.60    2.97  154.00 1.0399   12.89   -5.66  0.0000  0.0000    0
1813 bus-1813220   0  5  0 1.0226  -7.74    88.92     19.79    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0281    0
1814 bus-1814380   0  6  2 1.0394 -25.86     0.00      0.00  311.46   58.05  380.00 1.0394  174.22  -70.91  0.0000  0.0000    0
1815 bus-1815220   0  2  0 1.0223  -0.32    63.66      9.70    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0000    0
1816 bus-1816380   0 11  0 1.0479 -23.13   335.30   -101.30    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.3269    0
1817 bus-1817380   0  5  0 1.0661 -12.80   108.91     33.70    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.5624    0
1818 bus-1818150   0  9  0 1.0063 -26.87   -29.73      9.80    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0231    0
1819 bus-1819380   0  6  2 1.0394 -19.10     0.00      0.00  246.00   16.81  380.00 1.0394  132.46  -51.71  0.0000  0.0000    0
1820 bus-1820220   0 19  0 1.0588 -15.92    -0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0006    0
1821 bus-1821220   0 18  0 1.0884 -11.78    14.62      2.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.1089    0
1822 bus-1822380   0  6  2 1.0431 -43.00     0.00      0.00  658.20   29.36  380.00 1.0431  356.05 -134.47  0.0000  0.0000    0
1823 bus-1823380   0  3  2 1.0207  16.81     0.00      0.00   64.80   27.99  380.00 1.0207   36.04  -13.78  0.0000  0.0000    0
1824 bus-1824150   0  9  0 1.0759 -26.41    -0.65     -1.81    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0152    0
1825 bus-1825380   0  3  0 1.0329  -0.69    -0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0038    0
1826 bus-1826220   0  6  0 1.0230 -43.12    56.46     22.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.4196    0
1827 bus-1827400   0  1  0 1.0037 -18.89   114.20     16.30    0.00    0.00  400.00 1.0000    0.00    0.00  0.0000  0.5791    0
1828 bus-1828110   0 18  0 1.0052 -18.99     2.50      0.60    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0106    0
1829 bus-1829220   0 11  0 1.0019 -31.05     5.01     13.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.3048    0
1830 bus-1830110   0 15  0 1.0572 -24.16    17.82      6.70    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0009    0
1831 bus-1831150   0  9  0 1.0178 -32.14     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0051    0
1832 bus-1832150   0  9  0 0.9618 -31.64    34.14     21.10    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0035    0
1833 bus-1833220   0  5  0 1.0319 -22.83     0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0333    0
1834 bus-1834110   0 18  0 1.0116 -23.49     8.21      2.50    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0012    0
1835 bus-1835220   0 13  0 1.0492  -0.35    44.23     22.19    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0435    0
1836 bus-1836150   0  8  0 1.0278  -1.94    62.37     25.50    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0398    0
1837 bus-1837220   0 13  0 1.0329  -1.73   113.27     27.67    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0361    0
1838 bus-1838220   0  5  0 1.0329 -22.51     0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0302    0
1839 bus-1839380   0  3  0 1.0513 -16.12     0.40   -170.20    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0304    0
1840 bus-1840150   0  9  0 0.9650 -31.47    -0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0062    0
1841 bus-1841220   0  4  0 1.0267 -53.75    56.26      8.50    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0532    0
1842 bus-1842220   0  1  0 1.0340  -3.11    -0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.2522    0
1843 bus-1843110   0 19  2 1.0807 -17.70     0.00      0.00   29.17   -7.52  110.00 1.0807   58.01  -16.80  0.0000  0.0000    0
1844 bus-1844220   0  5  0 1.0654 -11.83   -28.14     -0.76    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0010    0
1845 bus-1845154   0  1  0 1.0087  -7.82   123.90     17.60    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.1156    0
1846 bus-1846154   0  1  2 1.0281  20.99     0.00      0.00  117.60  -22.86  154.00 1.0281   40.94  -62.74  0.0000  0.0000    0
1847 bus-1847110   0 18  2 1.0028 -26.99     0.00      0.00   40.60   13.24  110.00 1.0028   38.42  -11.36  0.0000  0.0000    0
1848 bus-1848220   0 10  0 1.0306 -33.75    22.02     21.80    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.1029    0
1849 bus-1849110   0 18  0 1.0328 -10.18     5.11      2.40    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0134    0
1850 bus-1850220   0  4  2 1.0147 -51.76     0.00      0.00    2.89   -2.53  220.00 1.0147   11.52  -10.09  0.0000  0.0000    0
1851 bus-1851220   0  5  2 1.0540 -13.34     0.00      0.00   15.60    0.08  220.00 1.0540   11.76   -8.89  0.0000  0.0000    0
1852 bus-1852220   0  5  2 1.0546 -26.17     0.00      0.00 -241.80   16.53  220.00 1.0546   58.16  -16.52  0.0000  0.0000    0
1853 bus-1853110   0 18  0 0.9819 -20.85    25.73      8.90    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0129    0
1854 bus-1854220   0  3  0 1.0350  58.80     0.20      0.50    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0042    0
1855 bus-1855220   0  3  0 0.9828   6.96     0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0194    0
1856 bus-1856110   0 19  0 1.0588  -0.68     5.51      2.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0095    0
1857 bus-1857220   0  5  0 1.0299 -11.08     0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0153    0
1858 bus-1858110   0 18  0 0.9930 -21.38    10.51      4.70    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0154    0
1859 bus-1859220   0  6  0 0.9938 -26.24   369.50     16.70    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.1060    0
1860 bus-1860220   0  5  0 1.0607 -25.98    88.80     -3.20    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.1363    0
1861 bus-1861380   0  3  0 1.0282  19.34     0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.1901    0
1862 bus-1862150   0 10  0 0.9852 -40.90   177.40     41.70    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0298    0
1863 bus-1863220   0  3  0 1.0844  25.64    -0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.1504    0
1864 bus-1864150   0  9  0 1.0409 -28.07   -19.62     28.60    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0169    0
1865 bus-1865220   0 18  0 1.0319 -26.09    55.26     23.20    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0801    0
1866 bus-1866220   0  5  0 1.0375 -28.61   209.20     23.50    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0644    0
1867 bus-1867220   0  6  0 1.0355 -36.23     0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0006    0
1868 bus-1868220   0  5  0 1.0416 -15.64    11.71      3.80    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0296    0
1869 bus-1869220   0  4  0 1.0320 -44.76    -2.23     -1.27    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0364    0
1870 bus-1870150   0  8  0 1.0216   0.88    -0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0074    0
1871 bus-1871220   0  6  2 1.0009 -50.91     0.00      0.00  -51.70    9.04  220.00 1.0009   27.31   -9.56  0.0000  0.0000    0
1872 bus-1872220   0  4  0 1.0241 -54.57    94.30     13.80    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0530    0
1873 bus-1873110   0 19  0 1.1096 -16.33    83.29     30.10    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0468    0
1874 bus-1874110   0  1  0 1.0636 -32.23   223.90     72.60    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0204    0
1875 bus-1875150   0  9  0 0.9908 -30.59     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
1876 bus-1876380   0  5  0 1.0275 -14.49    -0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0627    0
1877 bus-1877150   0  9  2 1.0506 -21.69     0.00      0.00   99.00  -12.35  150.00 1.0506  117.14  -32.37  0.0000  0.0000    0
1878 bus-1878110   0 18  0 0.9983 -26.89     0.00      0.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0013    0
1879 bus-1879150   0  9  0 1.0138 -31.74    -0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0057    0
1880 bus-1880150   0  8  0 1.0159   0.25    50.26     16.40    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0023    0
1881 bus-1881400   0  1  0 1.0207  -4.60    -0.00     -0.00    0.00    0.00  400.00 1.0000    0.00    0.00  0.0000  0.5020    0
1882 bus-1882220   0  6  0 1.0059 -37.45    64.27     20.10    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0540    0
1883 bus-1883220   0  5  0 1.0273 -16.58    27.33      5.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0677    0
1884 bus-1884380   0 14  0 1.0625 -10.69   264.33     86.69    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.9194    0
1885 bus-1885380   0  1  0 1.0816 -27.64    -0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.2988    0
1886 bus-1886110   0 22  0 1.0141 -40.71     2.20      1.10    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0157    0
1887 bus-1887154   0  1  0 1.0258   0.47   103.10     14.70    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0443    0
1888 bus-1888220   0  5  2 1.0349  -2.79     0.00      0.00  573.68   36.11  220.00 1.0349  396.02 -155.83  0.0000  0.0000    0
1889 bus-1889110   0  8  0 1.0254   9.64    57.16      0.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0658    0
1890 bus-1890380   0  8  2 1.0423  53.80     0.00      0.00 1526.00  133.56  380.00 1.0423  686.73 -294.62  0.0000  0.0000    0
1891 bus-1891150   0  9  0 1.0013 -31.16    28.63     17.80    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0006    0
1892 bus-1892154   0  1  2 1.0200  -4.16     0.00      0.00  -12.60    1.19  154.00 1.0200   11.03   -8.79  0.0000  0.0000    0
1893 bus-1893380   0  3  0 1.0119  -4.95     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.1182    0
1894 bus-1894220   0  4  0 1.0212 -48.22    22.22      5.90    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.1028    0
1895 bus-1895220   0  5  0 1.0640   7.57    20.82     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0014    0
1896 bus-1896380   0  5  0 1.0132  -6.53    -0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0118    0
1897 bus-1897220   0  4  0 1.0077 -60.94    53.96      4.90    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0421    0
1898 bus-1898380   0  4  2 1.0746 -36.21     0.00      0.00  246.00  -21.87  380.00 1.0746  133.11  -51.25  0.0000  0.0000    0
1899 bus-1899380   0 10  0 1.0652 -47.32     0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0020  0.4832    0
1900 bus-1900380   0  3  2 1.0777  59.12     0.00      0.00  478.20  -90.11  380.00 1.0777  263.49 -103.77  0.0000  0.0000    0
1901 bus-1901220   0  3  0 1.0141   8.98     0.20      1.40    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0049    0
1902 bus-1902110   0 22  0 1.0342 -38.76    26.43      7.70    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0788    0
1903 bus-1903150   0  9  0 1.0122 -32.63    -0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0315    0
1904 bus-1904110   0 12  0 1.0172 -38.53    16.02      5.30    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0067    0
1905 bus-1905380   0 19  2 1.0491 -16.46     0.00      0.00  313.10  108.79  380.00 1.0491  283.42  -84.45  0.0000  0.0000    0
1906 bus-1906154   0  1  0 1.0201  15.34    25.00      3.60    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0217    0
1907 bus-1907220   0  3  2 1.0387  59.62     0.00      0.00   76.20    8.80  220.00 1.0387   44.86  -16.43  0.0000  0.0000    0
1908 bus-1908110   0 18  0 1.0258 -23.33   -11.95     -3.92    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0018    0
1909 bus-1909220   0  4  2 1.0197 -40.08     0.00      0.00  -31.18    5.07  220.00 1.0197   38.67  -11.10  0.0000  0.0000    0
1910 bus-1910220   0  5  0 1.0477  -6.76    -0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0268    0
1911 bus-1911110   0 19  0 1.0402 -24.25    39.54     14.30    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0091    0
1912 bus-1912220   0  4  0 0.9803 -45.62    52.06     14.30    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0159    0
1913 bus-1913150   0  8  0 1.0234   9.33    91.10     54.80    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.3059    0
1914 bus-1914220   0  5  2 1.0389 -21.12     0.00      0.00  115.50  -39.66  220.00 1.0389  160.36 -150.95  0.0000  0.0000    0
1915 bus-1915220   0  7  0 1.0427 -27.03    33.64      3.90    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0337    0
1916 bus-1916110   0 12  0 1.0000 -39.38    10.51      3.50    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0066    0
1917 bus-1917220   0  5  0 1.0461 -25.47   197.50    -31.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.1734    0
1918 bus-1918380   0  3  0 1.0330  -0.18    -0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.2197    0
1919 bus-1919380   0  6  2 1.0369 -12.94     0.00      0.00  411.80   63.90  380.00 1.0369  274.12  -93.01  0.0000  0.0000    0
1920 bus-1920380   0 17  0 1.0435 -40.02     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.9499    0
1921 bus-1921110   0 18  0 1.0063 -16.47    49.25      4.90    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0106    0
1922 bus-1922220   0 19  0 1.0448 -25.12    -0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0013  0.1071    0
1923 bus-1923380   0  5  0 0.9978 -11.91   192.11     45.50    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.6804    0
1924 bus-1924220   0  7  0 1.0262 -24.38   108.30     62.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.3665    0
1925 bus-1925400   0  1  2 1.0040  -2.39     0.00      0.00 -184.00   -0.69  400.00 1.0040    5.13   -4.70  0.0000  0.0000    0
1926 bus-1926110   0 12  0 1.0265 -34.62    14.92      4.90    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0065    0
1927 bus-1927220   0  3  2 1.0345  -5.60     0.00      0.00  349.13  200.69  220.00 1.0345  221.35  -85.36  0.0000  0.0000    0
1928 bus-1928110   0 22  0 1.0185 -39.82     0.00      0.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0216    0
1929 bus-1929400   0  1  0 0.9909   4.41    45.60      6.50    0.00    0.00  400.00 1.0000    0.00    0.00  0.0000  0.9524    0
1930 bus-1930380   0  9  0 1.1214 -22.85    14.80      6.60    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.8433    0
1931 bus-1931150   0  9  0 0.9827 -29.86    24.33     15.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0211    0
1932 bus-1932110   0  1  0 1.0005 -36.25    51.86     13.90    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0067    0
1933 bus-1933380   0  1  0 1.0526 -24.48    -0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.4535    0
1934 bus-1934150   0  9  0 1.0183 -32.15    -0.00     -0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0007    0
1935 bus-1935154   0  1  2 1.0149   1.63     0.00      0.00  -55.40    0.52  154.00 1.0149   31.24  -26.98  0.0000  0.0000    0
1936 bus-1936150   0  8  0 1.0353   5.02     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.3078    0
1937 bus-1937380   0  1  0 1.0504  30.27    -0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0476    0
1938 bus-1938154   0  1  2 1.0385  11.05     0.00      0.00  506.10  -36.31  154.00 1.0385  314.85 -480.33  0.0000  0.0000    0
1939 bus-1939220   0  6  0 1.0250 -22.61   -11.44     -3.29    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0004    0
1940 bus-1940220   0  5  0 1.0330 -18.31     0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0119    0
1941 bus-1941400   0  1  0 1.0097 -21.60     0.00     -0.00    0.00    0.00  400.00 1.0000    0.00    0.00  0.0000  0.6801    0
1942 bus-1942220   0  4  0 1.0105 -59.67    44.75      4.10    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0312    0
1943 bus-1943380   0  3  0 1.0413   6.51     4.40     99.70    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.4045    0
1944 bus-1944220   0  3  0 1.0264  56.91    -0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0027    0
1945 bus-1945150   0  9  0 0.9712 -37.36     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
1946 bus-1946220   0  3  0 1.0363  39.10    19.42     -0.80    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0078    0
1947 bus-1947380   0  4  2 1.0540 -40.52     0.00      0.00  -17.02   -0.22  380.00 1.0540    2.05   -0.97  0.0000  0.0000    0
1948 bus-1948154   0  1  0 1.0132  -6.40    32.20      4.60    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0254    0
1949 bus-1949220   0  3  0 1.0092  -9.57   159.80     45.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0560    0
1950 bus-1950380   0  3  0 1.0195  -0.46    -0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0210    0
1951 bus-1951220   0  1  0 1.0488 -20.86    -0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0076    0
1952 bus-1952220   0 11  0 1.0357 -28.38   115.10     10.40    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0612    0
1953 bus-1953380   0  1  0 1.0073  65.04     0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0006  0.2000    0
1954 bus-1954150   0  9  0 1.0147 -27.07    21.62     13.40    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0179    0
1955 bus-1955380   0  3  0 1.0249  16.63     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.1051    0
1956 bus-1956380   0  8  0 1.0639  29.99     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.5166    0
1957 bus-1957220   0  4  0 1.0163 -48.92    76.28      2.90    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0728    0
1958 bus-1958154   0  1  0 1.0226  -7.51   119.90     17.10    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0899    0
1959 bus-1959220   0  5  2 1.0696 -10.96     0.00      0.00   31.00    3.11  220.00 1.0696   18.14   -6.75  0.0000  0.0000    0
1960 bus-1960110   0 21  0 1.0276 -28.37    -0.00     -0.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0194    0
1961 bus-1961110   0 18  0 0.9881 -17.94     3.20      1.50    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0181    0
1962 bus-1962220   0  3  0 1.0265  56.91     0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0027    0
1963 bus-1963110   0 19  0 1.0398 -19.66    29.43     10.70    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0020    0
1964 bus-1964220   0 21  0 1.0533 -24.42    -0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.3005    0
1965 bus-1965220   0  5  0 1.0629 -50.02   248.70      8.10    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.1246    0
1966 bus-1966150   0  9  0 1.0233 -31.68   -20.60     -9.40    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0112    0
1967 bus-1967110   0 19  0 1.0754 -18.05    46.05     16.70    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0049    0
1968 bus-1968150   0  2  0 1.0255 -11.38   118.40    137.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
1969 bus-1969220   0  4  0 1.0256 -54.02     0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0086    0
1970 bus-1970110   0 19  2 1.0263 -21.25     0.00      0.00   90.69   31.20  110.00 1.0263   54.24  -20.63  0.0000  0.0000    0
1971 bus-1971220   0  3  0 1.0275 -20.37    89.00     -1.80    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0615    0
1972 bus-1972380   0  9  0 1.1181 -24.26     1.80      4.90    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.9221    0
1973 bus-1973220   0  5  0 1.0690 -26.70   210.10     66.20    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.5936    0
1974 bus-1974220   0 10  0 0.9631 -44.63   241.90     38.80    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.1246    0
1975 bus-1975154   0  1  0 1.0247  -6.60    16.70      2.40    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0264    0
1976 bus-1976380   0  1  0 1.0327   7.34     0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.1241    0
1977 bus-1977380   0  6  0 1.0344 -13.50    -0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  1.1664    0
1978 bus-1978380   0 21  0 1.1022 -24.08     0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0014  0.2907    0
1979 bus-1979220   0  5  0 1.0699 -33.90     0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0014    0
1980 bus-1980220   0  5  0 1.0379 -21.73   177.30     36.40    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0070    0
1981 bus-1981110   0 19  0 1.0300 -20.65    12.41      3.90    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0114    0
1982 bus-1982154   0  1  2 1.0088  -5.39     0.00      0.00   -2.20   -5.28  154.00 1.0088   20.66  -31.34  0.0000  0.0000    0
1983 bus-1983154   0  1  0 1.0075 -25.43   188.10     26.80    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0585    0
1984 bus-1984150   0  8  0 1.0315   3.86     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
1985 bus-1985220   0  4  0 0.9821 -58.09   147.40    -55.90    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0112    0
1986 bus-1986150   0  9  0 1.0319 -29.39     0.00     -0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0183    0
1987 bus-1987150   0  9  0 0.9945 -30.25    70.18     44.70    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0809    0
1988 bus-1988110   0 18  0 1.0027 -26.47    50.26      5.50    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0130    0
1989 bus-1989110   0  8  0 1.0267  14.19    69.78     20.30    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.1026    0
1990 bus-1990220   0  6  0 1.0084 -32.74    61.87    -12.40    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0083    0
1991 bus-1991220   0  6  2 1.0227 -40.41     0.00      0.00   44.00    7.99  220.00 1.0227   27.19   -9.66  0.0000  0.0000    0
1992 bus-1992220   0  3  0 1.0151  -2.59     0.20      0.20    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0030    0
1993 bus-1993220   0  3  0 0.9954   9.39    89.50     33.90    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0152    0
1994 bus-1994380   0  3  0 1.0510  -8.04     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0041  0.5752    0
1995 bus-1995154   0  1  0 1.0094 -23.40    -0.00     -0.00    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.1044    0
1996 bus-1996110   0 18  0 0.9803 -24.01    15.22      5.10    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0134    0
1997 bus-1997110   0  1  0 1.0412 -32.00     0.90      0.50    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0090    0
1998 bus-1998220   0  5  0 1.0295 -20.46    25.73      7.30    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0282    0
1999 bus-1999380   0 10  2 1.0768 -40.12     0.00      0.00  141.60    8.84  380.00 1.0768   80.51  -30.07  0.0000  0.0000    0
2000 bus-2000380   0  9  0 1.0768 -24.88    54.00     29.10    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  2.0429    0
2001 bus-2001154   0  1  0 1.0096 -24.79    82.60     11.70    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0038    0
2002 bus-2002380   0  8  0 1.0792  31.62     0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0000    0
2003 bus-2003220   0  3  0 1.0096   8.95   139.10     60.40    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0198    0
2004 bus-2004110   0 22  0 1.0440 -32.88    -0.00      0.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0372    0
2005 bus-2005220   0  7  0 1.0225 -24.29    54.66     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0297    0
2006 bus-2006220   0 10  0 1.0197 -38.78   -40.44      1.50    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.1420    0
2007 bus-2007154   0  1  0 1.0323 -11.86    82.10     11.70    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0376    0
2008 bus-2008110   0 18  0 0.9960 -30.92    11.41      4.40    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0012    0
2009 bus-2009220   0  4  0 1.0225 -51.35   154.80    -47.10    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0418    0
2010 bus-2010150   0  9  0 0.9488 -33.81     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
2011 bus-2011110   0 18  0 1.0173 -26.22    -0.00     -0.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0085    0
2012 bus-2012220   0  5  0 1.0347 -18.98    41.45      4.90    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.1843    0
2013 bus-2013220   0 13  0 1.0386  -5.13     0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.1899    0
2014 bus-2014380   0  1  0 1.0895 -14.47     0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0034    0
2015 bus-2015110   0 21  0 1.0193 -26.38    25.93      8.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0124    0
2016 bus-2016380   0  3  0 1.0360   7.54   119.00   -315.30    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.4189    0
2017 bus-2017220   0  7  2 1.0429 -26.99     0.00      0.00  216.00   92.42  220.00 1.0429  239.75  -66.86  0.0000  0.0000    0
2018 bus-2018110   0 18  2 1.0037 -11.90     0.00      0.00   42.80    7.03  110.00 1.0037   38.10  -11.62  0.0000  0.0000    0
2019 bus-2019220   0  5  0 1.0414 -21.39    72.08     21.30    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0719    0
2020 bus-2020220   0  5  0 1.0467 -24.42     0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0998    0
2021 bus-2021220   0  5  0 1.0457 -25.30     3.90      1.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0381    0
2022 bus-2022110   0 19  0 1.0167 -23.91     8.11      2.90    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0052    0
2023 bus-2023110   0 21  0 1.0268 -21.56    36.44     12.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0139    0
2024 bus-2024110   0 18  0 0.9926 -28.52     8.91      1.80    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0178    0
2025 bus-2025220   0  6  0 1.0068 -49.36    89.10      2.30    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0168    0
2026 bus-2026220   0 11  0 1.0258 -33.80    16.02      4.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0556    0
2027 bus-2027220   0 18  0 1.0338 -19.84     0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0018  0.0539    0
2028 bus-2028400   0  1  0 1.0208 -19.71   110.90     15.80    0.00    0.00  400.00 1.0000    0.00    0.00  0.0000  0.3020    0
2029 bus-2029220   0  3  0 1.0146   9.09    90.10     12.70    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.1061    0
2030 bus-2030150   0  8  2 1.0675  15.50     0.00      0.00  576.00  148.48  150.00 1.0675  257.00 -110.85  0.0000  0.0000    0
2031 bus-2031380   0 10  0 1.0768 -40.13    -0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0010  0.5544    0
2032 bus-2032150   0  9  0 1.0104 -30.34    56.86     35.20    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0229    0
2033 bus-2033220   0  3  0 1.0263  -4.60    -0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0066    0
2034 bus-2034220   0  6  0 1.0173 -29.18   153.64     29.20    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0765    0
2035 bus-2035380   0  5  2 1.0281   0.40     0.00      0.00  855.60  159.27  380.00 1.0281  441.85 -171.27  0.0000  0.0000    0
2036 bus-2036110   0 18  0 1.0143 -26.61     6.31      3.80    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0036    0
2037 bus-2037110   0 21  0 1.0089 -32.98    28.83      9.60    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0080    0
2038 bus-2038380   0  3  0 1.0392  17.34     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.1440    0
2039 bus-2039380   0  6  0 1.0473 -15.33   297.70    258.60    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.6578    0
2040 bus-2040220   0  6  0 1.0132 -46.01   178.40     69.10    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.1420    0
2041 bus-2041380   0 19  0 1.0786 -16.01    -0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0027  1.0853    0
2042 bus-2042220   0  5  0 1.0330  -6.44    14.02      6.50    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0009    0
2043 bus-2043220   0  5  0 1.0478 -21.37     3.20      1.70    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0005    0
2044 bus-2044220   0  5  0 1.0299 -12.61     0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0014    0
2045 bus-2045150   0  9  0 0.9618 -32.47    -0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0074    0
2046 bus-2046380   0  3  2 1.0424  66.46     0.00      0.00  234.00    6.20  380.00 1.0424  133.49  -50.26  0.0000  0.0000    0
2047 bus-2047150   0  9  0 1.0310 -29.32    -0.65     -1.44    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0016    0
2048 bus-2048110   0 15  0 1.0876 -21.79    19.22      6.90    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0116    0
2049 bus-2049154   0  1  0 1.0524  -6.62    29.30      4.20    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0526    0
2050 bus-2050380   0  5  2 1.0049  -1.15     0.00      0.00  836.20  -52.53  380.00 1.0049  962.20 -263.65  0.0000  0.0000    0
2051 bus-2051380   0 16  2 1.0477 -18.85     0.00      0.00   71.00  -33.53  380.00 1.0477   98.71  -92.70  0.0000  0.0000    0
2052 bus-2052150   0  9  0 0.9629 -32.24     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
2053 bus-2053220   0  1  0 1.0371 -28.92    -0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0299    0
2054 bus-2054220   0  7  2 1.0556 -23.78     0.00      0.00    1.80   -0.15  220.00 1.0556    1.37   -1.02  0.0000  0.0000    0
2055 bus-2055150   0  8  0 1.0145  -4.87    52.66     21.50    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0004    0
2056 bus-2056380   0  5  0 1.0278  -9.32    -0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0734    0
2057 bus-2057220   0  5  0 1.0313 -31.56   120.20     20.50    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.1994    0
2058 bus-2058380   0 10  0 1.0527 -45.80     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0131    0
2059 bus-2059380   0  9  0 1.1041 -21.09     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.1608    0
2060 bus-2060220   0  4  0 1.0096 -58.91   115.10     23.50    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0378    0
2061 bus-2061110   0 18  0 0.9958 -17.55    -0.00      0.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0031    0
2062 bus-2062110   0 15  0 1.0558 -23.41    -0.61     -1.33    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0043    0
2063 bus-2063220   0 13  2 1.0270 -12.73     0.00      0.00   47.60   -8.08  220.00 1.0270   67.03  -30.83  0.0000  0.0000    0
2064 bus-2064154   0  1  0 1.0131  -7.48    14.40      2.00    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0417    0
2065 bus-2065154   0  1  0 1.0210  -7.19    98.60     14.00    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.1286    0
2066 bus-2066220   0  3  0 1.0306  -9.88    -0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0518    0
2067 bus-2067150   0  9  0 1.0361 -29.79     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
2068 bus-2068110   0 19  0 1.0611 -22.06    50.16     18.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0010    0
2069 bus-2069150   0  1  0 1.0284  65.08     1.40     -2.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0505    0
2070 bus-2070154   0  1  0 1.0176  -5.51    14.00      2.00    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0332    0
2071 bus-2071220   0  3  0 1.0428  47.06    -0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0288    0
2072 bus-2072380   0  5  0 1.0600 -17.70   101.20      2.10    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.3843    0
2073 bus-2073110   0 15  0 1.0462 -25.56    86.90     30.30    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0132    0
2074 bus-2074380   0  3  0 1.0205   2.24    -0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0570    0
2075 bus-2075380   0  3  0 1.0177  -1.96    -0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.2079    0
2076 bus-2076154   0  1  0 1.0198   7.36     7.00      1.00    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0154    0
2077 bus-2077150   0  8  0 1.0258  11.37    72.18     44.90    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0634    0
2078 bus-2078220   0  5  0 1.0181 -14.91    77.19     18.60    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0222    0
2079 bus-2079220   0  5  0 1.0536 -12.21     0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.1394    0
2080 bus-2080380   0  3  0 1.0140  -8.70   163.70     94.10    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.1855    0
2081 bus-2081220   0  4  0 0.9752 -49.40    30.93      2.80    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0211    0
2082 bus-2082154   0  1  2 1.0145   1.61     0.00      0.00 -142.47   -2.35  154.00 1.0145    4.66   -7.70  0.0000  0.0000    0
2083 bus-2083220   0  5  0 1.0316 -18.75   121.40     20.20    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.1661    0
2084 bus-2084380   0 14  0 1.0640  18.93    -0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0601    0
2085 bus-2085380   0  5  2 1.0296   2.32     0.00      0.00  176.00   32.54  380.00 1.0296   88.39  -36.19  0.0000  0.0000    0
2086 bus-2086220   0 18  2 1.0585 -19.96     0.00      0.00   64.20   14.61  220.00 1.0585   36.34  -13.54  0.0000  0.0000    0
2087 bus-2087154   0  1  0 1.0135  -5.46    23.70      3.40    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0427    0
2088 bus-2088220   0  5  0 1.0546 -12.18    -0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0602    0
2089 bus-2089220   0  5  0 1.0387 -26.11   199.86     56.93    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.4683    0
2090 bus-2090154   0  1  0 1.0110  -1.77    11.20      1.60    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0400    0
2091 bus-2091220   0  4  2 1.0250 -37.03     0.00      0.00   33.90    1.68  220.00 1.0250   17.88   -7.04  0.0000  0.0000    0
2092 bus-2092110   0 18  0 0.9637 -22.29   110.09     53.32    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0000    0
2093 bus-2093380   0  5  0 1.0194  -8.22    -5.64     -2.84    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.3458    0
2094 bus-2094220   0  3  0 1.0608  42.77    65.87     31.40    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0346    0
2095 bus-2095150   0  9  0 1.0211 -32.11    -0.00     -0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
2096 bus-2096380   0  4  2 1.0460 -46.58     0.00      0.00 1063.50 -188.42  380.00 1.0460  522.74 -212.37  0.0000  0.0000    0
2097 bus-2097220   0  7  0 1.0261 -23.18    54.26     19.50    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0005    0
2098 bus-2098380   0 14  2 1.0645   1.20     0.00      0.00  178.00    5.19  380.00 1.0645   86.24  -36.29  0.0000  0.0000    0
2099 bus-2099380   0  7  0 1.0290 -27.09    -3.70     -8.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.1902    0
2100 bus-2100380   0  6  2 1.0225 -41.03     0.00      0.00  152.10   -1.71  380.00 1.0225  160.69 -140.97  0.0000  0.0000    0
2101 bus-2101380   0  5  0 1.0286  -5.57    -0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.3832    0
2102 bus-2102220   0  3  0 0.9714  27.72    -0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0395    0
2103 bus-2103220   0  6  0 1.0179 -29.06     0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0267    0
2104 bus-2104154   0  1  2 1.0056  -6.63     0.00      0.00  -20.90    0.58  154.00 1.0056    4.45   -2.40  0.0000  0.0000    0
2105 bus-2105380   0  1  0 1.0385  66.59     0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0622    0
2106 bus-2106110   0 21  0 1.0072 -30.25    -0.00      0.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0009    0
2107 bus-2107380   0  2  2 1.0409  -0.38     0.00      0.00 1269.40  568.11  380.00 1.0409  661.90 -257.62  0.0000  0.0000    0
2108 bus-2108220   0 18  0 1.0528 -23.54     0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0009  0.1083    0
2109 bus-2109380   0  6  0 1.0267 -43.35   529.90     23.30    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.5766    0
2110 bus-2110220   0 19  0 1.0687 -14.72    -0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0014  0.0241    0
2111 bus-2111110   0 18  0 1.0079 -19.48    12.81      4.40    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0047    0
2112 bus-2112220   0  3  0 1.0104   6.15   152.50     -0.10    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0266    0
2113 bus-2113380   0  9  2 1.1514 -21.18     0.00      0.00  379.20   52.49  380.00 1.1514  172.07  -73.29  0.0000  0.0000    0
2114 bus-2114110   0 18  0 0.9620 -23.15     5.71      2.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0103    0
2115 bus-2115110   0 18  0 0.9479 -23.82    11.00      3.15    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0063    0
2116 bus-2116220   0  4  0 1.0207 -46.65    53.36      7.10    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0602    0
2117 bus-2117150   0  8  0 1.0287  -1.86    -0.20     -1.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
2118 bus-2118220   0  1  0 1.0096 -37.78    -0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0361    0
2119 bus-2119154   0  1  0 1.0202  -4.33     4.00      0.60    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0346    0
2120 bus-2120150   0  8  0 1.0234   9.33    -0.19     -3.76    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
2121 bus-2121380   0  6  0 1.0371 -24.30   133.20     24.80    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.7443    0
2122 bus-2122154   0  1  0 1.0252   6.08     0.00      0.00    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0233    0
2123 bus-2123110   0 21  0 0.9841 -32.50    19.82      6.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0168    0
2124 bus-2124150   0  1  0 1.0226  63.26     8.07      1.23    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0391    0
2125 bus-2125150   0  9  0 0.9887 -31.00     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0181    0
2126 bus-2126220   0  4  0 1.0172 -53.01    92.30     14.60    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0114    0
2127 bus-2127110   0 19  0 1.0023 -30.61    30.33     11.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0229    0
2128 bus-2128220   0  5  0 1.0320 -23.41    79.09     18.70    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.1080    0
2129 bus-2129380   0  5  0 1.0220  -8.17     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.5669    0
2130 bus-2130110   0 19  0 1.0196 -28.59    34.34     12.50    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0023    0
2131 bus-2131150   0  9  0 1.0897 -27.99    16.22      4.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
2132 bus-2132220   0  5  0 1.0375 -15.90   107.30     14.20    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.2023    0
2133 bus-2133380   0  3  0 1.0626  52.36    -0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.1163    0
2134 bus-2134220   0  1  0 1.0341  -3.06    -0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.2572    0
2135 bus-2135220   0  6  0 1.0172 -29.08    78.69     56.70    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.1047    0
2136 bus-2136154   0  1  0 1.0196   4.66    23.20      3.30    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0300    0
2137 bus-2137154   0  1  0 1.0194  -7.61   141.50     20.10    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0535    0
2138 bus-2138380   0  3  0 1.0168 -11.82   137.80     64.50    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.1820    0
2139 bus-2139220   0  6  0 1.0388 -49.57     0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0951    0
2140 bus-2140150   0 10  0 0.9865 -53.44     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0120    0
2141 bus-2141154   0  1  0 1.0269   0.76    29.40      4.20    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0552    0
2142 bus-2142220   0  5  0 1.0476  -7.96     0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0763    0
2143 bus-2143220   0  4  0 0.9871 -43.80   129.50     38.30    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0542    0
2144 bus-2144220   0 20  0 1.0359 -21.48    -0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0044    0
2145 bus-2145220   0  3  0 1.0173 -14.54   130.90     37.80    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0027    0
2146 bus-2146110   0 18  0 0.9831 -33.09    10.81      1.30    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0223    0
2147 bus-2147220   0  4  0 1.0069 -48.17     6.11     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0092    0
2148 bus-2148150   0  9  0 1.0424 -29.57    -0.00     -0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0030    0
2149 bus-2149110   0 21  0 0.9444 -35.32    17.62      5.80    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0048    0
2150 bus-2150380   0  8  2 1.0616  22.72     0.00      0.00  498.40   91.07  380.00 1.0616  266.17 -101.50  0.0000  0.0000    0
2151 bus-2151400   0  1  0 1.0056  -0.82    -0.00      0.00    0.00    0.00  400.00 1.0000    0.00    0.00  0.0000  1.1662    0
2152 bus-2152220   0 18  0 1.0585 -23.63    -0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0018  0.0445    0
2153 bus-2153380   0 14  2 1.0658   1.84     0.00      0.00 -496.60   16.51  380.00 1.0658  137.41  -46.47  0.0000  0.0000    0
2154 bus-2154380   0  2  0 1.0456  10.76     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0029  0.1347    0
2155 bus-2155220   0  5  0 1.0331  -6.43    63.67     20.20    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0613    0
2156 bus-2156110   0 18  0 1.0114 -13.27     6.01      2.20    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0191    0
2157 bus-2157380   0  3  0 1.0247   3.31     0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0360    0
2158 bus-2158150   0  9  0 1.0007 -27.44    -0.00     -0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0112    0
2159 bus-2159150   0  9  0 0.8238 -41.54    51.96     32.20    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0084    0
2160 bus-2160380   0  6  0 1.0276 -45.18   304.20    114.10    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.2684    0
2161 bus-2161220   0  5  0 1.0454 -29.06    35.66     -9.39    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0789    0
2162 bus-2162110   0 15  0 1.0746 -22.63    12.21      4.40    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0103    0
2163 bus-2163110   0 19  2 1.0430 -20.42     0.00      0.00   33.09    0.38  110.00 1.0430   17.24   -7.72  0.0000  0.0000    0
2164 bus-2164150   0  9  0 1.0444 -29.48    15.82      9.80    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0486    0
2165 bus-2165400   0  1  0 1.0275   5.39     0.00     -0.00    0.00    0.00  400.00 1.0000    0.00    0.00  0.0000  0.1034    0
2166 bus-2166220   0  5  0 1.0544 -14.70    20.92      7.70    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0121    0
2167 bus-2167110   0 19  2 1.0271 -25.73     0.00      0.00   95.07   12.28  110.00 1.0271   92.35  -30.11  0.0000  0.0000    0
2168 bus-2168150   0  2  0 1.0196 -13.28     8.60     -1.48    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
2169 bus-2169220   0  1  0 1.0356 -24.36    -0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0133    0
2170 bus-2170220   0 18  0 1.0254 -27.25     0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0009  0.0632    0
2171 bus-2171154   0  1  0 0.9990 -24.97    37.60      5.40    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0224    0
2172 bus-2172220   0  4  0 1.0275 -50.09   114.20     34.40    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.1029    0
2173 bus-2173120   0 20  0 1.0635 -27.85   396.70     62.80    0.00    0.00  120.00 1.0000    0.00    0.00  0.0000  0.0000    0
2174 bus-2174380   0  5  0 1.0091 -13.43     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.6180    0
2175 bus-2175220   0  3  0 1.0484 -20.85     0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0015 -0.0036    0
2176 bus-2176380   0  3  2 1.0196  29.89     0.00      0.00 1443.55   27.75  380.00 1.0196   38.20  -11.68  0.0000  0.0000    0
2177 bus-2177220   0  5  2 1.0689 -28.88     0.00      0.00 -121.30   15.15  220.00 1.0689   58.35  -16.26  0.0000  0.0000    0
2178 bus-2178110   0 22  0 1.0434 -31.73    40.65     13.20    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0127    0
2179 bus-2179150   0  9  0 1.0427 -25.03     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0078    0
2180 bus-2180150   0  8  0 1.0207  -1.17     0.00     -0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0224    0
2181 bus-2181400   0  1  2 1.0015  23.89     0.00      0.00  502.20 -132.48  400.00 1.0015  198.93 -274.78  0.0000  0.0000    0
2182 bus-2182154   0  1  0 1.0152  -3.52    25.00      3.60    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.1300    0
2183 bus-2183380   0  5  0 0.9922 -16.47     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.3285    0
2184 bus-2184150   0  9  0 0.9978 -32.18     0.00     -0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0129    0
2185 bus-2185220   0 18  2 1.0563 -15.16     0.00      0.00   99.30   -5.75  220.00 1.0563   53.94  -20.83  0.0000  0.0000    0
2186 bus-2186154   0  1  0 1.0222   2.69    16.70      2.40    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.1554    0
2187 bus-2187380   0  6  2 1.0364 -12.87     0.00      0.00  511.90  -56.25  380.00 1.0364  405.25 -145.32  0.0000  0.0000    0
2188 bus-2188380   0  4  0 1.0449 -50.07    25.23     11.90    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.1872    0
2189 bus-2189220   0  5  0 1.0464  -6.35    -0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0018    0
2190 bus-2190380   0  3  0 1.0645  21.12   -14.27     -6.60    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0091    0
2191 bus-2191220   0  7  0 1.0221 -25.25     0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0990    0
2192 bus-2192380   0  3  0 1.0961  33.38   -19.79    -21.11    0.00    0.00  380.00 1.0000    0.00    0.00  0.0016  0.6526    0
2193 bus-2193220   0  4  2 1.0096 -47.67     0.00      0.00    7.90    0.77  220.00 1.0096    7.47   -2.56  0.0000  0.0000    0
2194 bus-2194150   0  9  0 0.9921 -32.01     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.2366    0
2195 bus-2195110   0 21  0 0.9972 -32.95    55.46     18.50    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0223    0
2196 bus-2196220   0  3  0 1.0365  39.19    -0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0514    0
2197 bus-2197380   0  5  2 1.0318  -6.11     0.00      0.00  -53.29    1.19  380.00 1.0318   19.51  -14.74  0.0000  0.0000    0
2198 bus-2198110   0 18  0 0.9616 -30.26    34.14     11.40    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0080    0
2199 bus-2199380   0  6  0 1.0066 -50.64   297.20     93.20    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.2374    0
2200 bus-2200220   0  6  0 1.0229 -27.58   137.30     -2.80    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.1639    0
2201 bus-2201110   0 21  0 0.9762 -32.48    29.03      9.60    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0053    0
2202 bus-2202380   0  4  0 1.0216 -49.80   213.00     39.60    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.2063    0
2203 bus-2203380   0 11  0 1.0072 -20.04     0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0032  0.2724    0
2204 bus-2204380   0  6  0 1.0217 -46.28    -0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000 -0.0046    0
2205 bus-2205110   0 12  0 1.0056 -36.69    11.01      3.60    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0084    0
2206 bus-2206150   0 10  2 1.0189 -34.66     0.00      0.00  204.30   26.26  150.00 1.0189  137.29  -46.58  0.0000  0.0000    0
2207 bus-2207110   0 18  2 1.0062 -30.21     0.00      0.00   14.08    9.17  110.00 1.0062   38.96  -10.76  0.0000  0.0000    0
2208 bus-2208220   0  5  0 1.0421 -13.79    74.98     26.90    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0296    0
2209 bus-2209110   0 18  0 0.9679 -28.72     6.01      4.10    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0019    0
2210 bus-2210150   0  9  0 1.0010 -36.77    -0.00     -7.50    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
2211 bus-2211110   0 19  0 0.9447 -22.60    44.55     16.10    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0118    0
2212 bus-2212220   0  3  0 0.9766  11.94    60.07     45.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0253    0
2213 bus-2213150   0  9  0 0.9971 -32.42     0.00     -0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0030    0
2214 bus-2214150   0  1  0 1.0128  61.84    54.32      7.98    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.1358    0
2215 bus-2215154   0  1  0 1.0164  -7.77    23.70      3.40    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0251    0
2216 bus-2216380   0 13  0 1.0870   7.72    -0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.4742    0
2217 bus-2217150   0  9  0 0.9546 -33.46     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0041    0
2218 bus-2218110   0 21  0 1.0106 -27.08    -0.00      0.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0160    0
2219 bus-2219110   0 12  0 1.0122 -36.68    20.32      6.70    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0027    0
2220 bus-2220150   0  9  0 1.0666 -28.07     0.00     -0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0073    0
2221 bus-2221110   0 18  0 0.9973 -27.13    14.26     -1.13    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0065    0
2222 bus-2222380   0  3  0 1.0759  43.45     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0267    0
2223 bus-2223220   0  3  0 1.0268  -2.34   142.80     19.50    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.1053    0
2224 bus-2224220   0  6  0 0.9995 -50.56    78.79     27.40    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0237    0
2225 bus-2225220   0  4  2 1.0259 -44.78     0.00      0.00  -83.50   -0.44  220.00 1.0259    2.27   -1.04  0.0000  0.0000    0
2226 bus-2226380   0 18  0 1.0669 -16.55   145.70     83.60    0.00    0.00  380.00 1.0000    0.00    0.00  0.0014  0.5382    0
2227 bus-2227150   0  9  0 1.0032 -36.69     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
2228 bus-2228110   0  8  0 1.0112  22.47   143.10     18.90    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0342    0
2229 bus-2229220   0  5  0 1.0659 -13.14     0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0291    0
2230 bus-2230220   0  5  0 1.0320 -22.83     0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0171    0
2231 bus-2231220   0  5  0 1.0461   1.07     0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0045    0
2232 bus-2232220   0  6  0 1.0239 -33.50    19.52     11.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0111    0
2233 bus-2233150   0 10  0 0.9852 -56.44   269.90     12.40    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0409    0
2234 bus-2234150   0  9  0 1.0527 -29.32    63.67     39.50    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0038    0
2235 bus-2235380   0  4  0 1.0080 -45.23   193.10     69.90    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.2891    0
2236 bus-2236220   0  4  2 1.0208 -42.80     0.00      0.00  -38.45   -0.25  220.00 1.0208    2.23   -1.07  0.0000  0.0000    0
2237 bus-2237220   0  3  2 1.0350  49.09     0.00      0.00  100.00   -9.31  220.00 1.0350   94.84  -27.76  0.0000  0.0000    0
2238 bus-2238110   0 18  0 0.9828 -16.13     0.00     -0.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0057    0
2239 bus-2239110   0 18  0 1.0104 -23.61    -3.51     -0.52    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0019    0
2240 bus-2240150   0  8  0 1.0135   3.23    66.87     21.80    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.1230    0
2241 bus-2241400   0  1  2 1.0050  11.38     0.00      0.00 1170.00 -365.53  400.00 1.0050  216.04 -567.96  0.0000  0.0000    0
2242 bus-2242220   0  5  0 1.0214 -19.30    -0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0276    0
2243 bus-2243154   0  1  2 1.0294   4.14     0.00      0.00  -30.60    0.11  154.00 1.0294    4.72   -2.11  0.0000  0.0000    0
2244 bus-2244150   0  9  0 1.0377 -23.02     0.00     -0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0024    0
2245 bus-2245154   0  1  2 1.0103   7.63     0.00      0.00  165.10  -63.63  154.00 1.0103   85.19 -130.81  0.0000  0.0000    0
2246 bus-2246110   0 18  0 1.0158 -15.01     7.61      2.50    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0039    0
2247 bus-2247150   0  1  0 1.0140  62.67    47.46     11.54    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.1415    0
2248 bus-2248220   0  4  0 1.0111 -46.87   110.30     28.70    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0065    0
2249 bus-2249110   0 19  0 1.0373 -28.12     1.80      0.70    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0022    0
2250 bus-2250220   0 13  2 1.0248  -7.26     0.00      0.00 -108.50    9.33  220.00 1.0248   26.07  -10.82  0.0000  0.0000    0
2251 bus-2251220   0 18  0 1.0432 -24.89    25.33     12.70    0.00    0.00  220.00 1.0000    0.00    0.00  0.0018  0.0683    0
2252 bus-2252220   0  5  0 1.0652 -48.11   100.70     -4.20    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0157    0
2253 bus-2253380   0 21  2 1.1477 -23.58     0.00      0.00  706.80  277.06  380.00 1.1477  351.30 -139.52  0.0000  0.0000    0
2254 bus-2254150   0  9  0 0.9920 -34.27     0.00     -8.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
2255 bus-2255154   0  1  0 1.0129  10.27    76.60     10.90    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.1263    0
2256 bus-2256110   0 19  0 0.9778 -21.61    23.03      8.30    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0114    0
2257 bus-2257220   0  7  0 1.0231 -25.12    97.00     18.70    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.2146    0
2258 bus-2258110   0 18  0 1.0239 -15.01   -14.83     -3.56    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0006    0
2259 bus-2259110   0 18  0 0.9868 -28.69     5.71      1.60    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0048    0
2260 bus-2260380   0  3  0 1.0248   5.41   305.60    207.30    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.5237    0
2261 bus-2261380   0  4  0 1.0626 -41.01     0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.2050    0
2262 bus-2262150   0  9  0 0.9733 -32.13    -0.00     -0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0155    0
2263 bus-2263110   0 19  0 1.0413 -20.81     1.90      0.70    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0042    0
2264 bus-2264154   0  1  0 1.0106 -23.52   117.60     16.70    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.1055    0
2265 bus-2265154   0  1  0 1.0363  -7.10    27.90      4.00    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0216    0
2266 bus-2266154   0  1  2 1.0134 -21.77     0.00      0.00  190.00   -8.49  154.00 1.0134  101.16 -129.47  0.0000  0.0000    0
2267 bus-2267380   0  2  2 1.0032  11.58     0.00      0.00  362.00  138.59  380.00 1.0032  228.16  -78.83  0.0000  0.0000    0
2268 bus-2268380   0  2  0 0.9923  -5.51     0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0018  0.2268    0
2269 bus-2269220   0  1  0 1.0523 -20.18    -0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0259    0
2270 bus-2270150   0  9  0 1.0638 -21.31     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0033    0
2271 bus-2271150   0  8  0 1.0213  10.87     0.00     -0.01    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0548    0
2272 bus-2272380   0  1  0 1.0607 -12.27     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.2622    0
2273 bus-2273220   0  5  0 1.0686 -26.74   141.30     32.40    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0729    0
2274 bus-2274220   0 13  0 1.0050 -10.49   268.56     29.72    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0650    0
2275 bus-2275110   0 18  0 1.0098 -24.21    91.90      5.50    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0702    0
2276 bus-2276220   0  5  2 1.0625 -24.37     0.00      0.00   38.90  -19.68  220.00 1.0625   41.67  -36.50  0.0000  0.0000    0
2277 bus-2277380   0  3  0 1.0439  46.69    -0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.1557    0
2278 bus-2278154   0  1  2 1.0301  17.65     0.00      0.00  140.00  -15.33  154.00 1.0301   53.35  -86.65  0.0000  0.0000    0
2279 bus-2279110   0 19  0 1.0143 -22.80    73.18     22.20    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0032    0
2280 bus-2280110   0 15  0 1.0301 -26.75    11.61      5.80    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0043    0
2281 bus-2281154   0  1  0 1.0154  -8.76    30.60      4.30    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0774    0
2282 bus-2282110   0  1  0 1.0213 -38.93     0.00      0.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0075    0
2283 bus-2283110   0 19  0 1.0389 -23.60     1.40      0.50    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0063    0
2284 bus-2284220   0 13  2 1.0306 -10.97     0.00      0.00  -59.50    6.01  220.00 1.0306   38.48  -11.35  0.0000  0.0000    0
2285 bus-2285150   0  1  0 1.0190  63.03    -0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0382    0
2286 bus-2286220   0  5  0 1.0196  -9.11   208.88     60.80    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0668    0
2287 bus-2287154   0  1  2 1.0346  -5.13     0.00      0.00  148.80   -3.23  154.00 1.0346   56.21  -95.79  0.0000  0.0000    0
2288 bus-2288220   0  5  0 1.0329  -8.63   170.90     39.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.1125    0
2289 bus-2289154   0  1  2 1.0366 -10.59     0.00      0.00   36.90   -4.69  154.00 1.0366   15.59  -20.41  0.0000  0.0000    0
2290 bus-2290220   0  7  0 1.0472 -14.16    -0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.1502    0
2291 bus-2291220   0  5  2 1.0640 -11.16     0.00      0.00  110.50   11.33  220.00 1.0640   95.69  -28.93  0.0000  0.0000    0
2292 bus-2292150   0  9  0 1.0241 -30.56    13.04      7.40    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0533    0
2293 bus-2293150   0  9  0 1.0340 -29.91    -0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0132    0
2294 bus-2294380   0 16  0 1.0568 -13.85    71.88     51.30    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.2475    0
2295 bus-2295110   0 21  0 1.0172 -27.38    15.02      5.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0039    0
2296 bus-2296110   0 22  0 1.0020 -44.83    30.83      4.40    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0046    0
2297 bus-2297220   0  4  0 1.0245 -54.58    93.20     13.60    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.1490    0
2298 bus-2298154   0  1  0 1.0094 -25.79   162.70     23.20    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0170    0
2299 bus-2299150   0  2  0 1.0315 -11.58   402.10    110.20    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
2300 bus-2300220   0  3  0 1.0305 -22.21    -0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.1321    0
2301 bus-2301220   0  4  0 1.0238 -54.42    82.39     12.30    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0902    0
2302 bus-2302380   0  6  0 1.0047 -50.97   628.50     91.80    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.1983    0
2303 bus-2303220   0  5  0 1.0355 -16.00     0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0794    0
2304 bus-2304220   0  5  0 1.0514 -26.19    88.70     -0.10    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0283    0
2305 bus-2305150   0  8  0 1.0273  -0.24    21.22      8.30    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.1910    0
2306 bus-2306380   0  3  0 1.0624  43.30   -27.25     -9.38    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.1878    0
2307 bus-2307110   0  3  0 1.0519 -28.11    45.75      3.30    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0037    0
2308 bus-2308220   0  5  0 1.0336 -24.44    32.04      6.60    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0044    0
2309 bus-2309380   0  3  0 1.0682  23.20    -1.80    -12.01    0.00    0.00  380.00 1.0000    0.00    0.00  0.0029  1.5938    0
2310 bus-2310220   0 20  2 1.0134 -21.71     0.00      0.00  164.50    2.75  220.00 1.0134  141.39  -42.37  0.0000  0.0000    0
2311 bus-2311110   0 18  0 0.9923 -29.26     8.41      3.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0120    0
2312 bus-2312150   0  9  0 1.0420 -29.56     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
2313 bus-2313220   0  5  0 1.0432 -21.56     0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0041    0
2314 bus-2314220   0  6  0 1.0123 -36.62   110.60     20.40    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.2690    0
2315 bus-2315154   0  1  0 1.0274   2.28    13.90      1.90    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0003    0
2316 bus-2316380   0  6  0 1.0259 -35.14   264.00     40.10    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0949    0
2317 bus-2317220   0  6  0 1.0173 -36.08     0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.2053    0
2318 bus-2318110   0 18  0 0.9770 -31.54    12.51      3.30    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0170    0
2319 bus-2319220   0  5  0 1.0509  -9.23    39.64     20.90    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0065    0
2320 bus-2320220   0  6  2 1.0253 -45.26     0.00      0.00   82.20   11.83  220.00 1.0253   54.86  -18.80  0.0000  0.0000    0
2321 bus-2321110   0 12  0 1.0203 -38.57     8.41      2.80    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0067    0
2322 bus-2322150   0  1  0 1.0118  63.31     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
2323 bus-2323220   0  1  0 0.9892 -22.62    -0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0330    0
2324 bus-2324154   0  1  0 1.0297  -5.98     0.00     -0.00    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0416    0
2325 bus-2325400   0  1  0 0.9963  -0.95     0.00     -0.00    0.00    0.00  400.00 1.0000    0.00    0.00  0.0000  1.0148    0
2326 bus-2326110   0 22  0 1.0392 -39.95    24.23      6.60    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0105    0
2327 bus-2327220   0  5  0 1.0428 -25.47   114.50     25.20    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.1757    0
2328 bus-2328220   0  5  0 1.0117 -14.55    -0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0040    0
2329 bus-2329380   0  1  0 1.0490   9.56     0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.2853    0
2330 bus-2330150   0  8  0 1.0090   0.66    -0.20     -1.33    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
2331 bus-2331110   0  8  0 1.0114  18.74    -0.15     -1.40    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0001    0
2332 bus-2332380   0  6  0 1.0292 -31.51    -0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0050    0
2333 bus-2333110   0 18  0 0.9680 -29.31    27.93      6.40    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0089    0
2334 bus-2334150   0  9  0 1.0746 -22.22     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0035    0
2335 bus-2335150   0  8  2 1.0441   6.11     0.00      0.00  431.20  215.21  150.00 1.0441  273.49  -94.10  0.0000  0.0000    0
2336 bus-2336154   0  1  0 1.0355 -22.48    90.50     12.80    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0078    0
2337 bus-2337220   0  5  0 1.0421 -30.09   103.40     27.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0141    0
2338 bus-2338110   0 18  0 0.9523 -31.71    12.71      4.90    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0083    0
2339 bus-2339150   0  9  0 1.0096 -24.52    24.33     15.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0031    0
2340 bus-2340220   0  5  0 1.0338 -12.55    96.91     13.90    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0398    0
2341 bus-2341220   0  5  0 1.0575 -26.43    -0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0328    0
2342 bus-2342380   0  3  0 1.0594  55.28    -0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.1277    0
2343 bus-2343220   0  4  0 1.0208 -42.96    33.04      5.60    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.1455    0
2344 bus-2344380   0  6  0 1.0542 -15.78    -0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  4.2657    0
2345 bus-2345220   0 21  0 1.0275 -26.38    -0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0292    0
2346 bus-2346154   0  1  0 1.0230   8.75    53.30      7.60    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.1070    0
2347 bus-2347150   0  9  0 0.9988 -29.38     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0050    0
2348 bus-2348110   0 21  0 0.9684 -36.69    33.24     11.10    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0062    0
2349 bus-2349220   0 21  0 1.0595 -27.31     0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0012  0.0155    0
2350 bus-2350150   0  8  0 1.0102  15.88    -0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0703    0
2351 bus-2351150   0  1  2 1.0196  62.18     0.00      0.00  -35.89    6.16  150.00 1.0196   47.28  -13.91  0.0000  0.0000    0
2352 bus-2352110   0 18  0 0.9584 -29.42     4.91      1.40    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0049    0
2353 bus-2353154   0  1  2 1.0107  -8.12     0.00      0.00 -113.50   -3.43  154.00 1.0107   30.35  -35.67  0.0000  0.0000    0
2354 bus-2354150   0  9  0 1.0147 -32.35    75.78     46.90    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0307    0
2355 bus-2355220   0  4  0 1.0154 -51.39    54.46     11.90    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0393    0
2356 bus-2356150   0  9  0 0.9773 -30.41     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
2357 bus-2357380   0 14  2 1.0726  -3.83     0.00      0.00 -184.10    8.93  380.00 1.0726   38.31  -11.47  0.0000  0.0000    0
2358 bus-2358220   0  4  0 1.0238 -54.44    52.96      8.20    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0568    0
2359 bus-2359380   0  5  2 1.0218 -10.09     0.00      0.00   78.20    8.57  380.00 1.0218   34.35  -15.50  0.0000  0.0000    0
2360 bus-2360220   0  5  0 1.0338 -21.57   215.50     31.30    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.1423    0
2361 bus-2361220   0  5  0 1.0357 -29.68    16.90      3.85    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.2509    0
2362 bus-2362380   0  6  2 1.0390 -11.12     0.00      0.00  662.20  -71.97  380.00 1.0390  351.42 -138.02  0.0000  0.0000    0
2363 bus-2363220   0  1  0 0.9918 -22.93     0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0571    0
2364 bus-2364220   0  3  0 1.0174   8.97     0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0259    0
2365 bus-2365380   0  5  0 1.0311 -22.42    37.94     15.40    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  1.1739    0
2366 bus-2366220   0  6  0 1.0039 -49.92    -0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0424    0
2367 bus-2367150   0  9  0 1.0534 -28.80   -15.92      5.20    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0030    0
2368 bus-2368380   0 20  0 1.0590 -27.64   178.50     65.80    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.9342    0
2369 bus-2369220   0 19  2 1.0559 -17.35     0.00      0.00  129.40   -0.75  220.00 1.0559   92.72  -30.04  0.0000  0.0000    0
2370 bus-2370154   0  1  0 1.0348 -21.56    -0.00     -0.00    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0253    0
2371 bus-2371380   0  1  0 1.0329 -43.82    -0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.2865    0
2372 bus-2372380   0  5  0 0.9866 -17.79     0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.1449    0
2373 bus-2373154   0  1  0 1.0179 -24.44   153.30     21.80    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.1000    0
2374 bus-2374150   0  9  0 1.0033 -31.35     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
2375 bus-2375154   0  1  0 1.0100 -25.95   131.10     18.70    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0653    0
2376 bus-2376110   0 18  0 0.9934 -27.24    17.12      3.80    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0100    0
2377 bus-2377220   0  5  0 1.0368 -15.05   101.70     17.60    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.1314    0
2378 bus-2378150   0  9  0 1.0335 -26.13   -41.25     13.50    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0048    0
2379 bus-2379150   0  9  0 0.9502 -29.47    -5.51      1.80    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0091    0
2380 bus-2380220   0  1  0 1.0313 -27.72    -0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0543    0
2381 bus-2381150   0  8  0 1.0380   4.58    32.94     13.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0404    0
2382 bus-2382150   0  9  0 1.0092 -34.10     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0045    0
2383 bus-2383220   0 18  0 1.0548 -16.32    52.26     44.20    0.00    0.00  220.00 1.0000    0.00    0.00  0.0018  0.0919    0
2384 bus-2384220   0  6  0 1.0365 -37.39     0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0985    0
2385 bus-2385380   0  3  0 1.0347  -8.95   122.10     16.70    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.2705    0
2386 bus-2386220   0 19  0 1.0437 -21.42    24.13      8.70    0.00    0.00  220.00 1.0000    0.00    0.00  0.0008  0.0013    0
2387 bus-2387220   0  3  0 0.9830   9.19     0.10      1.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0006    0
2388 bus-2388220   0  6  0 1.0075 -37.29    57.56     24.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0101    0
2389 bus-2389220   0 22  0 1.0437 -30.38    -0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0402    0
2390 bus-2390220   0  3  0 0.9952   9.25    -0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0079    0
2391 bus-2391150   0  9  0 0.9780 -29.77    20.12     12.50    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0283    0
2392 bus-2392220   0  7  0 1.0219 -25.50   173.70     23.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.1840    0
2393 bus-2393220   0  5  0 1.0640   7.69    20.82      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0013    0
2394 bus-2394380   0  3  2 1.0650  54.66     0.00      0.00  200.30  150.64  380.00 1.0650  380.31 -110.08  0.0000  0.0000    0
2395 bus-2395220   0 20  0 1.0200 -25.44    80.29     28.40    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0867    0
2396 bus-2396154   0  1  0 1.0342   5.36    72.40     10.30    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0867    0
2397 bus-2397150   0  9  0 0.9961 -31.40    -0.00     -0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0052    0
2398 bus-2398380   0 21  2 1.1475 -23.60     0.00      0.00  473.42  293.64  380.00 1.1475  368.84 -121.98  0.0000  0.0000    0
2399 bus-2399150   0  9  0 0.9715 -34.19    69.38     43.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0322    0
2400 bus-2400154   0  1  0 1.0359  12.46     0.00     -0.00    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0399    0
2401 bus-2401150   0  9  0 0.9622 -32.51    -0.00     -0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0016    0
2402 bus-2402220   0 21  2 1.0767 -19.34     0.00      0.00  179.50   26.25  220.00 1.0767   88.70  -36.06  0.0000  0.0000    0
2403 bus-2403220   0  4  0 1.0228 -48.12    37.24      5.30    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.1478    0
2404 bus-2404110   0 18  0 0.9274 -34.77     0.00     -0.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0096    0
2405 bus-2405154   0  1  0 1.0265  -3.70     9.70      1.40    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0511    0
2406 bus-2406220   0  5  0 1.0443 -24.76     0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0169    0
2407 bus-2407150   0 10  0 0.9933 -39.92   117.13     52.40    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0751    0
2408 bus-2408154   0  1  0 1.0058 -26.28    30.60      4.30    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0282    0
2409 bus-2409380   0  3  0 1.0555  10.59    64.80     99.10    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0428    0
2410 bus-2410220   0 10  0 1.0242 -37.19     3.90    -35.80    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0471    0
2411 bus-2411150   0  1  0 1.0179  62.35     0.00     -0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0914    0
2412 bus-2412220   0  4  2 1.0132 -43.16     0.00      0.00   67.30  -95.99  220.00 1.0132  134.54 -136.29  0.0000  0.0000    0
2413 bus-2413220   0  3  2 0.9964   9.26     0.00      0.00   51.30   80.69  220.00 0.9964   90.68  -31.93  0.0000  0.0000    0
2414 bus-2414154   0  1  0 1.0228  14.28    30.60      4.30    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0730    0
2415 bus-2415110   0 19  0 1.0173 -27.55     5.51      2.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0130    0
2416 bus-2416380   0  4  0 1.0474 -49.77    14.32      5.60    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.8882    0
2417 bus-2417110   0 15  0 1.0543 -20.88    -0.54     -1.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0081    0
2418 bus-2418220   0  3  0 1.0583  27.80    15.90    116.30    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0510    0
2419 bus-2419220   0 19  0 0.9947 -13.92    -0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0026  0.1206    0
2420 bus-2420380   0  3  0 1.0202 -18.29     3.40    123.80    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.6494    0
2421 bus-2421220   0  5  2 1.0435 -24.06     0.00      0.00 -320.40   12.79  220.00 1.0435   37.39  -12.45  0.0000  0.0000    0
2422 bus-2422150   0  9  0 1.0129 -30.70    39.34     24.30    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0306    0
2423 bus-2423380   0  6  0 1.0189 -46.71   523.30    137.20    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.6561    0
2424 bus-2424220   0  5  0 1.0309 -22.76    44.55     16.80    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0231    0
2425 bus-2425220   0  5  2 1.0378 -10.14     0.00      0.00 -100.50   15.10  220.00 1.0378   54.30  -20.49  0.0000  0.0000    0
2426 bus-2426220   0  5  2 1.0459 -13.55     0.00      0.00  -43.20  -29.00  220.00 1.0459  105.34  -99.02  0.0000  0.0000    0
2427 bus-2427380   0 18  0 1.0829 -21.36     0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0027  1.0213    0
2428 bus-2428150   0  8  0 1.0247   0.11    -0.00     -0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.5000    0
2429 bus-2429380   0  3  2 1.0631  12.92     0.00      0.00  370.60  193.25  380.00 1.0631  214.10  -92.65  0.0000  0.0000    0
2430 bus-2430220   0  5  0 1.0398 -12.12    -0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0621    0
2431 bus-2431110   0 18  0 0.9923 -21.57     9.61      1.80    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0284    0
2432 bus-2432220   0  5  0 1.0217 -32.54   291.20     35.40    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.2187    0
2433 bus-2433220   0  3  0 1.0151   6.19     0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0231    0
2434 bus-2434150   0  9  0 1.0555 -27.61     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0012    0
2435 bus-2435380   0  1  0 1.1442 -23.63    -0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.1692    0
2436 bus-2436400   0  1  0 0.9985  -3.00     0.00      0.00    0.00    0.00  400.00 1.0000    0.00    0.00  0.0000  0.9166    0
2437 bus-2437380   0  4  0 1.0578 -42.14    -0.00     -8.60    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  2.9794    0
2438 bus-2438220   0  5  0 1.0432 -21.56    -0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0064    0
2439 bus-2439220   0  3  0 1.0059  23.69    -0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0866    0
2440 bus-2440380   0  3  0 1.0205   3.59     0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.1021    0
2441 bus-2441380   0  2  0 0.9946  -5.15     0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0024  0.0114    0
2442 bus-2442110   0 18  0 0.9987 -26.86     2.43      0.49    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0017    0
2443 bus-2443220   0  3  0 1.0092   8.42    45.60    142.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0317    0
2444 bus-2444380   0  3  0 1.0269   7.40     0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.1825    0
2445 bus-2445150   0  9  0 0.9623 -31.65    -0.00     -0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0019    0
2446 bus-2446380   0  5  2 1.0490   7.53     0.00      0.00 1367.00  257.39  380.00 1.0490  921.62 -304.73  0.0000  0.0000    0
2447 bus-2447154   0  1  2 1.0319 -11.99     0.00      0.00  -14.50    1.59  154.00 1.0319   49.04  -32.31  0.0000  0.0000    0
2448 bus-2448220   0  8  0 1.0409  25.76    34.24     16.50    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0000    0
2449 bus-2449150   0  2  0 1.0624  -6.28   301.90   -103.20    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
2450 bus-2450154   0  1  0 1.0215   3.94    20.30      3.70    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0006    0
2451 bus-2451150   0  9  0 1.0402 -21.47    -0.00     -0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0362    0
2452 bus-2452154   0  1  2 1.0262  16.83     0.00      0.00  103.00  -19.92  154.00 1.0262   47.33  -61.69  0.0000  0.0000    0
2453 bus-2453220   0 13  0 1.0409  -2.45    98.36     -0.47    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0544    0
2454 bus-2454150   0  9  0 1.0275 -30.47    -0.00     -0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0155    0
2455 bus-2455400   0  1  0 0.9999  -3.62     0.00      0.00    0.00    0.00  400.00 1.0000    0.00    0.00  0.0000  0.6359    0
2456 bus-2456380   0  6  0 1.0327 -15.14   262.50     18.90    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.3985    0
2457 bus-2457220   0  5  0 1.0376 -24.95    30.73      9.60    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0275    0
2458 bus-2458380   0  5  0 1.0018 -13.73   132.00     26.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.2718    0
2459 bus-2459380   0  4  0 1.0432 -42.88    -0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  1.4598    0
2460 bus-2460220   0 10  2 0.9796 -40.30     0.00      0.00   37.79   17.77  220.00 0.9796   38.01  -11.74  0.0000  0.0000    0
2461 bus-2461110   0 19  0 1.0427  -8.23     3.30      1.90    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0025    0
2462 bus-2462110   0 18  0 1.0145 -26.78    -5.22     -3.77    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0091    0
2463 bus-2463380   0  3  0 1.0861  45.38     0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.3255    0
2464 bus-2464110   0 18  0 0.9785 -33.02     1.50      0.40    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0089    0
2465 bus-2465380   0 14  0 1.0641   1.06   314.65     87.51    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.4261    0
2466 bus-2466110   0 18  0 0.9368 -32.12     0.00      0.50    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0182    0
2467 bus-2467220   0  5  0 1.0114 -14.41     0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.1165    0
2468 bus-2468220   0  5  2 1.0468  -6.28     0.00      0.00   46.80    5.87  220.00 1.0468   38.02  -11.81  0.0000  0.0000    0
2469 bus-2469150   0  9  0 1.0020 -30.41    -0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0112    0
2470 bus-2470150   0  9  0 1.0202 -25.90     0.00     -0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0131    0
2471 bus-2471220   0  4  0 1.0119 -47.77   103.50     21.70    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0888    0
2472 bus-2472220   0  3  0 0.9867   4.85    76.58     14.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0000    0
2473 bus-2473110   0 21  0 0.9437 -35.40    40.44     12.80    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0104    0
2474 bus-2474220   0 23  0 1.0603 -27.12    35.04     16.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.1214    0
2475 bus-2475220   0  5  0 1.0553  -8.06     0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0021    0
2476 bus-2476150   0  9  0 0.9709 -24.10     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
2477 bus-2477154   0  1  0 1.0087  -9.74     4.20      0.60    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0473    0
2478 bus-2478110   0  8  0 1.0272  15.02    50.96      6.80    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0913    0
2479 bus-2479380   0  5  0 1.0043  -2.65    -2.65     -1.17    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.6567    0
2480 bus-2480220   0 22  0 1.0013 -36.97    -0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0155    0
2481 bus-2481220   0  5  2 1.0458 -18.21     0.00      0.00   31.80   12.06  220.00 1.0458   39.12  -10.71  0.0000  0.0000    0
2482 bus-2482150   0  8  0 1.0226   8.17    -0.21     -1.98    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
2483 bus-2483154   0  1  0 1.0207  -3.05    26.60      3.80    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0643    0
2484 bus-2484220   0  6  0 1.0557 -48.88    -0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0243    0
2485 bus-2485154   0  1  0 1.0409   8.40    33.50      4.80    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0152    0
2486 bus-2486380   0  3  0 1.0421  11.91    79.09    -36.90    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0458    0
2487 bus-2487220   0  7  0 1.0514 -19.93     0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.1339    0
2488 bus-2488110   0 18  0 0.9979 -25.80    -0.00     -0.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0000    0
2489 bus-2489220   0  5  2 1.0460   1.07     0.00      0.00  286.50  -19.35  220.00 1.0460  162.40  -61.79  0.0000  0.0000    0
2490 bus-2490154   0  1  0 1.0123  -1.79    42.20      6.00    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0522    0
2491 bus-2491154   0  1  0 1.0064   7.07    48.80      6.90    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0323    0
2492 bus-2492220   0 16  0 0.9727 -18.89     0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0767    0
2493 bus-2493220   0  3  0 1.0311 -10.74    74.18     22.60    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0031    0
2494 bus-2494150   0  8  0 1.0173   0.51     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
2495 bus-2495220   0  1  0 1.0470 -24.96     0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0120    0
2496 bus-2496220   0  4  0 1.0098 -61.00    50.56      4.60    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0174    0
2497 bus-2497220   0 10  0 0.9761 -56.68     0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0936    0
2498 bus-2498220   0  7  0 1.0397 -16.75    87.70     22.20    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0735    0
2499 bus-2499154   0  1  0 1.0305   6.21    -0.00      0.00    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0068    0
2500 bus-2500380   0 23  0 1.1366 -25.93     0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0480    0
2501 bus-2501220   0  7  2 1.0447 -23.68     0.00      0.00   76.80    7.72  220.00 1.0447   34.56  -15.29  0.0000  0.0000    0
2502 bus-2502380   0 22  0 1.0658 -39.40     0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.8470    0
2503 bus-2503220   0  5  0 1.0076 -21.84    -0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0209    0
2504 bus-2504220   0  4  0 1.0054 -45.87   119.20     32.10    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0414    0
2505 bus-2505110   0 21  0 0.9967 -35.12    48.75     16.20    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0077    0
2506 bus-2506110   0 18  0 0.9748 -22.08   -14.90     -4.81    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0045    0
2507 bus-2507380   0  4  0 1.0615 -42.01    -0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.3617    0
2508 bus-2508154   0  1  0 1.0059   7.85    41.80      5.90    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0474    0
2509 bus-2509220   0 13  2 1.0258 -14.48     0.00      0.00  -92.50    5.49  220.00 1.0258   38.46  -11.36  0.0000  0.0000    0
2510 bus-2510220   0  5  0 1.0255 -12.31   115.87     29.41    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0792    0
2511 bus-2511380   0  3  0 1.0451  16.16   174.10   -519.70    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.5402    0
2512 bus-2512380   0 12  0 1.0549 -34.87     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.1883    0
2513 bus-2513380   0  3  0 1.0381  35.13     0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.2979    0
2514 bus-2514154   0  1  0 1.0244  -6.57    18.20      2.60    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0175    0
2515 bus-2515110   0 18  2 0.9985 -25.88     0.00      0.00   27.70    6.44  110.00 0.9985   18.43   -6.44  0.0000  0.0000    0
2516 bus-2516220   0  3  0 1.0268 -12.59    -0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0666    0
2517 bus-2517220   0  4  2 1.0136 -45.24     0.00      0.00    3.85   -9.83  220.00 1.0136   78.13  -77.07  0.0000  0.0000    0
2518 bus-2518380   0  5  0 0.9970 -11.62    -5.29     -1.91    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.4262    0
2519 bus-2519150   0  1  2 1.0284  65.85     0.00      0.00  -48.00    5.16  150.00 1.0284   27.24   -9.55  0.0000  0.0000    0
2520 bus-2520380   0  2  0 0.9924  -5.14    -0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0006  0.0381    0
2521 bus-2521154   0  1  0 1.0203  -7.53    90.50     12.90    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0299    0
2522 bus-2522380   0  9  0 1.0697 -24.04    59.70     26.30    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.3768    0
2523 bus-2523220   0  8  0 1.0400  25.64     0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0706    0
2524 bus-2524154   0  1  0 1.0129  -4.73    11.20      1.60    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0305    0
2525 bus-2525150   0  9  0 0.9946 -28.41    18.32     14.10    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0312    0
2526 bus-2526380   0  5  0 1.0419 -20.14   238.45     46.86    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  1.2553    0
2527 bus-2527220   0  5  0 1.0420  -4.90    59.77     16.70    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0064    0
2528 bus-2528150   0  9  0 1.0371 -22.90   -10.41     -3.30    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0411    0
2529 bus-2529150   0  9  0 1.0202 -29.75     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
2530 bus-2530110   0  3  0 1.0585 -26.84    77.39     20.70    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0046    0
2531 bus-2531110   0 18  0 0.9858 -23.18     1.30     -0.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0058    0
2532 bus-2532380   0  3  0 1.0912  45.83    -0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0008  0.0495    0
2533 bus-2533154   0  1  0 1.0030  -7.53    56.70      8.00    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0442    0
2534 bus-2534220   0 18  2 1.0669 -21.86     0.00      0.00  179.00   27.06  220.00 1.0669   86.23  -36.33  0.0000  0.0000    0
2535 bus-2535220   0  5  0 1.0332  -3.32    51.56      2.10    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0018    0
2536 bus-2536150   0  9  0 1.0035 -31.42    15.12      9.40    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0069    0
2537 bus-2537110   0 18  0 1.0013 -26.22    70.28     16.20    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0012    0
2538 bus-2538220   0  4  0 1.0095 -44.14   118.80     39.50    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0261    0
2539 bus-2539220   0 13  2 1.0247  -7.29     0.00      0.00 -122.40    9.30  220.00 1.0247   25.99  -10.90  0.0000  0.0000    0
2540 bus-2540220   0  6  0 1.0009 -32.90   278.35     90.40    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.1210    0
2541 bus-2541150   0  9  2 1.0227 -21.79     0.00      0.00  123.20    3.39  150.00 1.0227   73.34  -26.44  0.0000  0.0000    0
2542 bus-2542150   0  9  0 0.9914 -30.70    72.68     45.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0825    0
2543 bus-2543110   0 22  0 1.0277 -38.71    38.44     13.20    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0173    0
2544 bus-2544150   0  1  0 1.0172  61.75    27.33      5.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0015    0
2545 bus-2545380   0  3  0 1.0304  18.76     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.1078    0
2546 bus-2546110   0 23  0 1.0769 -25.69    -0.00      0.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0023    0
2547 bus-2547154   0  1  2 1.0143  -2.73     0.00      0.00  -16.70   -0.07  154.00 1.0143    2.60   -2.32  0.0000  0.0000    0
2548 bus-2548150   0  9  0 1.0032 -36.68    -4.88      5.50    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0138    0
2549 bus-2549220   0  1  0 1.0463  -3.45     0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0386    0
2550 bus-2550220   0  5  2 1.0479  -6.73     0.00      0.00   54.30    5.24  220.00 1.0479   58.23  -16.49  0.0000  0.0000    0
2551 bus-2551220   0  4  0 1.0056 -61.35   205.30     27.80    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0822    0
2552 bus-2552150   0  8  0 1.0446   4.02    28.53     11.30    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0681    0
2553 bus-2553220   0 13  0 1.0437  13.17    25.77    -36.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0985    0
2554 bus-2554110   0 21  0 0.9337 -36.78    32.54     10.60    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0122    0
2555 bus-2555110   0  8  0 1.0665  11.76    -0.15     -1.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0038    0
2556 bus-2556220   0  7  0 1.0482 -19.79     0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0275    0
2557 bus-2557110   0 18  0 1.0189 -16.14    -0.00     -0.20    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0069    0
2558 bus-2558220   0  5  0 1.0184 -16.99   159.27     38.31    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0218    0
2559 bus-2559110   0 19  0 1.0284 -24.49    17.02      5.90    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0052    0
2560 bus-2560110   0 18  0 1.0029 -25.00     6.51      1.40    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0054    0
2561 bus-2561110   0 19  0 1.0008 -31.49     1.80      0.70    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0059    0
2562 bus-2562220   0 10  0 0.9984 -52.12   -88.60    -24.20    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0566    0
2563 bus-2563220   0  5  0 1.0446  -4.93    52.86     13.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0604    0
2564 bus-2564220   0  4  0 1.0258 -53.80     0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0093    0
2565 bus-2565110   0 18  0 1.0064 -14.84    -0.00     -0.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0127    0
2566 bus-2566380   0  4  0 1.0342 -45.29     0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.6893    0
2567 bus-2567110   0 18  0 0.9994 -27.83    25.43      7.10    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0022    0
2568 bus-2568110   0 21  2 1.0202 -29.85     0.00      0.00   80.91   61.89  110.00 1.0202   91.25  -33.52  0.0000  0.0000    0
2569 bus-2569150   0  1  2 1.0272  62.77     0.00      0.00  -17.85    3.12  150.00 1.0272   18.86   -6.03  0.0000  0.0000    0
2570 bus-2570220   0  6  0 1.0739 -48.19   -28.96     -8.62    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0308    0
2571 bus-2571150   0  9  0 1.0225 -29.07    -0.00     -0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0116    0
2572 bus-2572150   0  8  2 1.0442  17.00     0.00      0.00  411.20   80.78  150.00 1.0442  276.19  -91.63  0.0000  0.0000    0
2573 bus-2573220   0 13  0 1.0256  -4.06   152.18     23.99    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.1475    0
2574 bus-2574220   0  6  0 1.0039 -50.63   100.10     44.50    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0328    0
2575 bus-2575220   0  5  0 1.0309  -3.00    62.97     17.40    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0030    0
2576 bus-2576150   0  9  0 1.0534 -29.28    27.05     22.70    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.1474    0
2577 bus-2577380   0  6  0 1.0368 -34.09     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.8706    0
2578 bus-2578220   0  6  0 1.0046 -50.49    -0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000 -0.0030    0
2579 bus-2579110   0  1  0 1.0478 -31.69    -0.00     -0.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0031    0
2580 bus-2580150   0  9  0 0.9180 -35.78     0.00     -0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0161    0
2581 bus-2581150   0  9  0 0.9582 -32.11   -15.72      5.20    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0102    0
2582 bus-2582110   0 19  0 1.0544 -22.57     2.30      0.80    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0059    0
2583 bus-2583380   0  3  0 1.0121 -14.54   174.60     48.90    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0746    0
2584 bus-2584154   0  1  0 1.0136   9.11    13.90      1.90    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0637    0
2585 bus-2585380   0 21  0 1.0987 -26.82    -0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0011  0.3554    0
2586 bus-2586150   0  9  0 1.0617 -21.36     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0036    0
2587 bus-2587150   0  9  0 1.0137 -32.98    39.04     24.20    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.1322    0
2588 bus-2588220   0 14  2 1.0282 -13.77     0.00      0.00 -196.10    3.00  220.00 1.0282   17.06   -7.84  0.0000  0.0000    0
2589 bus-2589380   0  6  2 1.0250 -12.48     0.00      0.00  567.00  -54.77  380.00 1.0250  250.66 -116.19  0.0000  0.0000    0
2590 bus-2590220   0 14  0 1.0397   3.29     0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0098    0
2591 bus-2591220   0  5  0 1.0260 -15.58   253.77     84.60    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.2071    0
2592 bus-2592110   0 18  0 0.9788 -24.09    28.13     14.20    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0049    0
2593 bus-2593150   0  9  0 0.9672 -26.74    -9.51      3.10    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0083    0
2594 bus-2594220   0  6  2 1.0581 -28.01     0.00      0.00  127.20    2.04  220.00 1.0581   81.79  -28.68  0.0000  0.0000    0
2595 bus-2595380   0  3  2 1.0737  13.75     0.00      0.00  994.20  511.43  380.00 1.0737  533.87 -202.07  0.0000  0.0000    0
2596 bus-2596150   0  9  0 1.0405 -27.86     0.00     -0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0208    0
2597 bus-2597220   0  5  0 1.0301 -10.95    14.72      5.40    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0072    0
2598 bus-2598220   0  5  0 1.0376 -15.39    25.63     12.70    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0842    0
2599 bus-2599154   0  1  0 1.0293  14.80    48.80      6.90    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0944    0
2600 bus-2600220   0  5  2 1.0470 -13.43     0.00      0.00   76.48   16.03  220.00 1.0470   76.08  -23.59  0.0000  0.0000    0
2601 bus-2601220   0  1  0 1.0061 -38.03    -0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0386    0
2602 bus-2602110   0 19  0 1.0560 -26.50   -23.13     -8.40    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0101    0
2603 bus-2603150   0  9  0 0.9852 -34.74    -0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0509    0
2604 bus-2604220   0 13  2 1.0319  13.58     0.00      0.00 -196.50    6.10  220.00 1.0319   17.14   -7.73  0.0000  0.0000    0
2605 bus-2605220   0  3  0 1.0493 -10.63   115.30     -8.80    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.1622    0
2606 bus-2606220   0  3  2 1.0416  11.41     0.00      0.00  291.90  110.24  220.00 1.0416  128.02  -56.23  0.0000  0.0000    0
2607 bus-2607380   0  1  0 1.0580 -19.93    -0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.1154    0
2608 bus-2608220   0  3  0 1.0063  19.87   226.80     53.20    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0000    0
2609 bus-2609110   0 18  0 0.9766 -28.29    14.92      4.40    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0132    0
2610 bus-2610220   0  3  0 1.0161   8.81   499.80    110.30    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0421    0
2611 bus-2611380   0  1  0 1.0424 -15.65     0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0949    0
2612 bus-2612150   0  9  0 1.0643 -34.60    -0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.2989    0
2613 bus-2613220   0 12  0 1.0111 -37.61     0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.3153    0
2614 bus-2614220   0  3  0 1.0139  -8.24     0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0761    0
2615 bus-2615380   0  6  0 1.0295 -45.01    -0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.2388    0
2616 bus-2616150   0  8  0 1.0389   4.95    -0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0146    0
2617 bus-2617150   0  9  0 1.0487 -29.21    14.74     14.70    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0786    0
2618 bus-2618154   0  1  0 1.0115 -12.59    69.70      9.90    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0289    0
2619 bus-2619150   0  8  0 1.0165   5.85     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0101    0
2620 bus-2620220   0 12  2 1.0303 -31.66     0.00      0.00  201.00   38.52  220.00 1.0303  107.62  -41.92  0.0000  0.0000    0
2621 bus-2621154   0  1  0 1.0140 -22.88   112.10     16.00    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0089    0
2622 bus-2622380   0  4  0 1.0437 -50.07    -0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0691    0
2623 bus-2623154   0  1  0 1.0194  -7.39    64.40      9.10    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0161    0
2624 bus-2624220   0  7  2 1.0377 -25.41     0.00      0.00   53.40   21.86  220.00 1.0377   58.27  -16.44  0.0000  0.0000    0
2625 bus-2625110   0 12  0 1.0291 -33.93    10.61      3.50    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0161    0
2626 bus-2626110   0 19  0 1.0629 -18.42     5.51      2.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0080    0
2627 bus-2627380   0  5  2 1.0481   7.50     0.00      0.00 1367.00  260.89  380.00 1.0481  921.52 -304.79  0.0000  0.0000    0
2628 bus-2628150   0  9  0 0.9762 -31.89     0.00     -0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0139    0
2629 bus-2629220   0  5  0 1.0411 -24.82   203.10     65.20    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0064    0
2630 bus-2630380   0  3  0 1.0179 -13.18   166.70     87.60    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.6034    0
2631 bus-2631220   0  3  0 1.0093  36.74    29.93     -4.20    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0147    0
2632 bus-2632380   0  3  0 1.0224 -10.19   655.80     72.80    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.1076    0
2633 bus-2633110   0 21  0 1.0151 -23.92     3.70      1.30    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0091    0
2634 bus-2634380   0  6  0 1.0286 -37.89     0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.4486    0
2635 bus-2635150   0  9  0 0.8497 -39.84    42.95     26.60    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0389    0
2636 bus-2636220   0  6  0 0.9995 -49.36    98.30     25.90    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0337    0
2637 bus-2637110   0 22  0 1.0215 -40.23    33.04     12.10    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0055    0
2638 bus-2638110   0 21  0 0.9709 -32.26    21.72      7.20    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0076    0
2639 bus-2639110   0 23  0 1.0415 -27.49    45.05     -4.50    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0157    0
2640 bus-2640154   0  1  0 1.0151  -5.05    37.60      5.40    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0456    0
2641 bus-2641220   0  5  0 1.0366 -11.58     0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0172    0
2642 bus-2642380   0  4  2 1.0528 -37.52     0.00      0.00 1897.00 -225.17  380.00 1.0528  848.76 -377.67  0.0000  0.0000    0
2643 bus-2643110   0 18  0 1.0046 -30.62     2.00      0.50    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0113    0
2644 bus-2644220   0  5  0 1.0681 -25.19     0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0019    0
2645 bus-2645110   0 18  0 0.9943 -25.73    -0.00     -0.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0028    0
2646 bus-2646380   0 16  0 1.0600 -11.39   123.10      3.90    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.5908    0
2647 bus-2647220   0  3  0 1.0010  -0.33    70.18     30.50    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0048    0
2648 bus-2648110   0  8  0 1.0586  10.39    46.65     15.10    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0979    0
2649 bus-2649380   0 22  2 1.0870 -36.28     0.00      0.00  156.90   17.66  380.00 1.0870  141.85  -42.12  0.0000  0.0000    0
2650 bus-2650220   0  6  2 1.0362 -36.35     0.00      0.00  116.60    5.92  220.00 1.0362   50.85  -22.91  0.0000  0.0000    0
2651 bus-2651110   0 18  0 0.9901 -27.47     0.00      0.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0039    0
2652 bus-2652150   0  9  0 1.0140 -32.67    93.10     43.70    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.1187    0
2653 bus-2653220   0  5  2 1.0326 -23.36     0.00      0.00   41.92   11.13  220.00 1.0326   51.94  -22.80  0.0000  0.0000    0
2654 bus-2654220   0  5  0 1.0167 -18.90   207.10     50.40    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0493    0
2655 bus-2655220   0  3  0 0.9832   9.19    -0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0138    0
2656 bus-2656380   0  5  0 1.0319 -23.23    -0.72      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.6958    0
2657 bus-2657220   0  3  0 1.0180  51.39     0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0128    0
2658 bus-2658220   0  4  2 1.0209 -49.50     0.00      0.00  308.31  -16.39  220.00 1.0209  124.68  -59.39  0.0000  0.0000    0
2659 bus-2659400   0  1  0 1.0004  -4.24    -0.00     -0.00    0.00    0.00  400.00 1.0000    0.00    0.00  0.0000  0.6439    0
2660 bus-2660150   0 10  2 1.0119 -31.99     0.00      0.00  144.90   13.53  150.00 1.0119   79.69  -30.77  0.0000  0.0000    0
2661 bus-2661150   0  9  0 0.9426 -32.67    45.45     28.10    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0016    0
2662 bus-2662150   0  1  2 1.0140  60.63     0.00      0.00  -27.87    5.55  150.00 1.0140   27.99   -8.81  0.0000  0.0000    0
2663 bus-2663220   0  3  0 1.0165 -23.51   150.00    104.30    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0921    0
2664 bus-2664150   0  9  2 1.0496 -24.72     0.00      0.00  371.59  162.21  150.00 1.0496  171.72  -73.55  0.0000  0.0000    0
2665 bus-2665220   0  3  0 0.9822   9.93    -0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0273    0
2666 bus-2666154   0  1  0 1.0097 -10.94    30.60      4.30    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0867    0
2667 bus-2667220   0  4  0 1.0278 -53.67    70.68     10.70    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0124    0
2668 bus-2668220   0  4  0 1.0179 -44.65   252.90     95.60    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0122    0
2669 bus-2669380   0  6  0 1.0093 -49.48   223.50     48.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.1274    0
2670 bus-2670110   0 22  0 1.0078 -43.40    20.92      1.10    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0118    0
2671 bus-2671110   0 12  0 1.0273 -34.11    16.82      5.50    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0011    0
2672 bus-2672110   0 19  0 1.0258 -24.72     7.41      1.80    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0030    0
2673 bus-2673110   0 22  0 0.9861 -39.71    13.21      4.40    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0117    0
2674 bus-2674150   0  9  0 0.9648 -31.45     0.00     -0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0012    0
2675 bus-2675220   0  6  0 1.0269 -42.54     0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.1128    0
2676 bus-2676220   0  5  0 1.0340 -15.17   123.24     23.65    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0644    0
2677 bus-2677220   0 19  0 1.0316 -19.19    -0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0025  0.3220    0
2678 bus-2678110   0 19  0 1.0652 -25.76    10.61      3.80    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0096    0
2679 bus-2679110   0 19  0 1.0471 -22.06    27.93     10.10    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0044    0
2680 bus-2680380   0  6  0 1.0365 -36.21    -0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  1.0009    0
2681 bus-2681380   0  3  0 1.0714  38.53     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.2987    0
2682 bus-2682220   0 12  0 1.0304 -32.05    -0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0047    0
2683 bus-2683400   0  1  0 0.9978  -3.31    -0.00     -0.00    0.00    0.00  400.00 1.0000    0.00    0.00  0.0000  0.2322    0
2684 bus-2684380   0  6  0 1.0199 -37.56   394.90     45.90    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.1957    0
2685 bus-2685220   0  6  2 1.0109 -46.02     0.00      0.00  157.20   48.72  220.00 1.0109   78.09  -32.38  0.0000  0.0000    0
2686 bus-2686220   0  4  2 1.0169 -43.11     0.00      0.00  -72.90  -40.28  220.00 1.0169   69.01  -69.90  0.0000  0.0000    0
2687 bus-2687110   0 21  0 0.9994 -31.32     2.00      1.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0017    0
2688 bus-2688150   0  9  0 0.9144 -36.00     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
2689 bus-2689220   0  5  0 1.0296  -3.64     0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0045    0
2690 bus-2690150   0  9  0 1.0337 -25.75    -0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0085    0
2691 bus-2691110   0 18  0 1.0046 -27.58    -5.89     -3.59    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0051    0
2692 bus-2692220   0 10  0 0.9846 -54.83   285.20     65.30    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.1128    0
2693 bus-2693154   0  1  0 1.0351 -21.71   149.60     21.30    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0209    0
2694 bus-2694380   0  6  0 1.0187 -45.68   681.50     57.70    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.6636    0
2695 bus-2695220   0  5  0 1.0352 -21.31    16.22      8.90    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0220    0
2696 bus-2696150   0  9  0 1.0471 -29.54     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0024    0
2697 bus-2697150   0  9  0 0.9970 -32.27    -0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0006    0
2698 bus-2698110   0  8  0 1.0251  25.16     0.00     -1.20    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0041    0
2699 bus-2699110   0 22  0 1.0228 -33.86    23.13      8.80    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0095    0
2700 bus-2700380   0  4  0 1.0324 -39.59    -0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0308    0
2701 bus-2701150   0  9  0 0.9985 -36.88     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
2702 bus-2702220   0  5  0 1.0388 -25.95   151.70     27.60    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0649    0
2703 bus-2703150   0  8  0 1.0332   8.74    -0.20     -4.97    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
2704 bus-2704110   0 12  0 1.0127 -38.96    56.26     18.50    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0101    0
2705 bus-2705220   0  3  0 1.0153   8.94   117.40     12.10    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0114    0
2706 bus-2706110   0 18  0 0.9983 -18.96   118.00     37.80    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0000    0
2707 bus-2707380   0 18  0 1.0772 -18.62     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0010  1.1978    0
2708 bus-2708150   0  8  0 1.0204  -1.16    47.75     18.80    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0442    0
2709 bus-2709380   0  6  0 1.0178 -46.74   189.70     52.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.3021    0
2710 bus-2710380   0  6  2 1.0351 -32.91     0.00      0.00  768.70  279.50  380.00 1.0351  665.77 -243.00  0.0000  0.0000    0
2711 bus-2711154   0  1  0 1.0147  -4.24   106.60     15.20    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0034    0
2712 bus-2712220   0  3  0 1.0119   5.62   104.80     22.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0699    0
2713 bus-2713110   0 19  0 0.9851 -19.40    11.01      4.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0073    0
2714 bus-2714150   0  9  0 1.0220 -28.21    -0.00      8.40    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.1247    0
2715 bus-2715220   0  7  0 1.0395 -17.30    90.50     27.80    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0785    0
2716 bus-2716380   0  7  0 1.0307 -23.55    -0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0035  0.3512    0
2717 bus-2717110   0 15  0 1.0514 -24.80    32.04     11.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0057    0
2718 bus-2718154   0  1  0 1.0475   8.44    48.80      6.90    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0548    0
2719 bus-2719220   0  5  2 1.0418 -15.26     0.00      0.00   77.60  -19.13  220.00 1.0418   70.15  -58.10  0.0000  0.0000    0
2720 bus-2720150   0  8  0 1.0174  17.21    13.01     14.20    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.1578    0
2721 bus-2721380   0  5  0 0.9702 -22.80    -0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.1004    0
2722 bus-2722380   0  8  0 1.0242   7.61     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.5639    0
2723 bus-2723110   0 18  0 1.0042 -14.38     3.80      0.60    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0073    0
2724 bus-2724380   0  3  0 1.0282   9.11   151.20     81.30    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.5019    0
2725 bus-2725150   0  9  2 1.0149 -32.53     0.00      0.00  105.45  -10.60  150.00 1.0149   69.22  -30.35  0.0000  0.0000    0
2726 bus-2726380   0  3  0 1.0264  17.40     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0468    0
2727 bus-2727110   0 15  0 1.0347 -23.02    32.54     11.70    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0102    0
2728 bus-2728220   0  8  0 1.0409  25.72    -0.13     -1.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0000    0
2729 bus-2729110   0  1  2 1.0508 -30.78     0.00      0.00   38.47   14.26  110.00 1.0508   57.41  -17.32  0.0000  0.0000    0
2730 bus-2730380   0  4  0 1.0381 -44.17     0.10    152.70    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  2.3341    0
2731 bus-2731110   0 21  0 0.9512 -34.85    44.05     14.60    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0060    0
2732 bus-2732380   0  5  0 1.0100 -10.27    85.59     20.72    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  1.4279    0
2733 bus-2733110   0 19  0 0.9907 -18.00    36.19     10.75    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0058    0
2734 bus-2734150   0 10  0 0.9904 -48.42   -61.67     -0.90    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.1233    0
2735 bus-2735154   0  1  0 1.0241  -7.45    29.50      4.30    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.2150    0
2736 bus-2736220   0  3  2 1.0327  48.53     0.00      0.00  204.30  -30.60  220.00 1.0327  137.02  -46.75  0.0000  0.0000    0
2737 bus-2737380   0 21  0 1.1390 -24.42    -0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0013  0.0947    0
2738 bus-2738220   0 12  0 0.9916 -33.76     0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0452    0
2739 bus-2739150   0  9  0 0.9682 -32.37    -0.00     -0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0060    0
2740 bus-2740220   0  4  0 1.0246 -54.56    36.24      5.70    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.1506    0
2741 bus-2741154   0  1  0 1.0132 -10.34   148.50     21.20    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0126    0
2742 bus-2742150   0  9  0 1.0587 -28.62     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
2743 bus-2743220   0  3  2 1.0395  49.47     0.00      0.00   69.20    5.17  220.00 1.0395   35.58  -14.26  0.0000  0.0000    0
2744 bus-2744110   0 18  0 1.0154 -23.03    -9.82     -3.40    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0021    0
2745 bus-2745150   0  8  0 1.0243  -3.63     0.00     -0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.5627    0
2746 bus-2746154   0  1  0 1.0124 -10.59    27.90      4.00    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0258    0
2747 bus-2747110   0 18  0 1.0211 -25.83   -11.77     -3.81    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0023    0
2748 bus-2748150   0  8  0 1.0203  -4.09    65.47     26.70    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.1860    0
2749 bus-2749220   0  5  0 1.0321 -30.89    55.56     26.50    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0109    0
2750 bus-2750154   0  1  0 1.0287 -21.46   118.40     16.90    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.4152    0
2751 bus-2751220   0  5  0 1.0387 -22.20    34.54      8.60    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0505    0
2752 bus-2752110   0 18  0 0.9827 -28.54    12.21      1.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0096    0
2753 bus-2753150   0  9  0 0.9383 -33.38    -0.63     -1.17    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0192    0
2754 bus-2754220   0  5  0 1.0550 -13.43    -0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0372    0
2755 bus-2755380   0  3  0 1.0267  -0.86     0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0322    0
2756 bus-2756380   0  6  0 1.0263 -15.93   159.30     13.50    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.6236    0
2757 bus-2757150   0  9  0 0.9773 -30.41    -0.00     -0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0156    0
2758 bus-2758380   0 13  2 1.0501  13.34     0.00      0.00  608.90  -54.79  380.00 1.0501  748.51 -231.56  0.0000  0.0000    0
2759 bus-2759220   0  1  0 1.0315  -3.48    90.40     13.80    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0035    0
2760 bus-2760150   0  8  0 1.0261   4.11    64.87     25.60    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.1489    0
2761 bus-2761110   0 12  0 1.0320 -32.84     8.51      2.80    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0135    0
2762 bus-2762154   0  1  0 0.9998   1.60    59.90      8.50    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0127    0
2763 bus-2763110   0 19  0 1.0050 -28.81    16.52      6.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0055    0
2764 bus-2764380   0  4  2 1.0457 -49.59     0.00      0.00  575.40 -114.16  380.00 1.0457  416.70 -134.50  0.0000  0.0000    0
2765 bus-2765154   0  1  0 1.0180   5.78    40.50      5.70    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0413    0
2766 bus-2766380   0  6  0 1.0346 -37.39     0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.1296    0
2767 bus-2767110   0 18  0 0.9893 -29.35     0.00      0.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0047    0
2768 bus-2768154   0  1  0 1.0158  -7.41    34.90      5.00    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0210    0
2769 bus-2769220   0  8  0 1.0223  25.50    98.60     28.30    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0476    0
2770 bus-2770220   0  5  0 1.0431  -9.92    85.39     14.30    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0035    0
2771 bus-2771220   0 13  0 1.0538   5.76    57.21     -7.12    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0686    0
2772 bus-2772380   0 11  0 1.0521 -31.31   103.10      3.10    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.6170    0
2773 bus-2773110   0 18  0 0.9828 -16.13     4.70      1.80    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0017    0
2774 bus-2774110   0 18  0 0.9994 -26.81     1.50      0.30    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0047    0
2775 bus-2775400   0  1  2 1.0247  -2.20     0.00      0.00  660.00   37.02  400.00 1.0247  313.82 -111.37  0.0000  0.0000    0
2776 bus-2776110   0 19  0 1.0357 -25.12    16.76     -0.51    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0035    0
2777 bus-2777110   0 18  0 1.0555 -17.20    26.63      7.60    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0010    0
2778 bus-2778150   0  9  0 1.0013 -31.16     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
2779 bus-2779150   0  9  0 0.9385 -33.36    35.34     21.90    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0303    0
2780 bus-2780110   0 18  0 0.9757 -27.58     2.90      0.80    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0068    0
2781 bus-2781150   0  9  0 0.9946 -28.13    -9.41      3.10    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0087    0
2782 bus-2782220   0  5  0 1.0654 -11.83   -28.13     -0.81    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0010    0
2783 bus-2783150   0  9  0 0.9643 -31.55     0.00     -0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0447    0
2784 bus-2784220   0  3  0 0.9988   9.95     0.30      1.30    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0028    0
2785 bus-2785220   0  4  0 0.9774 -50.46   189.40     25.80    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0362    0
2786 bus-2786380   0  5  2 1.0790   6.22     0.00      0.00 1221.20  413.65  380.00 1.0790  934.81 -291.47  0.0000  0.0000    0
2787 bus-2787220   0  3  0 1.0047   8.97     0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0177    0
2788 bus-2788220   0  3  0 1.0119  20.40   129.50     26.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0000    0
2789 bus-2789150   0  9  0 0.9916 -34.39     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
2790 bus-2790110   0 19  0 1.0781 -18.67    -0.00     -0.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0087    0
2791 bus-2791154   0  1  2 1.0155  -6.23     0.00      0.00   -4.70   -0.61  154.00 1.0155   11.28  -11.47  0.0000  0.0000    0
2792 bus-2792110   0 18  0 0.9789 -28.40     3.00      0.10    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0042    0
2793 bus-2793154   0  1  0 1.0298 -12.10    16.70      2.40    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0221    0
2794 bus-2794220   0  5  0 1.0316 -18.75     0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0039    0
2795 bus-2795220   0  5  0 1.0654 -32.69    -0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0194    0
2796 bus-2796150   0  8  0 1.0326   8.71   100.70     17.50    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0654    0
2797 bus-2797220   0  5  2 1.0417  -4.55     0.00      0.00  -95.10   -2.35  220.00 1.0417   88.33  -36.33  0.0000  0.0000    0
2798 bus-2798110   0 18  0 0.9982 -28.06     8.91      2.70    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0101    0
2799 bus-2799220   0  5  2 1.0598 -12.77     0.00      0.00   66.80    0.90  220.00 1.0598   77.91  -21.66  0.0000  0.0000    0
2800 bus-2800380   0  4  2 1.0248 -49.08     0.00      0.00 1048.20  -86.22  380.00 1.0248  525.34 -209.84  0.0000  0.0000    0
2801 bus-2801220   0  5  0 1.0386 -24.83     0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.1217    0
2802 bus-2802110   0 21  0 0.9961 -30.48    24.63      8.10    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0093    0
2803 bus-2803220   0  6  0 1.0110 -36.66    69.08     68.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0293    0
2804 bus-2804110   0  8  0 1.0250  12.20    31.33      9.60    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0186    0
2805 bus-2805380   0  6  0 1.0393 -42.53   390.80     79.50    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.2079    0
2806 bus-2806220   0  5  0 1.0472   0.07    -0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0039    0
2807 bus-2807380   0 16  0 1.0492 -15.94   327.40    125.30    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.3436    0
2808 bus-2808154   0  1  0 1.0048  -7.61    72.00     10.30    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0550    0
2809 bus-2809110   0 22  0 0.9764 -43.35    27.53     11.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0249    0
2810 bus-2810154   0  1  2 1.0360  10.89     0.00      0.00  283.50  -18.98  154.00 1.0360   90.60 -146.96  0.0000  0.0000    0
2811 bus-2811110   0 12  0 1.0163 -36.13     6.91      2.30    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0074    0
2812 bus-2812150   0  8  0 1.0147  16.42    97.00     18.60    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0125    0
2813 bus-2813110   0 19  0 1.0308 -20.42    32.94     11.80    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0083    0
2814 bus-2814380   0  9  0 1.0833 -21.62     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.5289    0
2815 bus-2815220   0  5  0 1.0326 -23.34    25.33     14.20    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0405    0
2816 bus-2816380   0  5  2 1.0496  -0.55     0.00      0.00 1250.40  281.83  380.00 1.0496  926.26 -297.74  0.0000  0.0000    0
2817 bus-2817150   0 10  2 0.9875 -46.75     0.00      0.00   71.80    6.19  150.00 0.9875   34.80  -14.94  0.0000  0.0000    0
2818 bus-2818154   0  1  0 1.0207 -18.19    76.60     10.90    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0296    0
2819 bus-2819110   0 22  0 1.0317 -40.99    22.02      2.20    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0240    0
2820 bus-2820150   0  9  0 0.9902 -28.87     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0128    0
2821 bus-2821220   0  6  0 0.9962 -50.86    81.19     31.40    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0204    0
2822 bus-2822220   0  6  2 1.0203 -47.70     0.00      0.00   86.40    8.74  220.00 1.0203   54.62  -19.11  0.0000  0.0000    0
2823 bus-2823110   0 12  0 1.0317 -34.06    19.32      6.40    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0374    0
2824 bus-2824220   0  8  0 1.0275  17.04    -0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0417    0
2825 bus-2825150   0  9  0 1.0273 -31.88     0.00     -0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.3179    0
2826 bus-2826154   0  1  2 1.0226  14.13     0.00      0.00  160.00  -24.38  154.00 1.0226   57.74  -94.26  0.0000  0.0000    0
2827 bus-2827220   0 13  0 1.0311  -0.97     8.91      4.90    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0458    0
2828 bus-2828220   0  3  0 0.9916 -19.96   166.70     87.60    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0422    0
2829 bus-2829110   0 22  0 1.0461 -39.54    69.28     23.80    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0256    0
2830 bus-2830110   0 18  0 0.9625 -28.60    46.55      9.10    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0068    0
2831 bus-2831110   0 19  0 1.0307 -28.27     7.41      2.70    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0056    0
2832 bus-2832110   0  8  0 1.0178  11.71    48.15     14.80    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0216    0
2833 bus-2833154   0  1  0 1.0006  -8.45    62.70      9.00    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0823    0
2834 bus-2834110   0 18  0 0.9920 -17.77     3.80      1.30    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0011    0
2835 bus-2835380   0 13  2 1.0432  -4.57     0.00      0.00  756.52  -21.62  380.00 1.0432  551.02 -184.74  0.0000  0.0000    0
2836 bus-2836150   0  1  0 1.0148  62.29    31.28      5.34    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0875    0
2837 bus-2837150   0  9  0 0.9796 -37.17    -0.00     -0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.2127    0
2838 bus-2838150   0  9  0 0.9751 -30.42    -9.31      3.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0002    0
2839 bus-2839150   0  1  2 1.0362  66.17     0.00      0.00   29.20    4.72  150.00 1.0362   28.38   -8.38  0.0000  0.0000    0
2840 bus-2840120   0 20  0 1.0733 -23.98   330.90     51.90    0.00    0.00  120.00 1.0000    0.00    0.00  0.0000  0.0000    0
2841 bus-2841220   0  5  2 1.0802 -26.70     0.00      0.00   80.70   -0.53  220.00 1.0802   55.98  -18.76  0.0000  0.0000    0
2842 bus-2842220   0  5  2 1.0371  -6.86     0.00      0.00   31.60    5.81  220.00 1.0371   18.19   -6.74  0.0000  0.0000    0
2843 bus-2843150   0  9  0 0.9773 -30.41    25.13     15.60    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0004    0
2844 bus-2844220   0  4  0 1.0056 -46.60   179.00     50.50    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0308    0
2845 bus-2845110   0 18  0 0.9883 -27.52    21.22      5.30    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0125    0
2846 bus-2846220   0 16  0 0.9567 -20.14    42.25      4.40    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0959    0
2847 bus-2847220   0  5  0 1.0485  -4.16    40.14      8.80    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0082    0
2848 bus-2848380   0  5  0 0.9929  -8.12   453.23    139.16    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.2558    0
2849 bus-2849380   0  4  0 1.0333 -43.15     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.7011    0
2850 bus-2850220   0  5  0 1.0308 -18.98    -0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0476    0
2851 bus-2851150   0  9  0 1.0149 -29.56    -0.00     -0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0030    0
2852 bus-2852220   0  3  2 1.0638  55.04     0.00      0.00  138.40  -21.04  220.00 1.0638   91.20  -31.35  0.0000  0.0000    0
2853 bus-2853150   0 10  2 0.9982 -36.33     0.00      0.00  126.00   12.34  150.00 0.9982   72.02  -27.47  0.0000  0.0000    0
2854 bus-2854380   0  5  0 1.0453 -11.05   -12.33     -2.65    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.6932    0
2855 bus-2855380   0 21  0 1.0911 -19.37    -0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0023  0.4509    0
2856 bus-2856150   0  9  0 0.9715 -27.27     7.11      4.40    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0097    0
2857 bus-2857110   0 18  0 0.9893 -21.62     4.20      1.10    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0073    0
2858 bus-2858220   0 20  0 1.0126 -22.00   192.30     84.60    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.3841    0
2859 bus-2859150   0  9  0 0.9531 -33.53   -57.00    -24.90    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0810    0
2860 bus-2860150   0  9  0 1.0035 -31.42     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
2861 bus-2861110   0 21  0 1.0073 -31.89    17.72      5.90    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0017    0
2862 bus-2862220   0 13  2 1.0279  -8.63     0.00      0.00 -109.60    7.54  220.00 1.0279   37.94  -11.89  0.0000  0.0000    0
2863 bus-2863220   0  5  0 1.0297 -11.10    37.73     13.84    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0009    0
2864 bus-2864110   0 21  0 0.9884 -31.36    30.03     10.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0066    0
2865 bus-2865220   0 19  0 1.0371 -21.99    46.35     16.80    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0835    0
2866 bus-2866220   0  5  0 1.0312  -7.49    -0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0421    0
2867 bus-2867220   0 11  2 1.0474 -21.68     0.00      0.00 -120.10  -19.34  220.00 1.0474  110.29  -93.13  0.0000  0.0000    0
2868 bus-2868110   0 18  0 1.0303 -10.67     0.00     -0.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0160    0
2869 bus-2869380   0  9  0 1.1339 -22.19    18.80      8.50    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.7522    0
2870 bus-2870380   0  2  0 1.0180   4.74    -0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0062    0
2871 bus-2871220   0  6  0 1.0120 -49.02    59.32    -20.32    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0486    0
2872 bus-2872220   0  5  2 1.0543 -11.00     0.00      0.00    4.50   -0.70  220.00 1.0543    3.31   -2.54  0.0000  0.0000    0
2873 bus-2873150   0  9  0 1.0858 -36.68    33.36     20.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
2874 bus-2874400   0  1  2 1.0069   6.53     0.00      0.00 -144.07   -1.31  400.00 1.0069   21.01  -19.61  0.0000  0.0000    0
2875 bus-2875110   0 22  0 1.0400 -39.70    69.28     23.10    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0486    0
2876 bus-2876150   0  9  0 1.0440 -30.14    24.13     15.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0386    0
2877 bus-2877220   0  5  0 1.0385 -15.02    29.93     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0046    0
2878 bus-2878220   0  5  2 1.0479 -11.28     0.00      0.00    8.95  -11.02  220.00 1.0479   72.95  -68.71  0.0000  0.0000    0
2879 bus-2879110   0 19  0 1.0407  -8.79    13.82      5.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0024    0
2880 bus-2880220   0  6  0 0.9993 -50.03    -0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.1420    0
2881 bus-2881154   0  1  2 1.0249   5.73     0.00      0.00  131.90  -17.39  154.00 1.0249  134.18  -78.85  0.0000  0.0000    0
2882 bus-2882110   0 18  0 0.9904 -28.48    -7.47     -6.45    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0108    0
2883 bus-2883220   0  3  0 1.0270 -12.84   205.90     38.30    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0654    0
2884 bus-2884380   0  6  0 1.0217 -38.98   282.50     17.40    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.2004    0
2885 bus-2885380   0  1  0 1.0927 -27.78     0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.2473    0
2886 bus-2886220   0  5  2 1.0570 -14.16     0.00      0.00   60.90   11.04  220.00 1.0570   57.69  -17.02  0.0000  0.0000    0
2887 bus-2887220   0 17  0 1.0144 -42.14    57.66     61.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0646    0
2888 bus-2888220   0  5  0 1.0085 -21.61    -0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0022    0
2889 bus-2889220   0  5  0 1.0489  -1.18    -0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0320    0
2890 bus-2890380   0  3  0 1.0499  -8.20   102.80     30.80    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0266    0
2891 bus-2891380   0  3  0 1.0099   0.66   254.90     71.40    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0070    0
2892 bus-2892110   0 19  0 1.1076 -16.26    10.11      3.70    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0052    0
2893 bus-2893220   0  1  0 0.9948 -33.82    -0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0282    0
2894 bus-2894150   0 10  0 0.9993 -39.18    -0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0064    0
2895 bus-2895220   0  3  0 1.0159 -14.60   151.00     45.70    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0302    0
2896 bus-2896220   0  4  2 1.0091 -44.76     0.00      0.00 -223.40   -0.12  220.00 1.0091    1.52   -0.73  0.0000  0.0000    0
2897 bus-2897110   0 23  2 1.0793 -21.15     0.00      0.00   99.60  -13.74  110.00 1.0793   94.68  -27.87  0.0000  0.0000    0
2898 bus-2898220   0  5  0 1.0319 -23.42    56.76     13.40    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0118    0
2899 bus-2899380   0 10  0 1.0516 -45.11    -0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.4466    0
2900 bus-2900150   0  8  0 1.0440   3.73     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
2901 bus-2901220   0  3  0 1.0262 -16.03    -0.51    -20.69    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0207    0
2902 bus-2902220   0  5  2 1.0690 -23.90     0.00      0.00   20.90    2.79  220.00 1.0690   19.19   -5.72  0.0000  0.0000    0
2903 bus-2903220   0  3  0 0.9848   7.43   133.70     59.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0248    0
2904 bus-2904380   0 18  0 1.0788 -15.20     0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0038  0.2197    0
2905 bus-2905220   0  6  0 1.0139 -36.12    -0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0043    0
2906 bus-2906380   0  3  0 1.0223 -10.58   255.80    144.80    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.5233    0
2907 bus-2907220   0  4  0 1.0210 -48.75   241.00     32.30    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.3474    0
2908 bus-2908150   0  2  0 1.0204 -10.96   203.80     61.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0060    0
2909 bus-2909220   0  6  0 1.0168 -36.28    -0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0521    0
2910 bus-2910220   0  5  0 1.0365  -2.65    -0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0287    0
2911 bus-2911110   0 12  0 1.0261 -34.14    10.91      3.60    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0121    0
2912 bus-2912220   0  3  0 1.0346  39.04    46.25     32.20    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0150    0
2913 bus-2913380   0  4  0 1.0623 -42.07    51.96      9.40    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.4251    0
2914 bus-2914110   0 19  0 1.0016 -31.24    -0.00     -0.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0343    0
2915 bus-2915110   0 18  0 0.9996 -27.97    -0.00     -0.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0066    0
2916 bus-2916380   0  4  0 1.0474 -38.51    63.47     30.20    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.8136    0
2917 bus-2917220   0  4  0 1.0212 -47.14    31.64      7.50    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.2191    0
2918 bus-2918380   0  5  0 1.0152 -28.55     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.5325    0
2919 bus-2919380   0  5  0 0.9871 -18.62    -0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.3205    0
2920 bus-2920380   0  6  2 1.0370 -37.70     0.00      0.00  658.50  201.52  380.00 1.0370  563.93 -170.68  0.0000  0.0000    0
2921 bus-2921220   0  4  0 1.0063 -40.90    37.24      7.10    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0107    0
2922 bus-2922110   0 19  0 1.0792 -24.90    34.04     12.30    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0025    0
2923 bus-2923380   0  6  2 1.0404 -41.96     0.00      0.00  962.10  207.61  380.00 1.0404  536.84 -198.88  0.0000  0.0000    0
2924 bus-2924220   0  5  0 1.0360 -34.01    19.92      7.40    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.1728    0
2925 bus-2925150   0  9  0 1.0245 -26.75    19.04      7.90    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0453    0
2926 bus-2926220   0  7  0 1.0444 -19.42    61.97     14.30    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0838    0
2927 bus-2927380   0  8  0 1.0479  17.85    -0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.2618    0
2928 bus-2928220   0  5  0 1.0688 -26.73     0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.9238    0
2929 bus-2929150   0  9  0 1.0460 -29.59    -0.00     -0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0034    0
2930 bus-2930220   0  5  2 1.0541 -13.33     0.00      0.00   53.20    5.05  220.00 1.0541   37.24  -12.54  0.0000  0.0000    0
2931 bus-2931220   0  5  0 1.0406 -32.58   230.70     19.30    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0456    0
2932 bus-2932380   0  3  0 1.0549  17.29    17.70   -333.30    0.00    0.00  380.00 1.0000    0.00    0.00  0.0013  0.8913    0
2933 bus-2933380   0 11  0 1.0547 -33.13    70.08     10.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.3304    0
2934 bus-2934220   0  5  2 1.0493  -6.59     0.00      0.00    3.40   -0.64  220.00 1.0493    2.51   -1.91  0.0000  0.0000    0
2935 bus-2935380   0  1  0 1.0855 -16.58    -0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000 -0.0440    0
2936 bus-2936220   0  1  0 1.0641 -23.31    -0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0390    0
2937 bus-2937110   0 19  0 0.9441 -22.24    16.72      6.10    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0041    0
2938 bus-2938380   0  5  0 1.0010  -7.71     0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  1.3729    0
2939 bus-2939220   0 21  0 1.0431 -25.84     0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0026  0.0650    0
2940 bus-2940220   0  5  0 1.0116 -14.64   103.00     28.70    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0288    0
2941 bus-2941380   0  1  0 1.0611 -35.53     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.3593    0
2942 bus-2942380   0 19  2 1.0491 -16.47     0.00      0.00  313.10  108.89  380.00 1.0491  283.42  -84.45  0.0000  0.0000    0
2943 bus-2943150   0  9  0 0.9566 -31.60     0.00     -0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0075    0
2944 bus-2944220   0  3  0 1.0151   6.18     0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0232    0
2945 bus-2945150   0  9  0 1.0131 -33.07    41.95     26.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.1242    0
2946 bus-2946220   0  4  2 1.0129 -46.29     0.00      0.00 -222.10   -0.41  220.00 1.0129    1.83   -0.87  0.0000  0.0000    0
2947 bus-2947110   0 21  0 1.0574 -25.78   -21.38    -13.23    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0252    0
2948 bus-2948380   0 13  0 1.0341  -0.51   215.70     60.28    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.9742    0
2949 bus-2949220   0  5  0 1.0436  -5.02    -0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.1103    0
2950 bus-2950110   0 15  0 1.0776 -22.72    16.22      5.70    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0468    0
2951 bus-2951220   0  4  0 1.0087 -54.44   104.60     40.70    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0142    0
2952 bus-2952154   0  1  0 1.0082  -1.80    94.30     13.40    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0090    0
2953 bus-2953150   0  9  0 1.0088 -32.77     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
2954 bus-2954150   0 10  0 0.9850 -56.46     4.81      1.20    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0013    0
2955 bus-2955220   0  3  0 1.0292 -20.12   188.20     23.40    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.1795    0
2956 bus-2956380   0  6  2 1.0325 -11.25     0.00      0.00  362.80   80.52  380.00 1.0325  172.53  -72.75  0.0000  0.0000    0
2957 bus-2957220   0  4  0 1.0200 -39.36    81.19     24.40    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0060    0
2958 bus-2958110   0 12  0 1.0117 -39.29    16.72      5.50    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0066    0
2959 bus-2959110   0 18  0 1.0034 -21.37    -0.45     -0.03    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0046    0
2960 bus-2960150   0  9  0 0.9916 -23.78    -0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0040    0
2961 bus-2961220   0  5  0 1.0388 -24.71   159.90     53.20    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0799    0
2962 bus-2962380   0  4  0 1.0615 -43.05    93.50     42.50    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  1.3356    0
2963 bus-2963380   0  7  0 1.0345 -24.68    -0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.2254    0
2964 bus-2964150   0  9  0 1.0024 -30.88     0.00     -0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0068    0
2965 bus-2965150   0  8  0 1.0326  17.70   -29.96    -21.31    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
2966 bus-2966110   0 18  0 0.9655 -25.30     4.40      1.50    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0058    0
2967 bus-2967220   0  5  0 1.0488 -17.08     0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0019    0
2968 bus-2968220   0  5  0 1.0402  -9.19   112.51     16.51    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0163    0
2969 bus-2969110   0 12  0 1.0336 -34.22     9.31      3.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0008    0
2970 bus-2970150   0  9  0 1.0258 -24.86    -0.00     -0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0166    0
2971 bus-2971380   0  1  0 0.9876  -6.34     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.1155    0
2972 bus-2972220   0  5  0 1.0411 -15.15    97.82     20.59    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0667    0
2973 bus-2973380   0 14  2 1.0888   7.13     0.00      0.00  930.10   95.59  380.00 1.0888  432.47 -180.67  0.0000  0.0000    0
2974 bus-2974150   0  8  0 1.0247  -2.70    65.47     26.70    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0060    0
2975 bus-2975110   0 22  2 1.0382 -33.55     0.00      0.00  -23.66    5.96  110.00 1.0382   18.35   -6.58  0.0000  0.0000    0
2976 bus-2976110   0 21  0 0.9871 -31.65     0.00      0.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0093    0
2977 bus-2977110   0 21  0 0.9922 -31.50     5.81      1.30    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0083    0
2978 bus-2978220   0  4  0 1.0222 -48.81     0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0247    0
2979 bus-2979154   0  1  0 1.0221   6.28    13.90      1.90    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0150    0
2980 bus-2980380   0  5  0 1.0579  -9.33    -0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0042    0
2981 bus-2981220   0  5  0 1.0703 -15.60    -0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0168    0
2982 bus-2982110   0 21  2 1.0205 -26.27     0.00      0.00   79.40   17.70  110.00 1.0205   34.04  -15.78  0.0000  0.0000    0
2983 bus-2983220   0  6  0 0.9960 -18.68    26.83     13.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0036    0
2984 bus-2984110   0 18  0 0.9795 -28.27    17.35     -0.80    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0121    0
2985 bus-2985220   0  5  2 1.0465  -8.85     0.00      0.00   46.60  -71.83  220.00 1.0465  184.46 -132.67  0.0000  0.0000    0
2986 bus-2986380   0  6  0 1.0497 -30.35     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.2188    0
2987 bus-2987220   0  7  2 1.0601 -13.25     0.00      0.00  296.80    0.48  220.00 1.0601  139.64  -59.75  0.0000  0.0000    0
2988 bus-2988110   0 21  0 0.9860 -33.28    27.03      9.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0020    0
2989 bus-2989380   0 14  2 1.0666  -9.03     0.00      0.00 -542.00   13.11  380.00 1.0666   55.22  -19.48  0.0000  0.0000    0
2990 bus-2990380   0  3  0 1.0364   8.13     0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.1222    0
2991 bus-2991150   0  9  0 0.8497 -39.84     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
2992 bus-2992380   0 12  2 1.1041 -28.62     0.00      0.00  200.10   33.77  380.00 1.1041  189.58  -55.33  0.0000  0.0000    0
2993 bus-2993110   0 18  0 0.9610 -29.94    17.72      7.30    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0013    0
2994 bus-2994110   0 12  0 1.0266 -34.60     5.81      1.90    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0345    0
2995 bus-2995220   0  5  0 1.0501  -4.00     0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0390    0
2996 bus-2996110   0 18  0 0.9925 -17.73    31.84      5.50    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0025    0
2997 bus-2997380   0 13  2 1.0896  11.34     0.00      0.00 2334.50  109.90  380.00 1.0896 1434.05 -527.42  0.0000  0.0000    0
2998 bus-2998110   0 19  0 1.0267 -18.12    17.02      6.20    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0087    0
2999 bus-2999154   0  1  0 1.0094  -7.57    48.80      6.90    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.1455    0
3000 bus-3000150   0  8  0 1.0166  14.48   139.60     68.40    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
3001 bus-3001220   0 13  0 1.0389   0.57    87.73     23.17    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0268    0
3002 bus-3002154   0  1  2 1.0160  -4.20     0.00      0.00  -18.00   -3.78  154.00 1.0160   21.56  -26.44  0.0000  0.0000    0
3003 bus-3003220   0 13  2 1.0484   4.64     0.00      0.00  176.90  -24.23  220.00 1.0484  370.58 -119.77  0.0000  0.0000    0
3004 bus-3004150   0  9  0 1.0494 -22.13    -0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0077    0
3005 bus-3005380   0  3  0 1.0348  -8.95    -0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0203    0
3006 bus-3006110   0 19  0 1.0223  -9.81    87.60     27.40    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0099    0
3007 bus-3007380   0 10  0 1.0268 -52.44   108.80     33.20    0.00    0.00  380.00 1.0000    0.00    0.00  0.0036  0.4563    0
3008 bus-3008380   0  4  0 1.0156 -46.57     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.2270    0
3009 bus-3009150   0  1  2 1.0162  60.72     0.00      0.00 -103.00    9.04  150.00 1.0162   47.72  -13.50  0.0000  0.0000    0
3010 bus-3010150   0  9  0 0.9977 -37.02     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
3011 bus-3011110   0 21  0 0.9326 -36.81    33.34     11.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0116    0
3012 bus-3012380   0  3  0 1.0453  -6.15 -1398.90   -380.60    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.5810    0
3013 bus-3013220   0  5  0 1.0429  -5.43     2.20      1.10    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0067    0
3014 bus-3014110   0 15  0 1.0651 -23.02    12.81      3.90    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0066    0
3015 bus-3015220   0 13  0 1.0292  -6.40    -0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.1777    0
3016 bus-3016110   0 21  0 1.0296 -26.42    30.23     10.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0031    0
3017 bus-3017380   0 18  0 1.0731 -26.09    -0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0027  0.2254    0
3018 bus-3018220   0  5  2 1.0495 -13.23     0.00      0.00  162.50   -6.58  220.00 1.0495   89.61  -34.82  0.0000  0.0000    0
3019 bus-3019220   0  5  0 1.0329 -23.11     0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0137    0
3020 bus-3020220   0  6  0 1.0265 -40.90     0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0064    0
3021 bus-3021220   0  5  0 1.0371 -11.75    74.38      8.80    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0610    0
3022 bus-3022380   0  5  0 1.0353 -15.18   149.00     19.80    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.2389    0
3023 bus-3023380   0  8  0 1.0092   8.11     0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.2769    0
3024 bus-3024220   0  6  0 1.0081 -35.12    -0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0157    0
3025 bus-3025380   0 11  0 1.0378 -20.01    -0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0017  0.4051    0
3026 bus-3026110   0 21  0 0.9906 -31.51     0.00     -0.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0090    0
3027 bus-3027220   0  4  0 1.0256 -53.81     0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0154    0
3028 bus-3028380   0  5  2 1.0279   0.31     0.00      0.00  855.70  156.32  380.00 1.0279  441.85 -171.27  0.0000  0.0000    0
3029 bus-3029110   0 18  2 1.0117 -24.04     0.00      0.00   20.87    8.87  110.00 1.0117   37.49  -12.24  0.0000  0.0000    0
3030 bus-3030110   0 18  0 0.9552 -31.25    78.59     25.60    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0100    0
3031 bus-3031110   0 18  0 1.0027 -30.54     6.61      2.40    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0061    0
3032 bus-3032154   0  1  0 1.0348   8.76    -0.00      0.00    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0237    0
3033 bus-3033110   0 18  0 0.9955 -27.25    41.15      5.70    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0411    0
3034 bus-3034110   0 18  0 0.9903 -21.39     4.61      1.40    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0083    0
3035 bus-3035380   0  6  2 1.0405 -44.42     0.00      0.00  676.20  339.33  380.00 1.0405  564.62 -170.92  0.0000  0.0000    0
3036 bus-3036220   0  5  0 1.0424 -25.51   116.93     33.60    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0335    0
3037 bus-3037220   0  5  0 1.0465  -6.80   221.00    146.80    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0835    0
3038 bus-3038220   0  3  2 1.0416  11.02     0.00      0.00  292.20  105.65  220.00 1.0416  127.91  -56.34  0.0000  0.0000    0
3039 bus-3039220   0 13  2 1.0272 -13.25     0.00      0.00  -59.31    2.38  220.00 1.0272   17.43   -7.49  0.0000  0.0000    0
3040 bus-3040150   0  9  0 0.9644 -31.54    -0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0086    0
3041 bus-3041220   0  7  0 1.0518 -17.80     0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0091    0
3042 bus-3042380   0  7  0 1.0336 -24.39     0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.5000    0
3043 bus-3043110   0 18  0 0.9884 -26.32    26.93      8.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0027    0
3044 bus-3044220   0  5  0 1.0342 -21.50    29.33      5.60    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0656    0
3045 bus-3045154   0  1  2 1.0158 -21.79     0.00      0.00  -58.40   -2.78  154.00 1.0158   23.05  -26.17  0.0000  0.0000    0
3046 bus-3046220   0  1  0 1.0017 -33.67    -0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0421    0
3047 bus-3047150   0  8  0 1.0210   2.36     0.00     -0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0384    0
3048 bus-3048220   0  6  0 1.0364 -29.92    95.91    -15.40    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0151    0
3049 bus-3049150   0  9  0 1.0552 -29.30    -0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0050    0
3050 bus-3050220   0 18  0 1.0692 -16.75    -0.54     -0.77    0.00    0.00  220.00 1.0000    0.00    0.00  0.0018  0.0127    0
3051 bus-3051220   0  5  0 1.0330 -25.37     0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0000    0
3052 bus-3052380   0  3  0 1.0266   2.77     0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0821    0
3053 bus-3053110   0 15  0 1.0268 -26.97    10.31      4.60    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0064    0
3054 bus-3054220   0 10  2 0.9951 -52.01     0.00      0.00  210.40  123.15  220.00 0.9951  167.72  -77.11  0.0000  0.0000    0
3055 bus-3055154   0  1  0 1.0328  12.00     1.40      0.20    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0500    0
3056 bus-3056380   0  9  0 1.1290 -23.48    22.50      9.50    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.2937    0
3057 bus-3057380   0  3  0 1.1035  43.58   -17.80     -3.68    0.00    0.00  380.00 1.0000    0.00    0.00  0.0011  0.4123    0
3058 bus-3058154   0  1  0 1.0096  -5.07     0.00     -0.00    0.00    0.00  154.00 1.0000    0.00    0.00  0.0000  0.0082    0
3059 bus-3059110   0 18  0 1.0121 -24.29   -14.85     -4.99    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0060    0
3060 bus-3060150   0  9  0 0.9693 -26.69     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0049    0
3061 bus-3061380   0  4  0 1.0287 -48.46   493.40     53.50    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.5809    0
3062 bus-3062110   0 19  0 1.0389 -11.18     8.71      1.60    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0123    0
3063 bus-3063220   0  4  0 1.0094 -45.96    71.28      6.90    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0193    0
3064 bus-3064400   0  1  2 1.0225   6.29     0.00      0.00  224.00  -37.31  400.00 1.0225  137.76 -138.96  0.0000  0.0000    0
3065 bus-3065220   0  4  0 1.0227 -54.94    55.86      8.80    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0420    0
3066 bus-3066220   0  4  0 1.0237 -54.70   119.70      3.70    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0088    0
3067 bus-3067380   0  4  0 1.0236 -42.50   272.30     58.50    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.2357    0
3068 bus-3068380   0  6  0 1.0143 -48.19   566.10     54.20    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.4456    0
3069 bus-3069220   0  5  0 1.0315  -8.82    89.60     22.70    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0406    0
3070 bus-3070220   0  5  0 1.0085 -21.61     0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0427    0
3071 bus-3071220   0  5  0 1.0432  -7.35     0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0283    0
3072 bus-3072220   0  5  0 1.0328 -30.86    92.90     27.70    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0522    0
3073 bus-3073220   0  7  0 1.0368 -23.38   100.70    -23.30    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0297    0
3074 bus-3074150   0  9  0 1.0133 -31.77     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0051    0
3075 bus-3075220   0  5  0 1.0180 -17.08    30.33     10.50    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0033    0
3076 bus-3076220   0  4  0 1.0086 -48.29   164.00     42.30    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0807    0
3077 bus-3077110   0 18  0 1.0022 -19.02    11.91      3.00    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0122    0
3078 bus-3078220   0  6  2 1.0241 -28.32     0.00      0.00  340.50   79.13  220.00 1.0241  228.19  -78.06  0.0000  0.0000    0
3079 bus-3079110   0 18  0 0.9579 -22.85    10.11      3.30    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0092    0
3080 bus-3080380   0 10  0 1.0594 -47.95    -0.00     -0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0026  1.0123    0
3081 bus-3081150   0  9  0 1.0794 -22.09     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0024    0
3082 bus-3082380   0  5  0 0.9958 -15.37     0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.7508    0
3083 bus-3083220   0  5  0 1.0655 -27.93   567.97    130.73    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0109    0
3084 bus-3084220   0 13  2 1.0426   0.58     0.00      0.00  -82.33    0.43  220.00 1.0426  188.93  -56.32  0.0000  0.0000    0
3085 bus-3085220   0  5  0 1.0643 -27.99    64.67     24.50    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0146    0
3086 bus-3086150   0  9  0 1.0015 -31.14     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0093    0
3087 bus-3087220   0  1  0 1.0157 -38.89     0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0364    0
3088 bus-3088220   0  7  2 1.0435 -13.26     0.00      0.00  203.40   18.79  220.00 1.0435  106.96  -42.49  0.0000  0.0000    0
3089 bus-3089110   0  1  0 1.0224 -34.78    15.22      4.20    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0135    0
3090 bus-3090220   0  3  2 1.0039  -8.87     0.00      0.00   47.00   27.75  220.00 1.0039   38.06  -11.80  0.0000  0.0000    0
3091 bus-3091154   0  1  2 1.0217  -5.35     0.00      0.00   31.40   -5.70  154.00 1.0217   15.99  -26.25  0.0000  0.0000    0
3092 bus-3092110   0 22  0 1.0161 -40.20    28.63     12.10    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0077    0
3093 bus-3093110   0 12  0 1.0464 -31.98    11.21      3.70    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0049    0
3094 bus-3094110   0 19  0 1.0610 -18.29     4.10      1.50    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0052    0
3095 bus-3095220   0  4  0 1.0065 -54.69    69.78     15.30    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0134    0
3096 bus-3096154   0  1  2 1.0089  -5.77     0.00      0.00  -59.30   -7.67  154.00 1.0089   21.04  -36.55  0.0000  0.0000    0
3097 bus-3097380   0  2  0 1.0188   4.18   128.11     64.90    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.1910    0
3098 bus-3098220   0 12  0 1.0158 -32.55    -0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0610    0
3099 bus-3099380   0  6  0 1.0381 -27.47   380.90     85.10    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.5745    0
3100 bus-3100150   0  9  0 1.0098 -30.86    -0.00     -0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0400    0
3101 bus-3101150   0  9  0 1.0241 -28.06     0.00      8.40    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.1572    0
3102 bus-3102380   0  3  0 1.0301  11.01   125.20    105.40    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.7673    0
3103 bus-3103220   0 21  0 1.0586 -23.21    -0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0006  0.1138    0
3104 bus-3104220   0 21  0 1.0341 -26.28    -0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0011  0.0205    0
3105 bus-3105110   0 12  0 1.0141 -36.91     2.30      0.80    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0080    0
3106 bus-3106380   0  4  0 1.0485 -45.74    30.63     11.60    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.5228    0
3107 bus-3107220   0  1  0 1.0398  -3.28    -0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0265    0
3108 bus-3108150   0  9  0 1.0155 -30.06    -0.00     -0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0039    0
3109 bus-3109220   0  4  0 1.0161 -43.01    -0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0833    0
3110 bus-3110380   0  3  0 1.0520  15.40    -0.19    -73.31    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  0.0236    0
3111 bus-3111220   0  4  0 1.0308 -42.75     0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.2096    0
3112 bus-3112220   0  5  0 1.0511   2.32    -0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0000    0
3113 bus-3113380   0  4  2 1.0645 -38.34     0.00      0.00  -20.30   -8.58  380.00 1.0645   22.39  -20.99  0.0000  0.0000    0
3114 bus-3114220   0  5  2 1.0631 -12.15     0.00      0.00   38.60    3.07  220.00 1.0631   17.33   -7.61  0.0000  0.0000    0
3115 bus-3115380   0 18  0 1.0827 -15.21    -0.00      0.00    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  1.1370    0
3116 bus-3116380   0  3  0 1.0266  -0.86    57.86     70.50    0.00    0.00  380.00 1.0000    0.00    0.00  0.0050  2.1807    0
3117 bus-3117150   0  9  0 1.0464 -22.33     0.00      0.00    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.0000    0
3118 bus-3118220   0  3  0 1.0086  36.85     0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0436    0
3119 bus-3119150   0  8  0 1.0234   8.99    99.90     20.10    0.00    0.00  150.00 1.0000    0.00    0.00  0.0000  0.1741    0
3120 bus-3120220   0 18  0 1.0639 -22.74     0.00      0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0018  0.1530    0
3121 bus-3121220   0  5  0 1.0246  -7.43   242.16     73.64    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.1279    0
3122 bus-3122110   0 21  0 0.9698 -32.19    13.21      4.40    0.00    0.00  110.00 1.0000    0.00    0.00  0.0000  0.0038    0
3123 bus-3123380   0  6  0 1.0325 -21.31   115.50     71.50    0.00    0.00  380.00 1.0000    0.00    0.00  0.0000  1.5047    0
3124 bus-3124220   0  7  0 1.0368 -23.85     0.00     -0.00    0.00    0.00  220.00 1.0000    0.00    0.00  0.0000  0.0313    0
